Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
700,70.0,475,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.32573026487272744
700,70.0,500,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.3428739630239236
700,70.0,525,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.36001766117511974
700,70.0,550,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.37716135932631595
700,70.0,575,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.39430505747751216
700,70.0,600,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4114487556287083
700,70.0,625,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4285924537799044
700,70.0,650,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.44573615193110067
700,70.0,675,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4628798500822969
700,70.0,700,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4800235482334931
700,70.0,725,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4971672463846891
700,70.0,750,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5143109445358853
700,70.0,775,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5314546426870816
700,70.0,800,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5485983408382777
700,70.0,825,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5657420389894738
700,70.0,850,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5828857371406702
700,70.0,875,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6000294352918664
700,70.0,900,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6171731334430625
700,70.0,925,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6343168315942587
700,70.0,950,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6514605297454549
700,70.0,975,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.668604227896651
700,70.0,1000,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6857479260478472
700,70.0,1025,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7028916241990434
700,70.0,1050,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7200353223502395
700,70.0,1075,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7371790205014357
700,70.0,1100,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7543227186526319
700,70.0,1125,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7714664168038282
700,70.0,1150,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7886101149550243
700,70.0,1175,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8057538131062204
700,70.0,1200,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
700,70.0,1225,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8400412094086127
700,70.0,1250,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8571849075598088
700,70.0,1275,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.874328605711005
700,70.0,1300,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8914723038622013
700,70.0,1325,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9086160020133978
700,70.0,1350,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9257597001645937
700,70.0,1375,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9429033983157898
700,70.0,1400,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9600470964669862
700,70.0,1425,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9771907946181821
700,70.0,1450,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9943344927693782
700,70.0,1475,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0114781909205746
700,70.0,1500,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0286218890717707
700,70.0,1525,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.045765587222967
700,70.0,1550,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0629092853741633
700,70.0,1575,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0800529835253594
700,70.0,1600,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0971966816765555
700,70.0,1625,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1143403798277516
700,70.0,1650,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1314840779789477
700,70.0,1675,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.148627776130144
700,70.0,1700,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1657714742813403
700,70.0,1725,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1829151724325364
700,70.0,1750,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2000588705837327
700,70.0,1775,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2172025687349288
700,70.0,1800,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
700,70.0,1825,#500,#1/0,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2514899650373212
700,140.0,1,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.0013714958520956943
700,140.0,25,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.03428739630239236
700,140.0,50,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.06857479260478472
700,140.0,75,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.10286218890717708
700,140.0,100,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.13714958520956944
700,140.0,125,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.1714369815119618
700,140.0,150,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.20572437781435415
700,140.0,175,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.24001177411674654
700,140.0,200,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.27429917041913887
700,140.0,225,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.30858656672153123
700,140.0,250,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.3428739630239236
700,140.0,275,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.37716135932631595
700,140.0,300,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4114487556287083
700,140.0,325,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.44573615193110067
700,140.0,350,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4800235482334931
700,140.0,375,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5143109445358853
700,140.0,400,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5485983408382777
700,140.0,425,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5828857371406702
700,140.0,450,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6171731334430625
700,140.0,475,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6514605297454549
700,140.0,500,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6857479260478472
700,140.0,525,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7200353223502395
700,140.0,550,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7543227186526319
700,140.0,575,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7886101149550243
700,140.0,600,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
700,140.0,625,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8571849075598088
700,140.0,650,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8914723038622013
700,140.0,675,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9257597001645937
700,140.0,700,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9600470964669862
700,140.0,725,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9943344927693782
700,140.0,750,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0286218890717707
700,140.0,775,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0629092853741633
700,140.0,800,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0971966816765555
700,140.0,825,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1314840779789477
700,140.0,850,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1657714742813403
700,140.0,875,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2000588705837327
700,140.0,900,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
700,140.0,925,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2686336631885173
700,140.0,950,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3029210594909097
700,140.0,975,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.337208455793302
700,140.0,1000,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3714958520956944
700,140.0,1025,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.4057832483980868
700,140.0,1050,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.440070644700479
700,140.0,1075,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.4743580410028714
700,140.0,1100,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5086454373052638
700,140.0,1125,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5429328336076564
700,140.0,1150,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5772202299100486
700,140.0,1175,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6115076262124408
700,140.0,1200,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6457950225148332
700,140.0,1225,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6800824188172254
700,140.0,1250,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7143698151196176
700,140.0,1275,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.74865721142201
700,140.0,1300,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7829446077244027
700,140.0,1325,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8172320040267955
700,140.0,1350,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8515194003291875
700,140.0,1375,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8858067966315797
700,140.0,1400,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9200941929339723
700,140.0,1425,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9543815892363643
700,140.0,1450,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9886689855387565
700,140.0,1475,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.022956381841149
700,140.0,1500,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
700,140.0,1525,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.091531174445934
700,140.0,1550,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.1258185707483266
700,140.0,1575,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.160105967050719
700,140.0,1600,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.194393363353111
700,140.0,1625,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.228680759655503
700,140.0,1650,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2629681559578954
700,140.0,1675,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.297255552260288
700,140.0,1700,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3315429485626806
700,140.0,1725,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.365830344865073
700,140.0,1750,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.4001177411674655
700,140.0,1775,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.4344051374698576
700,140.0,1800,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
700,140.0,1825,#500,#1/0,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.5029799300746425
700,210.0,1,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.002057243778143541
700,210.0,25,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.05143109445358854
700,210.0,50,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.10286218890717708
700,210.0,75,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.15429328336076562
700,210.0,100,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.20572437781435415
700,210.0,125,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.25715547226794266
700,210.0,150,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.30858656672153123
700,210.0,175,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.36001766117511974
700,210.0,200,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4114487556287083
700,210.0,225,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4628798500822969
700,210.0,250,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5143109445358853
700,210.0,275,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5657420389894738
700,210.0,300,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6171731334430625
700,210.0,325,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.668604227896651
700,210.0,350,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7200353223502395
700,210.0,375,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7714664168038282
700,210.0,400,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
700,210.0,425,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.874328605711005
700,210.0,450,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9257597001645937
700,210.0,475,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9771907946181821
700,210.0,500,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0286218890717707
700,210.0,525,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0800529835253594
700,210.0,550,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1314840779789477
700,210.0,575,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1829151724325364
700,210.0,600,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
700,210.0,625,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2857773613397134
700,210.0,650,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.337208455793302
700,210.0,675,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3886395502468907
700,210.0,700,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.440070644700479
700,210.0,725,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.4915017391540675
700,210.0,750,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5429328336076564
700,210.0,775,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5943639280612445
700,210.0,800,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6457950225148332
700,210.0,825,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6972261169684217
700,210.0,850,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.74865721142201
700,210.0,875,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8000883058755985
700,210.0,900,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8515194003291875
700,210.0,925,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9029504947827756
700,210.0,950,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9543815892363643
700,210.0,975,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.005812683689953
700,210.0,1000,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
700,210.0,1025,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.1086748725971303
700,210.0,1050,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.160105967050719
700,210.0,1075,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2115370615043073
700,210.0,1100,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2629681559578954
700,210.0,1125,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3143992504114848
700,210.0,1150,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.365830344865073
700,210.0,1175,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.4172614393186613
700,210.0,1200,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
700,210.0,1225,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.5201236282258384
700,210.0,1250,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.571554722679427
700,210.0,1275,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.622985817133016
700,210.0,1300,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.674416911586604
700,210.0,1325,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7258480060401924
700,210.0,1350,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7772791004937813
700,210.0,1375,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8287101949473694
700,210.0,1400,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
700,210.0,1425,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.931572383854547
700,210.0,1450,#500,#1/0,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.983003478308135
700,210.0,1475,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8021220727617235
700,210.0,1500,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
700,210.0,1525,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8971092616689003
700,210.0,1550,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.944602856122489
700,210.0,1575,#600,#2/0,2,480.0,30,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.992096450576077
700,210.0,1600,#300,#1/0,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626797
700,210.0,1625,#300,#1/0,2,480.0,30,#500,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9731588540089717
700,210.0,1650,#350,#2/0,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.738047558289474
700,210.0,1675,#350,#2/0,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7795331273544663
700,210.0,1700,#350,#2/0,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.821018696419458
700,210.0,1725,#350,#2/0,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.86250426548445
700,210.0,1750,#350,#2/0,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
700,210.0,1775,#350,#2/0,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.945475403614434
700,210.0,1800,#350,#2/0,2,480.0,30,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.9869609726794257
700,210.0,1825,#400,#2/0,2,480.0,30,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8136194859095305
700,280.0,1,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.0027429917041913885
700,280.0,25,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.06857479260478472
700,280.0,50,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.13714958520956944
700,280.0,75,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.20572437781435415
700,280.0,100,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.27429917041913887
700,280.0,125,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.3428739630239236
700,280.0,150,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4114487556287083
700,280.0,175,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4800235482334931
700,280.0,200,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5485983408382777
700,280.0,225,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6171731334430625
700,280.0,250,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6857479260478472
700,280.0,275,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7543227186526319
700,280.0,300,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
700,280.0,325,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8914723038622013
700,280.0,350,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9600470964669862
700,280.0,375,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0286218890717707
700,280.0,400,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0971966816765555
700,280.0,425,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1657714742813403
700,280.0,450,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
700,280.0,475,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3029210594909097
700,280.0,500,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3714958520956944
700,280.0,525,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.440070644700479
700,280.0,550,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5086454373052638
700,280.0,575,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5772202299100486
700,280.0,600,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6457950225148332
700,280.0,625,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7143698151196176
700,280.0,650,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7829446077244027
700,280.0,675,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8515194003291875
700,280.0,700,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9200941929339723
700,280.0,725,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9886689855387565
700,280.0,750,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
700,280.0,775,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.1258185707483266
700,280.0,800,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.194393363353111
700,280.0,825,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2629681559578954
700,280.0,850,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3315429485626806
700,280.0,875,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.4001177411674655
700,280.0,900,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
700,280.0,925,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.5372673263770347
700,280.0,950,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.6058421189818195
700,280.0,975,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.674416911586604
700,280.0,1000,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
700,280.0,1025,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8115664967961735
700,280.0,1050,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
700,280.0,1075,#500,#1/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9487160820057428
700,280.0,1100,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.7862908746105273
700,280.0,1125,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
700,280.0,1150,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.912940459820097
700,280.0,1175,#600,#2/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9762652524248816
700,280.0,1200,#300,#1/0,2,480.0,40,#500,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
700,280.0,1225,#300,#1/0,2,480.0,40,#500,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.988405822491069
700,280.0,1250,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
700,280.0,1275,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.821018696419458
700,280.0,1300,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.8763327885061143
700,280.0,1325,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.93164688059277
700,280.0,1350,#350,#2/0,2,480.0,40,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
700,280.0,1375,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8264670634707607
700,280.0,1400,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8778573737156843
700,280.0,1425,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.929247683960607
700,280.0,1450,#400,#2/0,2,480.0,40,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.98063799420553
700,280.0,1475,#500,#3/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.697275175788199
700,280.0,1500,#500,#3/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
700,280.0,1525,#500,#3/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7887082325945785
700,280.0,1550,#500,#3/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.834424760997768
700,280.0,1575,#500,#3/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.880141289400958
700,280.0,1600,#500,#3/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9258578178041486
700,280.0,1625,#500,#3/0,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.971574346207338
700,280.0,1650,#600,#4/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.786290874610527
700,280.0,1675,#600,#4/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8285074030137167
700,280.0,1700,#600,#4/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8707239314169066
700,280.0,1725,#600,#4/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.912940459820096
700,280.0,1750,#600,#4/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9551569882232855
700,280.0,1775,#600,#4/0,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.997373516626476
700,280.0,1800,#350,#3/0,2,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
700,280.0,1825,#400,#4/0,2,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.813619485909531
700,350.0,1,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.003428739630239235
700,350.0,25,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.0857184907559809
700,350.0,50,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.1714369815119618
700,350.0,75,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.25715547226794266
700,350.0,100,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.3428739630239236
700,350.0,125,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4285924537799044
700,350.0,150,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5143109445358853
700,350.0,175,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6000294352918661
700,350.0,200,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6857479260478472
700,350.0,225,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.771466416803828
700,350.0,250,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8571849075598088
700,350.0,275,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9429033983157897
700,350.0,300,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0286218890717707
700,350.0,325,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1143403798277516
700,350.0,350,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2000588705837323
700,350.0,375,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2857773613397132
700,350.0,400,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3714958520956944
700,350.0,425,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.457214342851675
700,350.0,450,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.542932833607656
700,350.0,475,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6286513243636371
700,350.0,500,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7143698151196176
700,350.0,525,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8000883058755985
700,350.0,550,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8858067966315795
700,350.0,575,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9715252873875606
700,350.0,600,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
700,350.0,625,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.142962268899522
700,350.0,650,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.228680759655503
700,350.0,675,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3143992504114843
700,350.0,700,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.4001177411674646
700,350.0,725,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.4858362319234457
700,350.0,750,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.5715547226794264
700,350.0,775,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.6572732134354076
700,350.0,800,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
700,350.0,825,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8287101949473694
700,350.0,850,#500,#1/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.91442868570335
700,350.0,875,#600,#2/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.770459676459331
700,350.0,900,#600,#2/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
700,350.0,925,#600,#2/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9287716579712924
700,350.0,950,#300,#1/0,2,480.0,50,#500,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.896924011598485
700,350.0,975,#300,#1/0,2,480.0,50,#500,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9731588540089717
700,350.0,1000,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
700,350.0,1025,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.834847219441122
700,350.0,1050,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
700,350.0,1075,#350,#2/0,2,480.0,50,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.9731324496577627
700,350.0,1100,#400,#2/0,2,480.0,50,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.826467063470761
700,350.0,1125,#400,#2/0,2,480.0,50,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8907049512769145
700,350.0,1150,#400,#2/0,2,480.0,50,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9549428390830688
700,350.0,1175,#500,#3/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.685846043687402
700,350.0,1200,#500,#3/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
700,350.0,1225,#500,#3/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8001373646953756
700,350.0,1250,#500,#3/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8572830251993633
700,350.0,1275,#500,#3/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9144286857033506
700,350.0,1300,#500,#3/0,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.971574346207338
700,350.0,1325,#600,#4/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.7968450067113246
700,350.0,1350,#600,#4/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.849615667215312
700,350.0,1375,#600,#4/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.902386327719299
700,350.0,1400,#600,#4/0,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.955156988223286
700,350.0,1425,#350,#3/0,2,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1240,2.955846795880683
700,350.0,1450,#400,#4/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.7943481195676845
700,350.0,1475,#400,#4/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8425265354223
700,350.0,1500,#400,#4/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8907049512769154
700,350.0,1525,#400,#4/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.93888336713153
700,350.0,1550,#400,#4/0,2,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9870617829861454
700,350.0,1575,#500,#4/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.700132458813398
700,350.0,1600,#500,#4/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
700,350.0,1625,#500,#4/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7858509495693786
700,350.0,1650,#500,#4/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8287101949473694
700,350.0,1675,#500,#4/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.87156944032536
700,350.0,1700,#500,#4/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.91442868570335
700,350.0,1725,#500,#4/0,2,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9572879310813405
700,350.0,1750,#600,#300,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.770459676459331
700,350.0,1775,#600,#300,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8100376718373217
700,350.0,1800,#600,#300,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
700,350.0,1825,#600,#300,2,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8891936625933026
700,420.0,1,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.004114487556287082
700,420.0,25,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.10286218890717708
700,420.0,50,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.20572437781435415
700,420.0,75,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.30858656672153123
700,420.0,100,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4114487556287083
700,420.0,125,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5143109445358853
700,420.0,150,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6171731334430625
700,420.0,175,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7200353223502395
700,420.0,200,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
700,420.0,225,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9257597001645937
700,420.0,250,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0286218890717707
700,420.0,275,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1314840779789477
700,420.0,300,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
700,420.0,325,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.337208455793302
700,420.0,350,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.440070644700479
700,420.0,375,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5429328336076564
700,420.0,400,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6457950225148332
700,420.0,425,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.74865721142201
700,420.0,450,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8515194003291875
700,420.0,475,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9543815892363643
700,420.0,500,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
700,420.0,525,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.160105967050719
700,420.0,550,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2629681559578954
700,420.0,575,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.365830344865073
700,420.0,600,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
700,420.0,625,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.571554722679427
700,420.0,650,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.674416911586604
700,420.0,675,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7772791004937813
700,420.0,700,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
700,420.0,725,#500,#1/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.983003478308135
700,420.0,750,#600,#2/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8496156672153115
700,420.0,775,#600,#2/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.944602856122489
700,420.0,800,#300,#1/0,2,480.0,60,#500,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626797
700,420.0,825,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.738047558289474
700,420.0,850,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.821018696419458
700,420.0,875,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
700,420.0,900,#350,#2/0,2,480.0,60,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.9869609726794257
700,420.0,925,#400,#2/0,2,480.0,60,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.852162218593223
700,420.0,950,#400,#2/0,2,480.0,60,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9292476839606074
700,420.0,975,#500,#3/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.674416911586604
700,420.0,1000,#500,#3/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
700,420.0,1025,#500,#3/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8115664967961735
700,420.0,1050,#500,#3/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.880141289400958
700,420.0,1075,#500,#3/0,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9487160820057428
700,420.0,1100,#600,#4/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.786290874610527
700,420.0,1125,#600,#4/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
700,420.0,1150,#600,#4/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9129404598200965
700,420.0,1175,#600,#4/0,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9762652524248807
700,420.0,1200,#350,#3/0,2,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
700,420.0,1225,#400,#4/0,2,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8328908522513774
700,420.0,1250,#400,#4/0,2,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.890704951276916
700,420.0,1275,#400,#4/0,2,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.948519050302454
700,420.0,1300,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.674416911586604
700,420.0,1325,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7258480060401924
700,420.0,1350,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7772791004937813
700,420.0,1375,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8287101949473694
700,420.0,1400,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.880141289400958
700,420.0,1425,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.931572383854547
700,420.0,1450,#500,#4/0,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.983003478308135
700,420.0,1475,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8021220727617235
700,420.0,1500,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8496156672153115
700,420.0,1525,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8971092616689003
700,420.0,1550,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.944602856122489
700,420.0,1575,#600,#300,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.992096450576077
700,420.0,1600,#700,#300,2,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.9135900450296663
700,420.0,1625,#700,#300,2,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.959114889483255
700,420.0,1650,#750,#350,2,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.8747022339368433
700,420.0,1675,#750,#350,2,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.918258328390432
700,420.0,1700,#750,#350,2,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9618144228440206
