Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
700,420.0,1725,#500,#300,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.838996413838087
700,420.0,1750,#500,#300,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
700,420.0,1775,#500,#300,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9212861649638286
700,420.0,1800,#500,#300,2,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
700,420.0,1825,#600,#350,2,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7736259160895704
700,490.0,1,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.004800235482334931
700,490.0,25,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.12000588705837327
700,490.0,50,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.24001177411674654
700,490.0,75,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.3600176611751198
700,490.0,100,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4800235482334931
700,490.0,125,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6000294352918664
700,490.0,150,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7200353223502396
700,490.0,175,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8400412094086129
700,490.0,200,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9600470964669862
700,490.0,225,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0800529835253594
700,490.0,250,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2000588705837327
700,490.0,275,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3200647576421058
700,490.0,300,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.4400706447004792
700,490.0,325,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5600765317588525
700,490.0,350,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6800824188172259
700,490.0,375,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8000883058755988
700,490.0,400,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9200941929339723
700,490.0,425,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.0401000799923454
700,490.0,450,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.160105967050719
700,490.0,475,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.280111854109092
700,490.0,500,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.4001177411674655
700,490.0,525,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.5201236282258384
700,490.0,550,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.6401295152842117
700,490.0,575,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.760135402342585
700,490.0,600,#500,#1/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8801412894009584
700,490.0,625,#600,#2/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.7704596764593306
700,490.0,650,#600,#2/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8812780635177044
700,490.0,675,#600,#2/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.992096450576077
700,490.0,700,#300,#1/0,2,480.0,70,#500,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9884058224910692
700,490.0,725,#350,#2/0,2,480.0,70,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.807190173397794
700,490.0,750,#350,#2/0,2,480.0,70,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.9039898345494426
700,490.0,775,#400,#2/0,2,480.0,70,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.7879243307870687
700,490.0,800,#400,#2/0,2,480.0,70,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8778573737156843
700,490.0,825,#400,#2/0,2,480.0,70,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9677904166442994
700,490.0,850,#500,#3/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7201334399897936
700,490.0,875,#500,#3/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8001373646953756
700,490.0,900,#500,#3/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.880141289400958
700,490.0,925,#500,#3/0,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9601452141065407
700,490.0,950,#600,#4/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.807399138812122
700,490.0,975,#600,#4/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.881278063517704
700,490.0,1000,#600,#4/0,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.955156988223286
700,490.0,1025,#350,#3/0,2,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1240,2.976589580413179
700,490.0,1050,#400,#4/0,2,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8328908522513774
700,490.0,1075,#400,#4/0,2,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9003406344478386
700,490.0,1100,#400,#4/0,2,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9677904166443
700,490.0,1125,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7001324588133984
700,490.0,1150,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.760135402342585
700,490.0,1175,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8201383458717717
700,490.0,1200,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8801412894009584
700,490.0,1225,#500,#4/0,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.940144232930145
700,490.0,1250,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7704596764593306
700,490.0,1275,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8258688699885175
700,490.0,1300,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8812780635177044
700,490.0,1325,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9366872570468905
700,490.0,1350,#600,#300,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.992096450576077
700,490.0,1375,#700,#300,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.921177519105264
700,490.0,1400,#700,#300,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.974289837634451
700,490.0,1425,#750,#350,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.896480281163637
700,490.0,1450,#750,#350,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9472957246928235
700,490.0,1475,#750,#350,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9981111682220103
700,490.0,1500,#500,#300,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
700,490.0,1525,#500,#300,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9281436442243076
700,490.0,1550,#500,#300,2,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.976145999047657
700,490.0,1575,#600,#350,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7926233538710057
700,490.0,1600,#600,#350,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8369507086943555
700,490.0,1625,#600,#350,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8812780635177044
700,490.0,1650,#600,#350,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.925605418341054
700,490.0,1675,#600,#350,2,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9699327731644027
700,490.0,1700,#700,#400,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.889310127987753
700,490.0,1725,#700,#400,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.931799982811102
700,490.0,1750,#700,#400,2,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9742898376344513
700,490.0,1775,#750,#400,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.8863171924578
700,490.0,1800,#750,#400,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9269695472811494
700,490.0,1825,#750,#400,2,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.967621902104499
700,560.0,1,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.005485983408382777
700,560.0,25,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.13714958520956944
700,560.0,50,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.27429917041913887
700,560.0,75,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4114487556287083
700,560.0,100,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5485983408382777
700,560.0,125,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6857479260478472
700,560.0,150,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
700,560.0,175,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9600470964669862
700,560.0,200,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0971966816765555
700,560.0,225,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
700,560.0,250,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3714958520956944
700,560.0,275,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5086454373052638
700,560.0,300,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6457950225148332
700,560.0,325,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7829446077244027
700,560.0,350,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9200941929339723
700,560.0,375,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
700,560.0,400,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.194393363353111
700,560.0,425,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3315429485626806
700,560.0,450,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
700,560.0,475,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.6058421189818195
700,560.0,500,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
700,560.0,525,#500,#1/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
700,560.0,550,#600,#2/0,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.7862908746105273
700,560.0,575,#600,#2/0,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.912940459820097
700,560.0,600,#300,#1/0,2,480.0,80,#500,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
700,560.0,625,#350,#2/0,2,480.0,80,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
700,560.0,650,#350,#2/0,2,480.0,80,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.8763327885061143
700,560.0,675,#350,#2/0,2,480.0,80,#500,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
700,560.0,700,#400,#2/0,2,480.0,80,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8778573737156843
700,560.0,725,#400,#2/0,2,480.0,80,#500,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.98063799420553
700,560.0,750,#500,#3/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
700,560.0,775,#500,#3/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.834424760997768
700,560.0,800,#500,#3/0,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9258578178041486
700,560.0,825,#600,#4/0,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.786290874610527
700,560.0,850,#600,#4/0,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8707239314169066
700,560.0,875,#600,#4/0,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9551569882232855
700,560.0,900,#350,#3/0,2,480.0,80,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
700,560.0,925,#400,#4/0,2,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8521622185932234
700,560.0,950,#400,#4/0,2,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.929247683960608
700,560.0,975,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.674416911586604
700,560.0,1000,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
700,560.0,1025,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8115664967961735
700,560.0,1050,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.880141289400958
700,560.0,1075,#500,#4/0,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9487160820057428
700,560.0,1100,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7862908746105273
700,560.0,1125,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
700,560.0,1150,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.912940459820097
700,560.0,1175,#600,#300,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9762652524248816
700,560.0,1200,#700,#300,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.9135900450296663
700,560.0,1225,#700,#300,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.9742898376344513
700,560.0,1250,#750,#350,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.903739630239235
700,560.0,1275,#750,#350,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.96181442284402
700,560.0,1300,#500,#300,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8527113723590443
700,560.0,1325,#500,#300,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.907571206442872
700,560.0,1350,#500,#300,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
700,560.0,1375,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7862908746105273
700,560.0,1400,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8369507086943555
700,560.0,1425,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8876105427781833
700,560.0,1450,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9382703768620106
700,560.0,1475,#600,#350,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9889302109458384
700,560.0,1500,#700,#400,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9135900450296663
700,560.0,1525,#700,#400,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.962149879113494
700,560.0,1550,#750,#400,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.880509713197322
700,560.0,1575,#750,#400,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.92696954728115
700,560.0,1600,#750,#400,2,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9734293813649777
700,560.0,1625,#500,#350,2,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.971574346207338
700,560.0,1650,#600,#400,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.786290874610527
700,560.0,1675,#600,#400,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8285074030137167
700,560.0,1700,#600,#400,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8707239314169066
700,560.0,1725,#600,#400,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.912940459820096
700,560.0,1750,#600,#400,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9551569882232855
700,560.0,1775,#600,#400,2,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.997373516626476
700,560.0,1800,#700,#500,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.913590045029666
700,560.0,1825,#700,#500,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.954056573432856
700,630.0,1,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.006171731334430625
700,630.0,25,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.15429328336076562
700,630.0,50,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.30858656672153123
700,630.0,75,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.4628798500822968
700,630.0,100,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.6171731334430625
700,630.0,125,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.771466416803828
700,630.0,150,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.9257597001645936
700,630.0,175,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.0800529835253594
700,630.0,200,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
700,630.0,225,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.3886395502468905
700,630.0,250,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.542932833607656
700,630.0,275,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.6972261169684217
700,630.0,300,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.8515194003291873
700,630.0,325,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.005812683689953
700,630.0,350,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.160105967050719
700,630.0,375,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.3143992504114843
700,630.0,400,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
700,630.0,425,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.6229858171330154
700,630.0,450,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.777279100493781
700,630.0,475,#500,#1/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.931572383854547
700,630.0,500,#600,#2/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
700,630.0,525,#600,#2/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9920964505760774
700,630.0,550,#350,#2/0,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,930,2.738047558289474
700,630.0,575,#350,#2/0,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,930,2.86250426548445
700,630.0,600,#350,#2/0,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,930,2.9869609726794257
700,630.0,625,#400,#2/0,2,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.8907049512769154
700,630.0,650,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.674416911586604
700,630.0,675,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.7772791004937813
700,630.0,700,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.880141289400958
700,630.0,725,#500,#3/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.983003478308135
700,630.0,750,#600,#4/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
700,630.0,775,#600,#4/0,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.944602856122489
700,630.0,800,#350,#3/0,2,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
700,630.0,825,#400,#4/0,2,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.861797901764146
700,630.0,850,#400,#4/0,2,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.948519050302454
700,630.0,875,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.700132458813398
700,630.0,900,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.777279100493781
700,630.0,925,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.854425742174164
700,630.0,950,#500,#4/0,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.931572383854547
700,630.0,975,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.778375275534929
700,630.0,1000,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
700,630.0,1025,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9208560588956947
700,630.0,1050,#600,#300,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9920964505760774
700,630.0,1075,#700,#300,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.9363524672564605
700,630.0,1100,#750,#350,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.8747022339368433
700,630.0,1125,#750,#350,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9400363756172263
700,630.0,1150,#500,#300,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.838996413838087
700,630.0,1175,#500,#300,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9007137271823935
700,630.0,1200,#500,#300,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
700,630.0,1225,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7926233538710057
700,630.0,1250,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.849615667215312
700,630.0,1275,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.906607980559618
700,630.0,1300,#600,#350,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9636002939039243
700,630.0,1325,#700,#400,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.895380107248231
700,630.0,1350,#700,#400,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9500099205925374
700,630.0,1375,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.8747022339368433
700,630.0,1400,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9269695472811494
700,630.0,1425,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.979236860625456
700,630.0,1450,#500,#350,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.983003478308135
700,630.0,1475,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8021220727617235
700,630.0,1500,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8496156672153115
700,630.0,1525,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8971092616689003
700,630.0,1550,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.944602856122489
700,630.0,1575,#600,#400,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.992096450576077
700,630.0,1600,#700,#500,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.913590045029666
700,630.0,1625,#700,#500,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.959114889483254
700,630.0,1650,#750,#500,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.874702233936843
700,630.0,1675,#750,#500,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.918258328390431
700,630.0,1700,#750,#500,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.96181442284402
700,630.0,1725,#600,#500,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8089068719693793
700,630.0,1750,#600,#500,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8496156672153123
700,630.0,1775,#600,#500,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.890324462461246
700,630.0,1800,#600,#500,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9310332577071785
700,630.0,1825,#600,#500,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9717420529531116
700,700.0,1,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.00685747926047847
700,700.0,25,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.1714369815119618
700,700.0,50,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.3428739630239236
700,700.0,75,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.5143109445358853
700,700.0,100,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.6857479260478472
700,700.0,125,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,0.8571849075598088
700,700.0,150,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.0286218890717707
700,700.0,175,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.2000588705837323
700,700.0,200,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.3714958520956944
700,700.0,225,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.542932833607656
700,700.0,250,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.7143698151196176
700,700.0,275,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,1.8858067966315795
700,700.0,300,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
700,700.0,325,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.228680759655503
700,700.0,350,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.4001177411674646
700,700.0,375,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.5715547226794264
700,700.0,400,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
700,700.0,425,#500,#1/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,760,2.91442868570335
