Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
700,700.0,450,#600,#2/0,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,2,CU,75 C,840,2.849615667215312
700,700.0,475,#300,#1/0,2,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,855,2.896924011598485
700,700.0,500,#350,#2/0,2,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
700,700.0,525,#350,#2/0,2,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,930,2.903989834549442
700,700.0,550,#400,#2/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.826467063470761
700,700.0,575,#400,#2/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.9549428390830688
700,700.0,600,#500,#3/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
700,700.0,625,#500,#3/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.8572830251993633
700,700.0,650,#500,#3/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.971574346207338
700,700.0,675,#600,#4/0,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.849615667215312
700,700.0,700,#600,#4/0,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.955156988223286
700,700.0,725,#400,#4/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.7943481195676845
700,700.0,750,#400,#4/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8907049512769154
700,700.0,775,#400,#4/0,2,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9870617829861454
700,700.0,800,#500,#4/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
700,700.0,825,#500,#4/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8287101949473694
700,700.0,850,#500,#4/0,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1520,2.91442868570335
700,700.0,875,#600,#300,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.770459676459331
700,700.0,900,#600,#300,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
700,700.0,925,#600,#300,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9287716579712924
700,700.0,950,#700,#300,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.883240148727274
700,700.0,975,#700,#300,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1840,2.959114889483255
700,700.0,1000,#750,#350,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.9037396302392358
700,700.0,1025,#750,#350,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,4,CU,75 C,1900,2.976333120995217
700,700.0,1050,#500,#300,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
700,700.0,1075,#500,#300,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9487160820057428
700,700.0,1100,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7862908746105273
700,700.0,1125,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.849615667215312
700,700.0,1150,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.912940459820097
700,700.0,1175,#600,#350,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9762652524248816
700,700.0,1200,#700,#400,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9135900450296663
700,700.0,1225,#700,#400,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9742898376344513
700,700.0,1250,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.903739630239235
700,700.0,1275,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.96181442284402
700,700.0,1300,#500,#350,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.971574346207338
700,700.0,1325,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7968450067113246
700,700.0,1350,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.849615667215312
700,700.0,1375,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.902386327719299
700,700.0,1400,#600,#400,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.955156988223286
700,700.0,1425,#700,#500,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.8832401487272734
700,700.0,1450,#700,#500,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.933823309231261
700,700.0,1475,#700,#500,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.984406469735248
700,700.0,1500,#750,#500,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.903739630239235
700,700.0,1525,#750,#500,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.9521352907432226
700,700.0,1550,#600,#500,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8043836724976092
700,700.0,1575,#600,#500,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.849615667215313
700,700.0,1600,#600,#500,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.894847661933016
700,700.0,1625,#600,#500,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9400796566507195
700,700.0,1650,#600,#500,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.985311651368423
700,700.0,1675,#700,#600,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9049186460861254
700,700.0,1700,#700,#600,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9482756408038284
700,700.0,1725,#700,#600,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.991632635521532
700,700.0,1750,#750,#600,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.903739630239235
700,700.0,1775,#750,#600,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9452216249569387
700,700.0,1800,#750,#600,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.986703619674642
700,700.0,1825,#1000,#750,2,480.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 2 pole,2,1,7,CU,75 C,3815,2.7565815262926643
700,70.0,1,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.0005938577039574356
700,70.0,25,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.01484644259893589
700,70.0,50,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.02969288519787178
700,70.0,75,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.04453932779680768
700,70.0,100,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.05938577039574356
700,70.0,125,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.07423221299467946
700,70.0,150,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.08907865559361536
700,70.0,175,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.10392509819255123
700,70.0,200,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.11877154079148712
700,70.0,225,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.13361798339042302
700,70.0,250,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1484644259893589
700,70.0,275,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1633108685882948
700,70.0,300,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.17815731118723072
700,70.0,325,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1930037537861666
700,70.0,350,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.20785019638510246
700,70.0,375,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.22269663898403835
700,70.0,400,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.23754308158297424
700,70.0,425,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2523895241819102
700,70.0,450,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.26723596678084605
700,70.0,475,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2820824093797819
700,70.0,500,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2969288519787178
700,70.0,525,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3117752945776537
700,70.0,550,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3266217371765896
700,70.0,575,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.34146817977552546
700,70.0,600,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.35631462237446143
700,70.0,625,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3711610649733973
700,70.0,650,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3860075075723332
700,70.0,675,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.40085395017126896
700,70.0,700,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.41570039277020493
700,70.0,725,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.43054683536914073
700,70.0,750,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4453932779680767
700,70.0,775,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4602397205670126
700,70.0,800,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4750861631659485
700,70.0,825,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4899326057648844
700,70.0,850,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5047790483638204
700,70.0,875,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5196254909627561
700,70.0,900,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5344719335616921
700,70.0,925,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.549318376160628
700,70.0,950,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5641648187595638
700,70.0,975,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5790112613584998
700,70.0,1000,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5938577039574356
700,70.0,1025,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6087041465563715
700,70.0,1050,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6235505891553074
700,70.0,1075,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6383970317542433
700,70.0,1100,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6532434743531792
700,70.0,1125,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6680899169521151
700,70.0,1150,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6829363595510509
700,70.0,1175,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6977828021499868
700,70.0,1200,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
700,70.0,1225,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7274756873478586
700,70.0,1250,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7423221299467946
700,70.0,1275,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7571685725457303
700,70.0,1300,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7720150151446664
700,70.0,1325,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7868614577436022
700,70.0,1350,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8017079003425379
700,70.0,1375,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8165543429414741
700,70.0,1400,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8314007855404099
700,70.0,1425,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8462472281393457
700,70.0,1450,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8610936707382815
700,70.0,1475,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8759401133372174
700,70.0,1500,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8907865559361534
700,70.0,1525,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9056329985350893
700,70.0,1550,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9204794411340252
700,70.0,1575,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.935325883732961
700,70.0,1600,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.950172326331897
700,70.0,1625,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9650187689308328
700,70.0,1650,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9798652115297688
700,70.0,1675,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9947116541287047
700,70.0,1700,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0095580967276407
700,70.0,1725,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0244045393265764
700,70.0,1750,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0392509819255122
700,70.0,1775,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0540974245244483
700,70.0,1800,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233842
700,70.0,1825,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.08379030972232
700,70.0,1850,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.098636752321256
700,70.0,1875,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.113483194920192
700,70.0,1900,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1283296375191276
700,70.0,1925,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1431760801180637
700,70.0,1950,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1580225227169996
700,70.0,1975,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1728689653159352
700,70.0,2000,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1877154079148713
700,70.0,2025,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.202561850513807
700,70.0,2050,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.217408293112743
700,70.0,2075,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2322547357116789
700,70.0,2100,#500,#1/0,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2471011783106147
700,140.0,1,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.0011877154079148711
700,140.0,25,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.02969288519787178
700,140.0,50,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.05938577039574356
700,140.0,75,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.08907865559361536
700,140.0,100,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.11877154079148712
700,140.0,125,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1484644259893589
700,140.0,150,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.17815731118723072
700,140.0,175,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.20785019638510246
700,140.0,200,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.23754308158297424
700,140.0,225,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.26723596678084605
700,140.0,250,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2969288519787178
700,140.0,275,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3266217371765896
700,140.0,300,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.35631462237446143
700,140.0,325,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3860075075723332
700,140.0,350,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.41570039277020493
700,140.0,375,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4453932779680767
700,140.0,400,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4750861631659485
700,140.0,425,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5047790483638204
700,140.0,450,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5344719335616921
700,140.0,475,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5641648187595638
700,140.0,500,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5938577039574356
700,140.0,525,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6235505891553074
700,140.0,550,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6532434743531792
700,140.0,575,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6829363595510509
700,140.0,600,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
700,140.0,625,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7423221299467946
700,140.0,650,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7720150151446664
700,140.0,675,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8017079003425379
700,140.0,700,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8314007855404099
700,140.0,725,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8610936707382815
700,140.0,750,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8907865559361534
700,140.0,775,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9204794411340252
700,140.0,800,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.950172326331897
700,140.0,825,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9798652115297688
700,140.0,850,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0095580967276407
700,140.0,875,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0392509819255122
700,140.0,900,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233842
700,140.0,925,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.098636752321256
700,140.0,950,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1283296375191276
700,140.0,975,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1580225227169996
700,140.0,1000,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1877154079148713
700,140.0,1025,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.217408293112743
700,140.0,1050,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2471011783106147
700,140.0,1075,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2767940635084867
700,140.0,1100,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3064869487063584
700,140.0,1125,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3361798339042301
700,140.0,1150,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3658727191021018
700,140.0,1175,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3955656042999736
700,140.0,1200,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
700,140.0,1225,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4549513746957172
700,140.0,1250,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4846442598935892
700,140.0,1275,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5143371450914607
700,140.0,1300,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5440300302893328
700,140.0,1325,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5737229154872043
700,140.0,1350,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6034158006850758
700,140.0,1375,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6331086858829482
700,140.0,1400,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6628015710808197
700,140.0,1425,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6924944562786914
700,140.0,1450,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.722187341476563
700,140.0,1475,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7518802266744349
700,140.0,1500,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7815731118723068
700,140.0,1525,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8112659970701785
700,140.0,1550,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8409588822680505
700,140.0,1575,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.870651767465922
700,140.0,1600,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.900344652663794
700,140.0,1625,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.9300375378616657
700,140.0,1650,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.9597304230595376
700,140.0,1675,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.9894233082574093
700,140.0,1700,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0191161934552815
700,140.0,1725,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0488090786531528
700,140.0,1750,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0785019638510245
700,140.0,1775,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1081948490488966
700,140.0,1800,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1378877342467684
700,140.0,1825,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.16758061944464
700,140.0,1850,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.197273504642512
700,140.0,1875,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.226966389840384
700,140.0,1900,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.2566592750382553
700,140.0,1925,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.2863521602361274
700,140.0,1950,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.316045045433999
700,140.0,1975,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3457379306318704
700,140.0,2000,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3754308158297426
700,140.0,2025,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.405123701027614
700,140.0,2050,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.434816586225486
700,140.0,2075,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4645094714233577
700,140.0,2100,#500,#1/0,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4942023566212295
700,210.0,1,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.001781573111872307
700,210.0,25,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.04453932779680768
700,210.0,50,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.08907865559361536
700,210.0,75,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.13361798339042302
700,210.0,100,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.17815731118723072
700,210.0,125,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.22269663898403838
700,210.0,150,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.26723596678084605
700,210.0,175,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3117752945776537
700,210.0,200,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.35631462237446143
700,210.0,225,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.40085395017126907
700,210.0,250,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.44539327796807676
700,210.0,275,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4899326057648844
700,210.0,300,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5344719335616921
700,210.0,325,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5790112613584998
700,210.0,350,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6235505891553074
700,210.0,375,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6680899169521151
700,210.0,400,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
700,210.0,425,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7571685725457304
700,210.0,450,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8017079003425381
700,210.0,475,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8462472281393457
700,210.0,500,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8907865559361535
700,210.0,525,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.935325883732961
700,210.0,550,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9798652115297688
700,210.0,575,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0244045393265764
700,210.0,600,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233842
700,210.0,625,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.113483194920192
700,210.0,650,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1580225227169996
700,210.0,675,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2025618505138074
700,210.0,700,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2471011783106147
700,210.0,725,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2916405061074225
700,210.0,750,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3361798339042301
700,210.0,775,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.380719161701038
700,210.0,800,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
700,210.0,825,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.469797817294653
700,210.0,850,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.514337145091461
700,210.0,875,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5588764728882687
700,210.0,900,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6034158006850763
700,210.0,925,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.647955128481884
700,210.0,950,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6924944562786914
700,210.0,975,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7370337840754992
700,210.0,1000,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.781573111872307
700,210.0,1025,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8261124396691146
700,210.0,1050,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.870651767465922
700,210.0,1075,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.91519109526273
700,210.0,1100,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.9597304230595376
700,210.0,1125,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0042697508563454
700,210.0,1150,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0488090786531528
700,210.0,1175,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.093348406449961
700,210.0,1200,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1378877342467684
700,210.0,1225,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.182427062043576
700,210.0,1250,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.226966389840384
700,210.0,1275,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.271505717637191
700,210.0,1300,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.316045045433999
700,210.0,1325,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3605843732308065
700,210.0,1350,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4051237010276147
700,210.0,1375,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.449663028824422
700,210.0,1400,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4942023566212295
700,210.0,1425,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.5387416844180373
700,210.0,1450,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.583281012214845
700,210.0,1475,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.627820340011653
700,210.0,1500,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
700,210.0,1525,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.716898995605268
700,210.0,1550,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.761438323402076
700,210.0,1575,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8059776511988836
700,210.0,1600,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
700,210.0,1625,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8950563067924993
700,210.0,1650,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.939595634589306
700,210.0,1675,#500,#1/0,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.984134962386114
700,210.0,1700,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7968027901829213
700,210.0,1725,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8379322429797287
700,210.0,1750,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8790616957765365
700,210.0,1775,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.920191148573344
700,210.0,1800,#600,#2/0,3,480.0,30,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
700,210.0,1825,#300,#1/0,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.891648560503679
700,210.0,1850,#300,#1/0,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.931260184620168
700,210.0,1875,#300,#1/0,3,480.0,30,#500,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.9708718087366566
700,210.0,1900,#350,#2/0,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7304142135815157
700,210.0,1925,#350,#2/0,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7663407163917983
700,210.0,1950,#350,#2/0,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.802267219202082
700,210.0,1975,#350,#2/0,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.838193722012365
700,210.0,2000,#350,#2/0,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
700,210.0,2025,#350,#2/0,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.910046727632931
700,210.0,2050,#350,#2/0,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.9459732304432142
700,210.0,2075,#350,#2/0,3,480.0,30,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.9818997332534973
700,210.0,2100,#400,#2/0,3,480.0,30,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8037525463425053
700,280.0,1,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.0023754308158297423
700,280.0,25,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.05938577039574356
700,280.0,50,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.11877154079148712
700,280.0,75,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.17815731118723072
700,280.0,100,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.23754308158297424
700,280.0,125,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2969288519787178
700,280.0,150,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.35631462237446143
700,280.0,175,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.41570039277020493
700,280.0,200,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4750861631659485
700,280.0,225,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5344719335616921
700,280.0,250,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5938577039574356
700,280.0,275,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6532434743531792
700,280.0,300,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
700,280.0,325,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7720150151446664
700,280.0,350,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8314007855404099
700,280.0,375,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8907865559361534
700,280.0,400,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.950172326331897
700,280.0,425,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0095580967276407
700,280.0,450,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233842
700,280.0,475,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1283296375191276
700,280.0,500,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1877154079148713
700,280.0,525,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2471011783106147
700,280.0,550,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3064869487063584
700,280.0,575,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3658727191021018
700,280.0,600,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
700,280.0,625,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4846442598935892
700,280.0,650,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5440300302893328
700,280.0,675,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6034158006850758
700,280.0,700,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6628015710808197
700,280.0,725,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.722187341476563
700,280.0,750,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7815731118723068
700,280.0,775,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8409588822680505
700,280.0,800,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.900344652663794
700,280.0,825,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.9597304230595376
700,280.0,850,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0191161934552815
700,280.0,875,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0785019638510245
700,280.0,900,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1378877342467684
700,280.0,925,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.197273504642512
700,280.0,950,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.2566592750382553
700,280.0,975,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.316045045433999
700,280.0,1000,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3754308158297426
700,280.0,1025,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.434816586225486
