Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
700,280.0,1050,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4942023566212295
700,280.0,1075,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.5535881270169734
700,280.0,1100,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.612973897412717
700,280.0,1125,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
700,280.0,1150,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7317454382042037
700,280.0,1175,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.791131208599947
700,280.0,1200,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
700,280.0,1225,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9099027493914345
700,280.0,1250,#500,#1/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
700,280.0,1275,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7968027901829213
700,280.0,1300,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8516420605786648
700,280.0,1325,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.906481330974408
700,280.0,1350,#600,#2/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
700,280.0,1375,#300,#1/0,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.904852435209176
700,280.0,1400,#300,#1/0,3,480.0,40,#500,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.957667934031161
700,280.0,1425,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7304142135815153
700,280.0,1450,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7783162173285594
700,280.0,1475,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.826218221075604
700,280.0,1500,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
700,280.0,1525,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.9220222285696917
700,280.0,1550,#350,#2/0,3,480.0,40,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.969924232316736
700,280.0,1575,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.803752546342505
700,280.0,1600,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8482565550146086
700,280.0,1625,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8927605636867115
700,280.0,1650,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.937264572358815
700,280.0,1675,#400,#2/0,3,480.0,40,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9817685810309182
700,280.0,1700,#500,#3/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6921549246070415
700,280.0,1725,#500,#3/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7317454382042037
700,280.0,1750,#500,#3/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7713359518013663
700,280.0,1775,#500,#3/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8109264653985284
700,280.0,1800,#500,#3/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.850516978995691
700,280.0,1825,#500,#3/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8901074925928536
700,280.0,1850,#500,#3/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9296980061900157
700,280.0,1875,#500,#3/0,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.969288519787178
700,280.0,1900,#600,#4/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.77852303338434
700,280.0,1925,#600,#4/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.815082546981502
700,280.0,1950,#600,#4/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8516420605786648
700,280.0,1975,#600,#4/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.888201574175827
700,280.0,2000,#600,#4/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
700,280.0,2025,#600,#4/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.961320601370152
700,280.0,2050,#600,#4/0,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9978801149673147
700,280.0,2075,#350,#3/0,3,480.0,40,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9818997332534973
700,280.0,2100,#400,#4/0,3,480.0,40,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.803752546342506
700,350.0,1,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.002969288519787178
700,350.0,25,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.07423221299467947
700,350.0,50,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.14846442598935894
700,350.0,75,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.22269663898403838
700,350.0,100,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2969288519787179
700,350.0,125,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3711610649733973
700,350.0,150,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.44539327796807676
700,350.0,175,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5196254909627561
700,350.0,200,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5938577039574358
700,350.0,225,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6680899169521152
700,350.0,250,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7423221299467946
700,350.0,275,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8165543429414741
700,350.0,300,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8907865559361535
700,350.0,325,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.965018768930833
700,350.0,350,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0392509819255122
700,350.0,375,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.113483194920192
700,350.0,400,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1877154079148715
700,350.0,425,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.261947620909551
700,350.0,450,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3361798339042303
700,350.0,475,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4104120468989096
700,350.0,500,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4846442598935892
700,350.0,525,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5588764728882687
700,350.0,550,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6331086858829482
700,350.0,575,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7073408988776275
700,350.0,600,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.781573111872307
700,350.0,625,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8558053248669863
700,350.0,650,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.930037537861666
700,350.0,675,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0042697508563454
700,350.0,700,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0785019638510245
700,350.0,725,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1527341768457045
700,350.0,750,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.226966389840384
700,350.0,775,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3011986028350635
700,350.0,800,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.375430815829743
700,350.0,825,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.449663028824422
700,350.0,850,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.523895241819102
700,350.0,875,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.598127454813781
700,350.0,900,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
700,350.0,925,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.74659188080314
700,350.0,950,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8208240937978193
700,350.0,975,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8950563067924993
700,350.0,1000,#500,#1/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
700,350.0,1025,#600,#2/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8105126077818574
700,350.0,1050,#600,#2/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.879061695776537
700,350.0,1075,#600,#2/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.947610783771216
700,350.0,1100,#300,#1/0,3,480.0,50,#500,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.9048524352091762
700,350.0,1125,#300,#1/0,3,480.0,50,#500,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.970871808736657
700,350.0,1150,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.754365215455038
700,350.0,1175,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.814242720138843
700,350.0,1200,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.874120224822648
700,350.0,1225,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.933997729506453
700,350.0,1250,#350,#2/0,3,480.0,50,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.9938752341902584
700,350.0,1275,#400,#2/0,3,480.0,50,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.837130552846583
700,350.0,1300,#400,#2/0,3,480.0,50,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.892760563686712
700,350.0,1325,#400,#2/0,3,480.0,50,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9483905745268415
700,350.0,1350,#500,#3/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.672359667808461
700,350.0,1375,#500,#3/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7218478098049137
700,350.0,1400,#500,#3/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.771335951801367
700,350.0,1425,#500,#3/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8208240937978197
700,350.0,1450,#500,#3/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8703122357942723
700,350.0,1475,#500,#3/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9198003777907258
700,350.0,1500,#500,#3/0,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.969288519787179
700,350.0,1525,#600,#4/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7876629117836305
700,350.0,1550,#600,#4/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.833362303780084
700,350.0,1575,#600,#4/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.879061695776537
700,350.0,1600,#600,#4/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
700,350.0,1625,#600,#4/0,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9704604797694425
700,350.0,1650,#350,#3/0,3,480.0,50,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9639364818483562
700,350.0,1675,#400,#4/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.7954080447164866
700,350.0,1700,#400,#4/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8371305528465833
700,350.0,1725,#400,#4/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8788530609766805
700,350.0,1750,#400,#4/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9205755691067767
700,350.0,1775,#400,#4/0,3,480.0,50,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.962298077236874
700,350.0,1800,#500,#4/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
700,350.0,1825,#500,#4/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7094757743058007
700,350.0,1850,#500,#4/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.74659188080314
700,350.0,1875,#500,#4/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.78370798730048
700,350.0,1900,#500,#4/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8208240937978193
700,350.0,1925,#500,#4/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8579402002951593
700,350.0,1950,#500,#4/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8950563067924993
700,350.0,1975,#500,#4/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9321724132898392
700,350.0,2000,#500,#4/0,3,480.0,50,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9692885197871783
700,350.0,2025,#600,#300,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7762380637845174
700,350.0,2050,#600,#300,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8105126077818574
700,350.0,2075,#600,#300,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8447871517791974
700,350.0,2100,#600,#300,3,480.0,50,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.879061695776537
700,420.0,1,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.003563146223744614
700,420.0,25,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.08907865559361536
700,420.0,50,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.17815731118723072
700,420.0,75,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.26723596678084605
700,420.0,100,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.35631462237446143
700,420.0,125,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.44539327796807676
700,420.0,150,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5344719335616921
700,420.0,175,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6235505891553074
700,420.0,200,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
700,420.0,225,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8017079003425381
700,420.0,250,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8907865559361535
700,420.0,275,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9798652115297688
700,420.0,300,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233842
700,420.0,325,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1580225227169996
700,420.0,350,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2471011783106147
700,420.0,375,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3361798339042301
700,420.0,400,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
700,420.0,425,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.514337145091461
700,420.0,450,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6034158006850763
700,420.0,475,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6924944562786914
700,420.0,500,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.781573111872307
700,420.0,525,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.870651767465922
700,420.0,550,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.9597304230595376
700,420.0,575,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0488090786531528
700,420.0,600,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1378877342467684
700,420.0,625,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.226966389840384
700,420.0,650,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.316045045433999
700,420.0,675,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4051237010276147
700,420.0,700,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4942023566212295
700,420.0,725,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.583281012214845
700,420.0,750,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084602
700,420.0,775,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.761438323402076
700,420.0,800,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
700,420.0,825,#500,#1/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.939595634589306
700,420.0,850,#600,#2/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7968027901829213
700,420.0,875,#600,#2/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8790616957765365
700,420.0,900,#600,#2/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
700,420.0,925,#300,#1/0,3,480.0,60,#500,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.931260184620168
700,420.0,950,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7304142135815157
700,420.0,975,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.802267219202082
700,420.0,1000,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
700,420.0,1025,#350,#2/0,3,480.0,60,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.9459732304432142
700,420.0,1050,#400,#2/0,3,480.0,60,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8037525463425053
700,420.0,1075,#400,#2/0,3,480.0,60,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.87050855935066
700,420.0,1100,#400,#2/0,3,480.0,60,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.937264572358815
700,420.0,1125,#500,#3/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
700,420.0,1150,#500,#3/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7317454382042037
700,420.0,1175,#500,#3/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.791131208599947
700,420.0,1200,#500,#3/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8505169789956915
700,420.0,1225,#500,#3/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9099027493914345
700,420.0,1250,#500,#3/0,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
700,420.0,1275,#600,#4/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7968027901829213
700,420.0,1300,#600,#4/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8516420605786648
700,420.0,1325,#600,#4/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.906481330974408
700,420.0,1350,#600,#4/0,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.961320601370152
700,420.0,1375,#350,#3/0,3,480.0,60,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9639364818483562
700,420.0,1400,#400,#4/0,3,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8037525463425053
700,420.0,1425,#400,#4/0,3,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8538195560986215
700,420.0,1450,#400,#4/0,3,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9038865658547377
700,420.0,1475,#400,#4/0,3,480.0,60,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9539535756108535
700,420.0,1500,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
700,420.0,1525,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.716898995605268
700,420.0,1550,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.761438323402076
700,420.0,1575,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8059776511988836
700,420.0,1600,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
700,420.0,1625,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8950563067924993
700,420.0,1650,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.939595634589306
700,420.0,1675,#500,#4/0,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.984134962386114
700,420.0,1700,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7968027901829213
700,420.0,1725,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8379322429797287
700,420.0,1750,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8790616957765365
700,420.0,1775,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.920191148573344
700,420.0,1800,#600,#300,3,480.0,60,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
700,420.0,1825,#700,#300,3,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.87798961666696
700,420.0,1850,#700,#300,3,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9174141319637674
700,420.0,1875,#700,#300,3,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.956838647260575
700,420.0,1900,#700,#300,3,480.0,60,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.996263162557383
700,420.0,1925,#750,#350,3,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9044074903541905
700,420.0,1950,#750,#350,3,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9421270681509974
700,420.0,1975,#750,#350,3,480.0,60,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9798466459478057
700,420.0,2000,#500,#300,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
700,420.0,2025,#500,#300,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8861484412331366
700,420.0,2050,#500,#300,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.921779903470583
700,420.0,2075,#500,#300,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.957411365708029
700,420.0,2100,#500,#300,3,480.0,60,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454753
700,490.0,1,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.00415700392770205
700,490.0,25,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.10392509819255123
700,490.0,50,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.20785019638510246
700,490.0,75,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3117752945776537
700,490.0,100,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.41570039277020493
700,490.0,125,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5196254909627561
700,490.0,150,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6235505891553074
700,490.0,175,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7274756873478586
700,490.0,200,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8314007855404099
700,490.0,225,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.935325883732961
700,490.0,250,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0392509819255122
700,490.0,275,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1431760801180635
700,490.0,300,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2471011783106147
700,490.0,325,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.351026276503166
700,490.0,350,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4549513746957172
700,490.0,375,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5588764728882685
700,490.0,400,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6628015710808197
700,490.0,425,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7667266692733712
700,490.0,450,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.870651767465922
700,490.0,475,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.9745768656584732
700,490.0,500,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0785019638510245
700,490.0,525,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1824270620435757
700,490.0,550,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.286352160236127
700,490.0,575,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3902772584286787
700,490.0,600,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4942023566212295
700,490.0,625,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.5981274548137807
700,490.0,650,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.702052553006332
700,490.0,675,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.805977651198883
700,490.0,700,#500,#1/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9099027493914345
700,490.0,725,#600,#2/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7830929725839852
700,490.0,750,#600,#2/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8790616957765365
700,490.0,775,#600,#2/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9750304189690877
700,490.0,800,#300,#1/0,3,480.0,70,#500,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.9576679340311607
700,490.0,825,#350,#2/0,3,480.0,70,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7663407163917983
700,490.0,850,#350,#2/0,3,480.0,70,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.850169222949126
700,490.0,875,#350,#2/0,3,480.0,70,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.933997729506453
700,490.0,900,#400,#2/0,3,480.0,70,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8037525463425053
700,490.0,925,#400,#2/0,3,480.0,70,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.881634561518686
700,490.0,950,#400,#2/0,3,480.0,70,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9595165766948663
700,490.0,975,#500,#3/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7020525530063324
700,490.0,1000,#500,#3/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7713359518013663
700,490.0,1025,#500,#3/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8406193505964
700,490.0,1050,#500,#3/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9099027493914345
700,490.0,1075,#500,#3/0,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9791861481864688
700,490.0,1100,#600,#4/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.815082546981502
700,490.0,1125,#600,#4/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8790616957765365
700,490.0,1150,#600,#4/0,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.943040844571571
700,490.0,1175,#350,#3/0,3,480.0,70,#500,-2,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9549548561457852
700,490.0,1200,#400,#4/0,3,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.803752546342506
700,490.0,1225,#400,#4/0,3,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8621640577246414
700,490.0,1250,#400,#4/0,3,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9205755691067767
700,490.0,1275,#400,#4/0,3,480.0,70,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.978987080488912
700,490.0,1300,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.702052553006332
700,490.0,1325,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7540151021026076
700,490.0,1350,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.805977651198883
700,490.0,1375,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8579402002951593
700,490.0,1400,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9099027493914345
700,490.0,1425,#500,#4/0,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.96186529848771
700,490.0,1450,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7830929725839852
700,490.0,1475,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8310773341802604
700,490.0,1500,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8790616957765365
700,490.0,1525,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.927046057372812
700,490.0,1550,#600,#300,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9750304189690877
700,490.0,1575,#700,#300,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.8977018743153637
700,490.0,1600,#700,#300,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9436971421616396
700,490.0,1625,#700,#300,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.989692410007915
700,490.0,1650,#750,#350,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.90440749035419
700,490.0,1675,#750,#350,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9484136644504657
700,490.0,1700,#750,#350,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.992419838546741
700,490.0,1725,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.868332710114414
700,490.0,1750,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9099027493914345
700,490.0,1775,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9514727886684544
700,490.0,1800,#500,#300,3,480.0,70,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454753
700,490.0,1825,#600,#350,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.802286717222496
700,490.0,1850,#600,#350,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8406742064995165
700,490.0,1875,#600,#350,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.879061695776537
700,490.0,1900,#600,#350,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9174491850535573
700,490.0,1925,#600,#350,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9558366743305777
700,490.0,1950,#600,#350,3,480.0,70,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9942241636075986
700,490.0,1975,#700,#400,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9069009278846187
700,490.0,2000,#700,#400,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9436971421616396
700,490.0,2025,#700,#400,3,480.0,70,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9804933564386595
700,490.0,2050,#750,#400,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8868050207156806
700,490.0,2075,#750,#400,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9220099599927005
700,490.0,2100,#750,#400,3,480.0,70,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9572148992697214
700,560.0,1,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.004750861631659485
700,560.0,25,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.11877154079148712
700,560.0,50,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.23754308158297424
700,560.0,75,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.35631462237446143
700,560.0,100,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4750861631659485
700,560.0,125,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5938577039574356
700,560.0,150,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
700,560.0,175,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8314007855404099
700,560.0,200,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.950172326331897
700,560.0,225,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233842
700,560.0,250,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1877154079148713
700,560.0,275,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3064869487063584
700,560.0,300,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
700,560.0,325,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5440300302893328
700,560.0,350,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6628015710808197
700,560.0,375,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7815731118723068
700,560.0,400,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.900344652663794
700,560.0,425,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0191161934552815
700,560.0,450,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1378877342467684
700,560.0,475,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.2566592750382553
700,560.0,500,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3754308158297426
700,560.0,525,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4942023566212295
700,560.0,550,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.612973897412717
700,560.0,575,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7317454382042037
700,560.0,600,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
700,560.0,625,#500,#1/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
700,560.0,650,#600,#2/0,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8516420605786648
700,560.0,675,#600,#2/0,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
700,560.0,700,#300,#1/0,3,480.0,80,#500,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.957667934031161
700,560.0,725,#350,#2/0,3,480.0,80,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7783162173285594
700,560.0,750,#350,#2/0,3,480.0,80,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
700,560.0,775,#350,#2/0,3,480.0,80,#500,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.969924232316736
700,560.0,800,#400,#2/0,3,480.0,80,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8482565550146086
700,560.0,825,#400,#2/0,3,480.0,80,#500,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.937264572358815
700,560.0,850,#500,#3/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6921549246070415
700,560.0,875,#500,#3/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7713359518013663
700,560.0,900,#500,#3/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.850516978995691
700,560.0,925,#500,#3/0,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9296980061900157
700,560.0,950,#600,#4/0,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.77852303338434
700,560.0,975,#600,#4/0,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8516420605786648
700,560.0,1000,#600,#4/0,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
700,560.0,1025,#600,#4/0,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9978801149673147
700,560.0,1050,#400,#4/0,3,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.803752546342506
700,560.0,1075,#400,#4/0,3,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8705085593506605
700,560.0,1100,#400,#4/0,3,480.0,80,#500,-1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9372645723588153
700,560.0,1125,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
700,560.0,1150,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7317454382042037
700,560.0,1175,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.791131208599947
700,560.0,1200,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
700,560.0,1225,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9099027493914345
700,560.0,1250,#500,#4/0,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9692885197871783
700,560.0,1275,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7968027901829213
700,560.0,1300,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8516420605786648
700,560.0,1325,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.906481330974408
700,560.0,1350,#600,#300,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
