Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
700,560.0,1375,#700,#300,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.8911311217658957
700,560.0,1400,#700,#300,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9436971421616396
700,560.0,1425,#700,#300,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.996263162557383
700,560.0,1450,#750,#350,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.916980682953126
700,560.0,1475,#750,#350,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.967273453348869
700,560.0,1500,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
700,560.0,1525,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8980255953122853
700,560.0,1550,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9455342116288805
700,560.0,1575,#500,#300,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454753
700,560.0,1600,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.80777064426207
700,560.0,1625,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.851642060578665
700,560.0,1650,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.89551347689526
700,560.0,1675,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.939384893211855
700,560.0,1700,#600,#350,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.98325630952845
700,560.0,1725,#700,#400,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.901644325845045
700,560.0,1750,#700,#400,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9436971421616396
700,560.0,1775,#700,#400,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9857499584782348
700,560.0,1800,#750,#400,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.896863574794829
700,560.0,1825,#750,#400,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.937097791111424
700,560.0,1850,#750,#400,3,480.0,80,#500,3,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9773320074280187
700,560.0,1875,#500,#350,3,480.0,80,#500,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.969288519787178
700,560.0,1900,#600,#400,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.77852303338434
700,560.0,1925,#600,#400,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.815082546981502
700,560.0,1950,#600,#400,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8516420605786648
700,560.0,1975,#600,#400,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.888201574175827
700,560.0,2000,#600,#400,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
700,560.0,2025,#600,#400,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.961320601370152
700,560.0,2050,#600,#400,3,480.0,80,#500,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9978801149673147
700,560.0,2075,#700,#500,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9086531285644766
700,560.0,2100,#700,#500,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.943697142161639
700,630.0,1,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.005344719335616923
700,630.0,25,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.13361798339042305
700,630.0,50,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.2672359667808461
700,630.0,75,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.4008539501712692
700,630.0,100,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.5344719335616922
700,630.0,125,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.6680899169521152
700,630.0,150,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.8017079003425384
700,630.0,175,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.9353258837329613
700,630.0,200,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233844
700,630.0,225,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.2025618505138076
700,630.0,250,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.3361798339042303
700,630.0,275,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.4697978172946535
700,630.0,300,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.6034158006850767
700,630.0,325,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.7370337840754997
700,630.0,350,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.8706517674659227
700,630.0,375,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.004269750856346
700,630.0,400,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.137887734246769
700,630.0,425,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.2715057176371913
700,630.0,450,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.405123701027615
700,630.0,475,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.5387416844180377
700,630.0,500,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
700,630.0,525,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.8059776511988836
700,630.0,550,#500,#1/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.939595634589307
700,630.0,575,#600,#2/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,840,2.837932242979729
700,630.0,600,#600,#2/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,840,2.9613206013701525
700,630.0,625,#300,#1/0,3,480.0,90,#500,-3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,855,2.970871808736657
700,630.0,650,#350,#2/0,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,930,2.8022672192020823
700,630.0,675,#350,#2/0,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,930,2.910046727632931
700,630.0,700,#400,#2/0,3,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.803752546342506
700,630.0,725,#400,#2/0,3,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.9038865658547386
700,630.0,750,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
700,630.0,775,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.761438323402076
700,630.0,800,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.8505169789956915
700,630.0,825,#500,#3/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.939595634589306
700,630.0,850,#600,#4/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.7968027901829213
700,630.0,875,#600,#4/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.879061695776537
700,630.0,900,#600,#4/0,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.961320601370152
700,630.0,925,#350,#3/0,3,480.0,90,#500,-2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9908813589560688
700,630.0,950,#400,#4/0,3,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8538195560986224
700,630.0,975,#400,#4/0,3,480.0,90,#500,-1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9289200707327967
700,630.0,1000,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
700,630.0,1025,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7391686595036724
700,630.0,1050,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8059776511988836
700,630.0,1075,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.872786642894095
700,630.0,1100,#500,#4/0,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.939595634589307
700,630.0,1125,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.776238063784518
700,630.0,1150,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.837932242979729
700,630.0,1175,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.899626422174941
700,630.0,1200,#600,#300,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9613206013701525
700,630.0,1225,#700,#300,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.8977018743153646
700,630.0,1250,#700,#300,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9568386472605757
700,630.0,1275,#750,#350,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.885547701455787
700,630.0,1300,#750,#350,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.9421270681509983
700,630.0,1325,#750,#350,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.99870643484621
700,630.0,1350,#500,#300,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8861484412331375
700,630.0,1375,#500,#300,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.939595634589306
700,630.0,1400,#500,#300,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454757
700,630.0,1425,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.813254571301645
700,630.0,1450,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.862609914657814
700,630.0,1475,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.911965258013983
700,630.0,1500,#600,#350,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
700,630.0,1525,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.8858745197263223
700,630.0,1550,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9331839380824913
700,630.0,1575,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9804933564386604
700,630.0,1600,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8968635747948297
700,630.0,1625,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9421270681509983
700,630.0,1650,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.987390561507168
700,630.0,1675,#500,#350,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.984134962386114
700,630.0,1700,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7968027901829213
700,630.0,1725,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.837932242979729
700,630.0,1750,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.879061695776537
700,630.0,1775,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9201911485733443
700,630.0,1800,#600,#400,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.961320601370152
700,630.0,1825,#700,#500,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.87798961666696
700,630.0,1850,#700,#500,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9174141319637674
700,630.0,1875,#700,#500,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.956838647260575
700,630.0,1900,#700,#500,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.996263162557383
700,630.0,1925,#750,#500,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9044074903541905
700,630.0,1950,#750,#500,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.942127068150998
700,630.0,1975,#750,#500,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9798466459478057
700,630.0,2000,#600,#500,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.820305334638241
700,630.0,2025,#600,#500,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8555591513212186
700,630.0,2050,#600,#500,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8908129680041967
700,630.0,2075,#600,#500,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.926066784687175
700,630.0,2100,#600,#500,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (630.0A) is within 90.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.961320601370153
700,700.0,1,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.005938577039574356
700,700.0,25,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.14846442598935894
700,700.0,50,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.2969288519787179
700,700.0,75,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.44539327796807676
700,700.0,100,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.5938577039574358
700,700.0,125,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.7423221299467946
700,700.0,150,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,0.8907865559361535
700,700.0,175,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.0392509819255122
700,700.0,200,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.1877154079148715
700,700.0,225,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.3361798339042303
700,700.0,250,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.4846442598935892
700,700.0,275,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.6331086858829482
700,700.0,300,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.781573111872307
700,700.0,325,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,1.930037537861666
700,700.0,350,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.0785019638510245
700,700.0,375,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.226966389840384
700,700.0,400,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.375430815829743
700,700.0,425,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.523895241819102
700,700.0,450,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.6723596678084607
700,700.0,475,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.8208240937978193
700,700.0,500,#500,#1/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
700,700.0,525,#600,#2/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,2,CU,75 C,840,2.879061695776537
700,700.0,550,#300,#1/0,3,480.0,100,#500,-3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,855,2.9048524352091762
700,700.0,575,#350,#2/0,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,930,2.754365215455038
700,700.0,600,#350,#2/0,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,930,2.874120224822648
700,700.0,625,#350,#2/0,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,930,2.9938752341902584
700,700.0,650,#400,#2/0,3,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.892760563686712
700,700.0,675,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.672359667808461
700,700.0,700,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.771335951801367
700,700.0,725,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.8703122357942723
700,700.0,750,#500,#3/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.969288519787179
700,700.0,775,#600,#4/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.833362303780084
700,700.0,800,#600,#4/0,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
700,700.0,825,#350,#3/0,3,480.0,100,#500,-2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9639364818483562
700,700.0,850,#400,#4/0,3,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8371305528465833
700,700.0,875,#400,#4/0,3,480.0,100,#500,-1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9205755691067767
700,700.0,900,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
700,700.0,925,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.74659188080314
700,700.0,950,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8208240937978193
700,700.0,975,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8950563067924993
700,700.0,1000,#500,#4/0,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9692885197871783
700,700.0,1025,#600,#300,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8105126077818574
700,700.0,1050,#600,#300,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.879061695776537
700,700.0,1075,#600,#300,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1680,2.947610783771216
700,700.0,1100,#700,#300,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.891131121765896
700,700.0,1125,#700,#300,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1840,2.9568386472605757
700,700.0,1150,#750,#350,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.891834297755255
700,700.0,1175,#750,#350,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (4 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,4,CU,75 C,1900,2.954700260749934
700,700.0,1200,#500,#300,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8505169789956915
700,700.0,1225,#500,#300,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.909902749391435
700,700.0,1250,#500,#300,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.969288519787179
700,700.0,1275,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.7968027901829218
700,700.0,1300,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.851642060578665
700,700.0,1325,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9064813309744086
700,700.0,1350,#600,#350,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
700,700.0,1375,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.8911311217658957
700,700.0,1400,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9436971421616396
700,700.0,1425,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9962631625573835
700,700.0,1450,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9169806829531266
700,700.0,1475,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.96727345334887
700,700.0,1500,#500,#350,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.969288519787179
700,700.0,1525,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7876629117836305
700,700.0,1550,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.833362303780084
700,700.0,1575,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.879061695776537
700,700.0,1600,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
700,700.0,1625,#600,#400,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9704604797694425
700,700.0,1650,#700,#500,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.8911311217658957
700,700.0,1675,#700,#500,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.934936138762349
700,700.0,1700,#700,#500,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9787411557588017
