Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
700,700.0,1725,#750,#500,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.8918342977552545
700,700.0,1750,#750,#500,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9337449397517075
700,700.0,1775,#750,#500,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9756555817481605
700,700.0,1800,#600,#500,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.820305334638241
700,700.0,1825,#600,#500,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.859476242063772
700,700.0,1850,#600,#500,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.898647149489303
700,700.0,1875,#600,#500,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9378180569148347
700,700.0,1900,#600,#500,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9769889643403653
700,700.0,1925,#700,#600,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8911311217658957
700,700.0,1950,#700,#600,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.928678279191427
700,700.0,1975,#700,#600,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.966225436616958
700,700.0,2000,#750,#600,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.873872594042489
700,700.0,2025,#750,#600,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.90979600146802
700,700.0,2050,#750,#600,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.9457194088935514
700,700.0,2075,#750,#600,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.981642816319082
700,700.0,2100,#1000,#750,3,480.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (700.0A) is within 100.0% of User-specified breaker rating (700A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 700A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 700A.,480 V / 3 pole,3,1,7,CU,75 C,3815,2.746914610255254
800,80.0,1,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.003134847661933016
800,80.0,25,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.07837119154832539
800,80.0,50,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.15674238309665078
800,80.0,75,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.23511357464497618
800,80.0,100,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.31348476619330157
800,80.0,125,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.39185595774162696
800,80.0,150,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.47022714928995235
800,80.0,175,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.5485983408382777
800,80.0,200,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.6269695323866031
800,80.0,225,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.7053407239349285
800,80.0,250,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.7837119154832539
800,80.0,275,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.8620831070315794
800,80.0,300,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.9404542985799047
800,80.0,325,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.01882549012823
800,80.0,350,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.0971966816765555
800,80.0,375,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.1755678732248809
800,80.0,400,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.2539390647732063
800,80.0,425,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.3323102563215317
800,80.0,450,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.410681447869857
800,80.0,475,#500,#1/0,1,120.0,10,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.4890526394181824
800,160.0,1,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.006269695323866032
800,160.0,25,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.15674238309665078
800,160.0,50,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.31348476619330157
800,160.0,75,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.47022714928995235
800,160.0,100,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.6269695323866031
800,160.0,125,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.7837119154832539
800,160.0,150,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.9404542985799047
800,160.0,175,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.0971966816765555
800,160.0,200,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.2539390647732063
800,160.0,225,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.410681447869857
800,160.0,250,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.5674238309665078
800,160.0,275,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.7241662140631588
800,160.0,300,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.8809085971598094
800,160.0,325,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.03765098025646
800,160.0,350,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.194393363353111
800,160.0,375,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.3511357464497618
800,160.0,400,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.5078781295464125
800,160.0,425,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.6646205126430633
800,160.0,450,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.821362895739714
800,160.0,475,#500,#1/0,1,120.0,20,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.978105278836365
800,240.0,1,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.009404542985799047
800,240.0,25,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.23511357464497618
800,240.0,50,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.47022714928995235
800,240.0,75,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.7053407239349285
800,240.0,100,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.9404542985799047
800,240.0,125,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.1755678732248809
800,240.0,150,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.410681447869857
800,240.0,175,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.6457950225148332
800,240.0,200,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.8809085971598094
800,240.0,225,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.1160221718047856
800,240.0,250,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.3511357464497618
800,240.0,275,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.586249321094738
800,240.0,300,#500,#1/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.821362895739714
800,240.0,325,#600,#2/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.82247647038469
800,240.0,350,#300,#1/0,1,120.0,30,#600,-4,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626792
800,240.0,375,#350,#2/0,1,120.0,30,#600,-3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
800,240.0,400,#400,#2/0,1,120.0,30,#600,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.819125590578629
800,240.0,425,#400,#2/0,1,120.0,30,#600,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.9953209399897935
800,240.0,450,#500,#3/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.821362895739714
800,240.0,475,#500,#3/0,1,120.0,30,#600,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.978105278836365
800,320.0,1,#500,#1/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.012539390647732063
800,320.0,25,#500,#1/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.31348476619330157
800,320.0,50,#500,#1/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.6269695323866031
800,320.0,75,#500,#1/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.9404542985799047
800,320.0,100,#500,#1/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.2539390647732063
800,320.0,125,#500,#1/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.5674238309665078
800,320.0,150,#500,#1/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.8809085971598094
800,320.0,175,#500,#1/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.194393363353111
800,320.0,200,#500,#1/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.5078781295464125
800,320.0,225,#500,#1/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.821362895739714
800,320.0,250,#600,#2/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.8948476619330155
800,320.0,275,#350,#2/0,1,120.0,40,#600,-3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.7815086306432755
800,320.0,300,#400,#2/0,1,120.0,40,#600,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.819125590578629
800,320.0,325,#500,#3/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.71686797367528
800,320.0,350,#500,#3/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.9258578178041486
800,320.0,375,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
800,320.0,400,#400,#4/0,1,120.0,40,#600,-2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1340,2.8191255905786297
800,320.0,425,#400,#4/0,1,120.0,40,#600,-2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1340,2.9953209399897944
800,320.0,450,#500,#4/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.821362895739714
800,320.0,475,#500,#4/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.978105278836365
800,400.0,1,#500,#1/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.01567423830966508
800,400.0,25,#500,#1/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.39185595774162696
800,400.0,50,#500,#1/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.7837119154832539
800,400.0,75,#500,#1/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.1755678732248809
800,400.0,100,#500,#1/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.5674238309665078
800,400.0,125,#500,#1/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.9592797887081348
800,400.0,150,#500,#1/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.3511357464497618
800,400.0,175,#500,#1/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
800,400.0,200,#600,#2/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.8948476619330155
800,400.0,225,#350,#2/0,1,120.0,50,#600,-3,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
800,400.0,250,#400,#2/0,1,120.0,50,#600,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.936589156852739
800,400.0,275,#500,#3/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.8736103567719313
800,400.0,300,#600,#4/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
800,400.0,325,#400,#4/0,1,120.0,50,#600,-2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1340,2.863174427931421
800,400.0,350,#500,#4/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
800,400.0,375,#500,#4/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.938919683062202
800,400.0,400,#600,#300,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.8948476619330155
800,400.0,425,#400,#4/0,1,120.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,1675,2.9953209399897944
800,400.0,450,#500,#300,1,120.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
800,400.0,475,#500,#300,1,120.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.978105278836365
800,480.0,1,#500,#1/0,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.018809085971598093
800,480.0,25,#500,#1/0,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.47022714928995235
800,480.0,50,#500,#1/0,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.9404542985799047
800,480.0,75,#500,#1/0,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.410681447869857
800,480.0,100,#500,#1/0,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.8809085971598094
800,480.0,125,#500,#1/0,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.3511357464497618
800,480.0,150,#500,#1/0,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.821362895739714
800,480.0,175,#300,#1/0,1,120.0,60,#600,-4,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626792
800,480.0,200,#400,#2/0,1,120.0,60,#600,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.819125590578629
800,480.0,225,#500,#3/0,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.821362895739714
800,480.0,250,#600,#4/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
800,480.0,275,#400,#4/0,1,120.0,60,#600,-2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1340,2.9072232652842125
800,480.0,300,#500,#4/0,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.821362895739714
800,480.0,325,#600,#300,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.82247647038469
800,480.0,350,#400,#4/0,1,120.0,60,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,1675,2.9600818701075613
800,480.0,375,#500,#300,1,120.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
800,480.0,400,#600,#350,1,120.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.779053755455695
800,480.0,425,#600,#350,1,120.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.952744615171676
800,480.0,450,#700,#400,1,120.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.996835474887657
800,480.0,475,#500,#350,1,120.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2280,2.978105278836365
800,560.0,1,#500,#1/0,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.02194393363353111
800,560.0,25,#500,#1/0,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.5485983408382777
800,560.0,50,#500,#1/0,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.0971966816765555
800,560.0,75,#500,#1/0,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.6457950225148332
800,560.0,100,#500,#1/0,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.194393363353111
800,560.0,125,#500,#1/0,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.7429917041913887
800,560.0,150,#300,#1/0,1,120.0,70,#600,-4,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,855,2.9274179485626792
800,560.0,175,#400,#2/0,1,120.0,70,#600,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.8778573737156843
800,560.0,200,#500,#3/0,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.9258578178041486
800,560.0,225,#350,#3/0,1,120.0,70,#600,-3,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1240,2.986960972679427
800,560.0,250,#500,#4/0,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
800,560.0,275,#600,#300,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.7862908746105273
800,560.0,300,#400,#4/0,1,120.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,1675,2.9600818701075613
800,560.0,325,#500,#300,1,120.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.8527113723590443
800,560.0,350,#600,#350,1,120.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8369507086943555
800,560.0,375,#700,#400,1,120.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.9135900450296663
800,560.0,400,#750,#400,1,120.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.9734293813649777
800,560.0,425,#600,#400,1,120.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.8707239314169066
800,560.0,450,#700,#500,1,120.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2760,2.913590045029666
800,560.0,475,#750,#500,1,120.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.9424561586424254
800,640.0,1,#500,#1/0,1,120.0,80,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.025078781295464127
800,640.0,25,#500,#1/0,1,120.0,80,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,0.6269695323866031
800,640.0,50,#500,#1/0,1,120.0,80,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.2539390647732063
800,640.0,75,#500,#1/0,1,120.0,80,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,1.8809085971598094
800,640.0,100,#500,#1/0,1,120.0,80,#600,-1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,760,2.5078781295464125
800,640.0,125,#600,#2/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,840,2.8948476619330155
800,640.0,150,#400,#2/0,1,120.0,80,#600,-2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.819125590578629
800,640.0,175,#500,#3/0,1,120.0,80,#600,-1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.9258578178041486
800,640.0,200,#400,#4/0,1,120.0,80,#600,-2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1340,2.8191255905786297
800,640.0,225,#500,#4/0,1,120.0,80,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.821362895739714
800,640.0,250,#600,#300,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.8948476619330155
800,640.0,275,#500,#300,1,120.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.758665942501054
800,640.0,300,#600,#350,1,120.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.7790537554556947
800,640.0,325,#700,#400,1,120.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.8858415684103362
800,640.0,350,#750,#400,1,120.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.9734293813649773
800,640.0,375,#600,#400,1,120.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.894847661933015
800,640.0,400,#700,#500,1,120.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2760,2.9598375060618833
800,640.0,425,#600,#500,1,120.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.81213772873493
800,640.0,450,#600,#500,1,120.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.977557595131102
800,640.0,475,#750,#600,1,120.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,7,CU,75 C,3325,2.8824060329558456
800,720.0,1,#500,#1/0,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,2,CU,75 C,760,0.028213628957397142
800,720.0,25,#500,#1/0,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,2,CU,75 C,760,0.7053407239349285
800,720.0,50,#500,#1/0,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,2,CU,75 C,760,1.410681447869857
800,720.0,75,#500,#1/0,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,2,CU,75 C,760,2.1160221718047856
800,720.0,100,#500,#1/0,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,2,CU,75 C,760,2.821362895739714
800,720.0,125,#350,#2/0,1,120.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
800,720.0,150,#500,#3/0,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,3,CU,75 C,1140,2.821362895739714
800,720.0,175,#350,#3/0,1,120.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,4,CU,75 C,1240,2.986960972679426
800,720.0,200,#500,#4/0,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,4,CU,75 C,1520,2.821362895739714
800,720.0,225,#600,#300,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,4,CU,75 C,1680,2.9310332577071776
800,720.0,250,#500,#300,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
800,720.0,275,#600,#350,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8658991853136855
800,720.0,300,#700,#400,1,120.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.996835474887657
800,720.0,325,#600,#400,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.82247647038469
800,720.0,350,#700,#500,1,120.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2760,2.913590045029666
800,720.0,375,#750,#500,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.986703619674642
800,720.0,400,#600,#500,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.977557595131102
800,720.0,425,#750,#600,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,7,CU,75 C,3325,2.9013692305410808
800,720.0,450,#600,#600,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,8,CU,75 C,3360,2.9310332577071776
800,720.0,475,#700,#600,1,120.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,8,CU,75 C,3680,2.9656184386909104
800,800.0,1,#600,#1/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,2,CU,75 C,840,0.028948476619330157
800,800.0,25,#600,#1/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,2,CU,75 C,840,0.7237119154832539
800,800.0,50,#600,#1/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,2,CU,75 C,840,1.4474238309665077
800,800.0,75,#600,#1/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,2,CU,75 C,840,2.1711357464497616
800,800.0,100,#600,#2/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,2,CU,75 C,840,2.8948476619330155
800,800.0,125,#400,#2/0,1,120.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,3,CU,75 C,1005,2.936589156852739
800,800.0,150,#600,#4/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
800,800.0,175,#500,#4/0,1,120.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
800,800.0,200,#600,#300,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),120 V / 1 pole,1,1,4,CU,75 C,1680,2.8948476619330155
800,800.0,225,#500,#300,1,120.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
800,800.0,250,#600,#350,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8948476619330155
800,800.0,275,#750,#400,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.9203324281263168
800,800.0,300,#600,#400,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.894847661933015
800,800.0,325,#750,#500,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.8760849670941
800,800.0,350,#600,#500,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.894847661933016
800,800.0,375,#700,#600,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,7,CU,75 C,3220,2.973051066356802
800,800.0,400,#600,#600,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,8,CU,75 C,3360,2.8948476619330155
800,800.0,425,#700,#600,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,8,CU,75 C,3680,2.948275640803829
800,800.0,450,#750,#700,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,8,CU,75 C,3800,2.986703619674642
800,800.0,475,#1000,#1000,1,120.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,120 V / 1 pole,1,1,8,CU,75 C,4360,2.8698656986060613
800,80.0,1,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.001358056748851848
800,80.0,25,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.0339514187212962
800,80.0,50,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.0679028374425924
800,80.0,75,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.10185425616388859
800,80.0,100,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.1358056748851848
800,80.0,125,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.169757093606481
800,80.0,150,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.20370851232777717
800,80.0,175,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2376599310490734
800,80.0,200,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2716113497703696
800,80.0,225,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.30556276849166575
800,80.0,250,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.339514187212962
800,80.0,275,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.3734656059342582
800,80.0,300,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.40741702465555435
800,80.0,325,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.44136844337685055
800,80.0,350,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.4753198620981468
800,80.0,375,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.509271280819443
800,80.0,400,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5432226995407392
800,80.0,425,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5771741182620355
800,80.0,450,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.6111255369833315
800,80.0,475,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.6450769557046278
800,80.0,500,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.679028374425924
800,80.0,525,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7129797931472202
800,80.0,550,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7469312118685164
800,80.0,575,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7808826305898126
800,80.0,600,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8148340493111087
800,80.0,625,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.848785468032405
800,80.0,650,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8827368867537011
800,80.0,675,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9166883054749975
800,80.0,700,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9506397241962936
800,80.0,725,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9845911429175896
800,80.0,750,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.018542561638886
800,80.0,775,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.052493980360182
800,80.0,800,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0864453990814784
800,80.0,825,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1203968178027746
800,80.0,850,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.154348236524071
800,80.0,875,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1882996552453668
800,80.0,900,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.222251073966663
800,80.0,925,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.2562024926879594
800,80.0,950,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.2901539114092555
800,80.0,975,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.3241053301305519
800,80.0,1000,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.358056748851848
800,80.0,1025,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.3920081675731442
800,80.0,1050,#500,#1/0,1,277.0,10,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4259595862944403
800,160.0,1,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.002716113497703696
800,160.0,25,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.0679028374425924
800,160.0,50,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.1358056748851848
800,160.0,75,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.20370851232777717
800,160.0,100,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2716113497703696
800,160.0,125,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.339514187212962
800,160.0,150,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.40741702465555435
800,160.0,175,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.4753198620981468
800,160.0,200,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5432226995407392
800,160.0,225,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.6111255369833315
800,160.0,250,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.679028374425924
800,160.0,275,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7469312118685164
800,160.0,300,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8148340493111087
800,160.0,325,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8827368867537011
800,160.0,350,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9506397241962936
800,160.0,375,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.018542561638886
800,160.0,400,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0864453990814784
800,160.0,425,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.154348236524071
800,160.0,450,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.222251073966663
800,160.0,475,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.2901539114092555
800,160.0,500,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.358056748851848
800,160.0,525,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4259595862944403
800,160.0,550,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4938624237370328
800,160.0,575,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.561765261179625
800,160.0,600,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6296680986222174
800,160.0,625,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.69757093606481
800,160.0,650,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.7654737735074022
800,160.0,675,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.833376610949995
800,160.0,700,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.9012794483925872
800,160.0,725,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.9691822858351793
800,160.0,750,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.037085123277772
800,160.0,775,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.104987960720364
800,160.0,800,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.172890798162957
800,160.0,825,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.240793635605549
800,160.0,850,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.308696473048142
800,160.0,875,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3765993104907337
800,160.0,900,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.444502147933326
800,160.0,925,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.5124049853759187
800,160.0,950,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.580307822818511
800,160.0,975,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6482106602611037
800,160.0,1000,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.716113497703696
800,160.0,1025,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.7840163351462883
800,160.0,1050,#500,#1/0,1,277.0,20,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
800,240.0,1,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.0040741702465555436
800,240.0,25,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.10185425616388859
800,240.0,50,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.20370851232777717
800,240.0,75,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.30556276849166575
800,240.0,100,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.40741702465555435
800,240.0,125,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.509271280819443
800,240.0,150,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.6111255369833315
800,240.0,175,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7129797931472202
800,240.0,200,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8148340493111087
800,240.0,225,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9166883054749975
800,240.0,250,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.018542561638886
800,240.0,275,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1203968178027746
800,240.0,300,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.222251073966663
800,240.0,325,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.3241053301305519
800,240.0,350,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4259595862944403
800,240.0,375,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.527813842458329
800,240.0,400,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6296680986222174
800,240.0,425,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.731522354786106
800,240.0,450,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.833376610949995
800,240.0,475,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.9352308671138834
800,240.0,500,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.037085123277772
800,240.0,525,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.1389393794416605
800,240.0,550,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.240793635605549
800,240.0,575,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3426478917694378
800,240.0,600,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.444502147933326
800,240.0,625,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.546356404097215
