Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
800,240.0,650,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6482106602611037
800,240.0,675,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.750064916424992
800,240.0,700,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
800,240.0,725,#500,#1/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9537734287527693
800,240.0,750,#600,#2/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.821692666866116
800,240.0,775,#600,#2/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.915749089094987
800,240.0,800,#300,#1/0,1,277.0,30,#600,-4,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.898732574131173
800,240.0,825,#300,#1/0,1,277.0,30,#600,-4,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.9893179670727728
800,240.0,850,#350,#2/0,1,277.0,30,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.793375913937782
800,240.0,875,#350,#2/0,1,277.0,30,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
800,240.0,900,#350,#2/0,1,277.0,30,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.9576921441694166
800,240.0,925,#400,#2/0,1,277.0,30,#600,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.824214264929854
800,240.0,950,#400,#2/0,1,277.0,30,#600,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.900544380198229
800,240.0,975,#400,#2/0,1,277.0,30,#600,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.976874495466603
800,240.0,1000,#500,#3/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
800,240.0,1025,#500,#3/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.7840163351462883
800,240.0,1050,#500,#3/0,1,277.0,30,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
800,320.0,1,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.005432226995407392
800,320.0,25,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.1358056748851848
800,320.0,50,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2716113497703696
800,320.0,75,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.40741702465555435
800,320.0,100,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5432226995407392
800,320.0,125,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.679028374425924
800,320.0,150,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8148340493111087
800,320.0,175,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9506397241962936
800,320.0,200,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0864453990814784
800,320.0,225,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.222251073966663
800,320.0,250,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.358056748851848
800,320.0,275,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4938624237370328
800,320.0,300,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6296680986222174
800,320.0,325,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.7654737735074022
800,320.0,350,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.9012794483925872
800,320.0,375,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.037085123277772
800,320.0,400,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.172890798162957
800,320.0,425,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.308696473048142
800,320.0,450,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.444502147933326
800,320.0,475,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.580307822818511
800,320.0,500,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.716113497703696
800,320.0,525,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
800,320.0,550,#500,#1/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9877248474740656
800,320.0,575,#600,#2/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.88439694835203
800,320.0,600,#300,#1/0,1,277.0,40,#600,-4,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.898732574131173
800,320.0,625,#350,#2/0,1,277.0,40,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.738603837193904
800,320.0,650,#350,#2/0,1,277.0,40,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.8481479906816607
800,320.0,675,#350,#2/0,1,277.0,40,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.9576921441694166
800,320.0,700,#400,#2/0,1,277.0,40,#600,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.849657636685979
800,320.0,725,#400,#2/0,1,277.0,40,#600,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.951431123710478
800,320.0,750,#500,#3/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
800,320.0,775,#500,#3/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8066506142938192
800,320.0,800,#500,#3/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8971877308839424
800,320.0,825,#500,#3/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9877248474740656
800,320.0,850,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.842594094028087
800,320.0,875,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
800,320.0,900,#350,#3/0,1,277.0,40,#600,-3,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1240,2.957692144169417
800,320.0,925,#400,#4/0,1,277.0,40,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.8242142649298545
800,320.0,950,#400,#4/0,1,277.0,40,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9005443801982294
800,320.0,975,#400,#4/0,1,277.0,40,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9768744954666038
800,320.0,1000,#500,#4/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.716113497703696
800,320.0,1025,#500,#4/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.7840163351462883
800,320.0,1050,#500,#4/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
800,400.0,1,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.0067902837442592396
800,400.0,25,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.169757093606481
800,400.0,50,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.339514187212962
800,400.0,75,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.509271280819443
800,400.0,100,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.679028374425924
800,400.0,125,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.848785468032405
800,400.0,150,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.018542561638886
800,400.0,175,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1882996552453668
800,400.0,200,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.358056748851848
800,400.0,225,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.527813842458329
800,400.0,250,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.69757093606481
800,400.0,275,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.8673280296712909
800,400.0,300,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.037085123277772
800,400.0,325,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.2068422168842527
800,400.0,350,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3765993104907337
800,400.0,375,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.546356404097215
800,400.0,400,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.716113497703696
800,400.0,425,#500,#1/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.885870591310177
800,400.0,450,#600,#2/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.821692666866116
800,400.0,475,#600,#2/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.9784533705809006
800,400.0,500,#350,#2/0,1,277.0,50,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.738603837193904
800,400.0,525,#350,#2/0,1,277.0,50,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
800,400.0,550,#400,#2/0,1,277.0,50,#600,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.79877089317373
800,400.0,575,#400,#2/0,1,277.0,50,#600,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.9259877519543536
800,400.0,600,#500,#3/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
800,400.0,625,#500,#3/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.82928489344135
800,400.0,650,#500,#3/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.942456289179004
800,400.0,675,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
800,400.0,700,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
800,400.0,725,#350,#3/0,1,277.0,50,#600,-3,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1240,2.9782316729483713
800,400.0,750,#400,#4/0,1,277.0,50,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
800,400.0,775,#400,#4/0,1,277.0,50,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9577919666495105
800,400.0,800,#500,#4/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.716113497703696
800,400.0,825,#500,#4/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8009920445069363
800,400.0,850,#500,#4/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.885870591310177
800,400.0,875,#500,#4/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9707491381134172
800,400.0,900,#600,#300,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
800,400.0,925,#600,#300,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.900073018723508
800,400.0,950,#600,#300,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9784533705809006
800,400.0,975,#400,#4/0,1,277.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1675,2.9768744954666038
800,400.0,1000,#500,#300,1,277.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.716113497703696
800,400.0,1025,#500,#300,1,277.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.7840163351462883
800,400.0,1050,#500,#300,1,277.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
800,480.0,1,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.008148340493111087
800,480.0,25,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.20370851232777717
800,480.0,50,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.40741702465555435
800,480.0,75,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.6111255369833315
800,480.0,100,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8148340493111087
800,480.0,125,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.018542561638886
800,480.0,150,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.222251073966663
800,480.0,175,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4259595862944403
800,480.0,200,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6296680986222174
800,480.0,225,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.833376610949995
800,480.0,250,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.037085123277772
800,480.0,275,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.240793635605549
800,480.0,300,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.444502147933326
800,480.0,325,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6482106602611037
800,480.0,350,#500,#1/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
800,480.0,375,#600,#2/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.821692666866116
800,480.0,400,#300,#1/0,1,277.0,60,#600,-4,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.898732574131173
800,480.0,425,#350,#2/0,1,277.0,60,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.793375913937782
800,480.0,450,#350,#2/0,1,277.0,60,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.9576921441694166
800,480.0,475,#400,#2/0,1,277.0,60,#600,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.900544380198229
800,480.0,500,#500,#3/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
800,480.0,525,#500,#3/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
800,480.0,550,#500,#3/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9877248474740656
800,480.0,575,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8843969483520295
800,480.0,600,#350,#3/0,1,277.0,60,#600,-3,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1240,2.9576921441694166
800,480.0,625,#400,#4/0,1,277.0,60,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
800,480.0,650,#400,#4/0,1,277.0,60,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9768744954666038
800,480.0,675,#500,#4/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.750064916424992
800,480.0,700,#500,#4/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
800,480.0,725,#500,#4/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9537734287527693
800,480.0,750,#600,#300,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
800,480.0,775,#600,#300,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.915749089094987
800,480.0,800,#400,#4/0,1,277.0,60,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1675,2.9310764263055793
800,480.0,825,#500,#300,1,277.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.688952362726659
800,480.0,850,#500,#300,1,277.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.7704357676577693
800,480.0,875,#500,#300,1,277.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
800,480.0,900,#500,#300,1,277.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9334025775199914
800,480.0,925,#600,#350,1,277.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.784070097974568
800,480.0,950,#600,#350,1,277.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8593152357576646
800,480.0,975,#600,#350,1,277.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.934560373540761
800,480.0,1000,#700,#400,1,277.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.885040168363569
800,480.0,1025,#700,#400,1,277.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9571661725726583
800,480.0,1050,#750,#400,1,277.0,60,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.898288566673444
800,560.0,1,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.009506397241962936
800,560.0,25,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2376599310490734
800,560.0,50,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.4753198620981468
800,560.0,75,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.7129797931472202
800,560.0,100,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.9506397241962936
800,560.0,125,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.1882996552453668
800,560.0,150,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.4259595862944403
800,560.0,175,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6636195173435138
800,560.0,200,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.9012794483925872
800,560.0,225,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.1389393794416605
800,560.0,250,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.3765993104907337
800,560.0,275,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.6142592415398074
800,560.0,300,#500,#1/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.8519191725888806
800,560.0,325,#600,#2/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,840,2.853044807609073
800,560.0,350,#300,#1/0,1,277.0,70,#600,-4,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.9591228360922393
800,560.0,375,#350,#2/0,1,277.0,70,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
800,560.0,400,#400,#2/0,1,277.0,70,#600,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.849657636685979
800,560.0,425,#500,#3/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.693479218556165
800,560.0,450,#500,#3/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
800,560.0,475,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.779889812542173
800,560.0,500,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
800,560.0,525,#400,#4/0,1,277.0,70,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.805131736112761
800,560.0,550,#400,#4/0,1,277.0,70,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.938709437832417
800,560.0,575,#500,#4/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.733089207064344
800,560.0,600,#500,#4/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
800,560.0,625,#500,#4/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9707491381134172
800,560.0,650,#600,#300,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.853044807609073
800,560.0,675,#600,#300,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
800,560.0,700,#400,#4/0,1,277.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1675,2.9921405185202787
800,560.0,725,#500,#300,1,277.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.7568552001692512
800,560.0,750,#500,#300,1,277.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
800,560.0,775,#500,#300,1,277.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.94698314500851
800,560.0,800,#600,#350,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8091518105689337
800,560.0,825,#600,#350,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.896937804649213
800,560.0,850,#600,#350,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9847237987294917
800,560.0,875,#700,#400,1,277.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.945145171871143
800,560.0,900,#750,#400,1,277.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.898288566673444
800,560.0,925,#750,#400,1,277.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.9787965824143727
800,560.0,950,#600,#400,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.779889812542173
800,560.0,975,#600,#400,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.853044807609072
800,560.0,1000,#600,#400,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
800,560.0,1025,#600,#400,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.999354797742871
800,560.0,1050,#700,#500,1,277.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.9451451718711428
800,640.0,1,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.010864453990814784
800,640.0,25,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.2716113497703696
800,640.0,50,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.5432226995407392
800,640.0,75,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,0.8148340493111087
800,640.0,100,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.0864453990814784
800,640.0,125,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.358056748851848
800,640.0,150,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.6296680986222174
800,640.0,175,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,1.9012794483925872
800,640.0,200,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.172890798162957
800,640.0,225,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.444502147933326
800,640.0,250,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.716113497703696
800,640.0,275,#500,#1/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,760,2.9877248474740656
800,640.0,300,#300,#1/0,1,277.0,80,#600,-4,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,855,2.898732574131173
800,640.0,325,#350,#2/0,1,277.0,80,#600,-3,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,930,2.8481479906816607
800,640.0,350,#400,#2/0,1,277.0,80,#600,-2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.849657636685979
800,640.0,375,#500,#3/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
800,640.0,400,#500,#3/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8971877308839424
800,640.0,425,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.842594094028087
800,640.0,450,#350,#3/0,1,277.0,80,#600,-3,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1240,2.957692144169417
800,640.0,475,#400,#4/0,1,277.0,80,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9005443801982294
800,640.0,500,#500,#4/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.716113497703696
800,640.0,525,#500,#4/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
800,640.0,550,#500,#4/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9877248474740656
800,640.0,575,#600,#300,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.88439694835203
800,640.0,600,#400,#4/0,1,277.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1675,2.9310764263055793
800,640.0,625,#500,#300,1,277.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.716113497703696
800,640.0,650,#500,#300,1,277.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.824758037611844
800,640.0,675,#500,#300,1,277.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9334025775199914
800,640.0,700,#600,#350,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8091518105689333
800,640.0,725,#600,#350,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9094786609463954
800,640.0,750,#700,#400,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.8850401683635685
800,640.0,775,#700,#400,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9812081739756877
800,640.0,800,#750,#400,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.9442931470968317
800,640.0,825,#500,#350,1,277.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9877248474740656
800,640.0,850,#600,#400,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.842594094028087
800,640.0,875,#600,#400,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
800,640.0,900,#700,#500,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.8850401683635685
800,640.0,925,#700,#500,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.9651801730403338
800,640.0,950,#750,#500,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.913623426814573
800,640.0,975,#750,#500,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.99029772752022
800,640.0,1000,#600,#500,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.866481439356055
800,640.0,1025,#600,#500,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.9381434753399565
800,640.0,1050,#700,#600,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.8850401683635685
800,720.0,1,#500,#1/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,760,0.012222510739666632
800,720.0,25,#500,#1/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,760,0.30556276849166575
800,720.0,50,#500,#1/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,760,0.6111255369833315
800,720.0,75,#500,#1/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,760,0.9166883054749975
800,720.0,100,#500,#1/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,760,1.222251073966663
800,720.0,125,#500,#1/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,760,1.527813842458329
800,720.0,150,#500,#1/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,760,1.833376610949995
800,720.0,175,#500,#1/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,760,2.1389393794416605
800,720.0,200,#500,#1/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,760,2.444502147933326
800,720.0,225,#500,#1/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,760,2.750064916424992
800,720.0,250,#600,#2/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,2.8216926668661158
800,720.0,275,#300,#1/0,1,277.0,90,#600,-4,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,3,CU,75 C,855,2.9893179670727728
800,720.0,300,#350,#2/0,1,277.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,3,CU,75 C,930,2.9576921441694166
800,720.0,325,#400,#2/0,1,277.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.976874495466603
800,720.0,350,#500,#3/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.8519191725888806
800,720.0,375,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
800,720.0,400,#350,#3/0,1,277.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1240,2.9576921441694166
800,720.0,425,#400,#4/0,1,277.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1340,2.919626909015323
800,720.0,450,#500,#4/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.750064916424992
800,720.0,475,#500,#4/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.9028463006708254
800,720.0,500,#600,#300,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.8216926668661158
800,720.0,525,#600,#300,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
800,720.0,550,#500,#300,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.688952362726659
800,720.0,575,#500,#300,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.811177470123325
800,720.0,600,#500,#300,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9334025775199914
800,720.0,625,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.821692666866116
800,720.0,650,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.934560373540761
800,720.0,675,#700,#400,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.921103170468114
800,720.0,700,#750,#400,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.898288566673444
800,720.0,725,#500,#350,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9537734287527693
800,720.0,750,#600,#400,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8216926668661158
800,720.0,775,#600,#400,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.915749089094987
800,720.0,800,#700,#500,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.8850401683635676
800,720.0,825,#700,#500,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.975197673624929
800,720.0,850,#750,#500,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.9327920019909843
800,720.0,875,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.8216926668661166
800,720.0,900,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.902312457348006
800,720.0,925,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.982932247829895
800,720.0,950,#700,#600,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.936558742798632
800,720.0,975,#750,#600,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.883501380108783
800,720.0,1000,#750,#600,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.9574373129320852
800,720.0,1025,#600,#600,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.892234983537769
800,720.0,1050,#600,#600,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.9627773002094218
800,800.0,1,#600,#1/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,0.01254085629718274
800,800.0,25,#600,#1/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,0.31352140742956847
800,800.0,50,#600,#1/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,0.6270428148591369
800,800.0,75,#600,#1/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,0.9405642222887053
800,800.0,100,#600,#1/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,1.2540856297182739
800,800.0,125,#600,#1/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,1.5676070371478426
800,800.0,150,#600,#1/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,1.8811284445774106
800,800.0,175,#600,#1/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,2.1946498520069793
800,800.0,200,#600,#1/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,2.5081712594365477
800,800.0,225,#600,#2/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,2,CU,75 C,840,2.821692666866116
800,800.0,250,#350,#2/0,1,277.0,100,#600,-3,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,3,CU,75 C,930,2.738603837193904
800,800.0,275,#400,#2/0,1,277.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.79877089317373
800,800.0,300,#500,#3/0,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
800,800.0,325,#500,#3/0,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.942456289179004
800,800.0,350,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
800,800.0,375,#400,#4/0,1,277.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
800,800.0,400,#500,#4/0,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.716113497703696
800,800.0,425,#500,#4/0,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.885870591310177
800,800.0,450,#600,#300,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
800,800.0,475,#600,#300,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.9784533705809006
800,800.0,500,#500,#300,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.716113497703696
800,800.0,525,#500,#300,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
800,800.0,550,#500,#300,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9877248474740656
800,800.0,575,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.88439694835203
800,800.0,600,#700,#400,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.885040168363569
800,800.0,625,#750,#400,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.87528627646175
800,800.0,650,#750,#400,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.99029772752022
800,800.0,675,#600,#400,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8216926668661158
