Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
800,800.0,700,#600,#400,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
800,800.0,725,#700,#500,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.9050751695327595
800,800.0,750,#750,#500,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.8752862764617495
800,800.0,775,#750,#500,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.9711291523438077
800,800.0,800,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.866481439356055
800,800.0,825,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.9560589843359315
800,800.0,850,#700,#600,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.919385884653611
800,800.0,875,#750,#600,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.87528627646175
800,800.0,900,#750,#600,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.9574373129320852
800,800.0,925,#600,#600,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.900073018723508
800,800.0,950,#600,#600,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.9784533705809006
800,800.0,975,#700,#600,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,8,CU,75 C,3680,2.9301189209942495
800,800.0,1000,#750,#700,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,8,CU,75 C,3800,2.8752862764617495
800,800.0,1025,#750,#700,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,8,CU,75 C,3800,2.947168433373293
800,800.0,1050,#1000,#1000,1,277.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,277 V / 1 pole,1,1,8,CU,75 C,4360,2.7482658409603933
800,80.0,1,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.001808565958807509
800,80.0,25,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.04521414897018773
800,80.0,50,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.09042829794037546
800,80.0,75,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.13564244691056318
800,80.0,100,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.18085659588075093
800,80.0,125,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.22607074485093862
800,80.0,150,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.27128489382112636
800,80.0,175,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.3164990427913141
800,80.0,200,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.36171319176150185
800,80.0,225,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.40692734073168957
800,80.0,250,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.45214148970187723
800,80.0,275,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.497355638672065
800,80.0,300,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5425697876422527
800,80.0,325,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5877839366124404
800,80.0,350,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6329980855826282
800,80.0,375,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6782122345528159
800,80.0,400,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7234263835230037
800,80.0,425,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7686405324931913
800,80.0,450,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.8138546814633791
800,80.0,475,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.8590688304335669
800,80.0,500,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9042829794037545
800,80.0,525,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9494971283739422
800,80.0,550,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.99471127734413
800,80.0,575,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0399254263143178
800,80.0,600,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0851395752845054
800,80.0,625,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.130353724254693
800,80.0,650,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1755678732248809
800,80.0,675,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.2207820221950687
800,80.0,700,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.2659961711652563
800,80.0,725,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.311210320135444
800,80.0,750,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.3564244691056317
800,80.0,775,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.4016386180758196
800,80.0,800,#500,#1/0,2,208.0,10,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.4468527670460074
800,160.0,1,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.003617131917615018
800,160.0,25,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.09042829794037546
800,160.0,50,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.18085659588075093
800,160.0,75,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.27128489382112636
800,160.0,100,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.36171319176150185
800,160.0,125,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.45214148970187723
800,160.0,150,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5425697876422527
800,160.0,175,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6329980855826282
800,160.0,200,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7234263835230037
800,160.0,225,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.8138546814633791
800,160.0,250,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9042829794037545
800,160.0,275,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.99471127734413
800,160.0,300,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0851395752845054
800,160.0,325,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.1755678732248809
800,160.0,350,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.2659961711652563
800,160.0,375,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.3564244691056317
800,160.0,400,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.4468527670460074
800,160.0,425,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.5372810649863826
800,160.0,450,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.6277093629267583
800,160.0,475,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.7181376608671337
800,160.0,500,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.808565958807509
800,160.0,525,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.8989942567478844
800,160.0,550,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.98942255468826
800,160.0,575,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.0798508526286357
800,160.0,600,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.170279150569011
800,160.0,625,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.260707448509386
800,160.0,650,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.3511357464497618
800,160.0,675,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.4415640443901374
800,160.0,700,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.5319923423305126
800,160.0,725,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.622420640270888
800,160.0,750,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
800,160.0,775,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.803277236151639
800,160.0,800,#500,#1/0,2,208.0,20,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.893705534092015
800,240.0,1,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.005425697876422527
800,240.0,25,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.13564244691056318
800,240.0,50,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.27128489382112636
800,240.0,75,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.40692734073168957
800,240.0,100,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5425697876422527
800,240.0,125,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6782122345528159
800,240.0,150,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.8138546814633791
800,240.0,175,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9494971283739422
800,240.0,200,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0851395752845054
800,240.0,225,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.2207820221950687
800,240.0,250,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.3564244691056317
800,240.0,275,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.4920669160161948
800,240.0,300,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.6277093629267583
800,240.0,325,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.7633518098373213
800,240.0,350,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.8989942567478844
800,240.0,375,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.0346367036584474
800,240.0,400,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.170279150569011
800,240.0,425,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.3059215974795744
800,240.0,450,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.4415640443901374
800,240.0,475,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.5772064913007005
800,240.0,500,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
800,240.0,525,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
800,240.0,550,#500,#1/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9841338320323896
800,240.0,575,#600,#2/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8809301250967994
800,240.0,600,#300,#1/0,2,208.0,30,#600,-4,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.8952485205564966
800,240.0,625,#350,#2/0,2,208.0,30,#600,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.7353122460434305
800,240.0,650,#350,#2/0,2,208.0,30,#600,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
800,240.0,675,#350,#2/0,2,208.0,30,#600,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.9541372257269054
800,240.0,700,#400,#2/0,2,208.0,30,#600,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.846232567411116
800,240.0,725,#400,#2/0,2,208.0,30,#600,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.9478837305329417
800,240.0,750,#500,#3/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
800,240.0,775,#500,#3/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.803277236151639
800,240.0,800,#500,#3/0,2,208.0,30,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.893705534092015
800,320.0,1,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.007234263835230036
800,320.0,25,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.18085659588075093
800,320.0,50,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.36171319176150185
800,320.0,75,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5425697876422527
800,320.0,100,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7234263835230037
800,320.0,125,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9042829794037545
800,320.0,150,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0851395752845054
800,320.0,175,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.2659961711652563
800,320.0,200,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.4468527670460074
800,320.0,225,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.6277093629267583
800,320.0,250,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.808565958807509
800,320.0,275,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.98942255468826
800,320.0,300,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.170279150569011
800,320.0,325,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.3511357464497618
800,320.0,350,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.5319923423305126
800,320.0,375,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
800,320.0,400,#500,#1/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.893705534092015
800,320.0,425,#600,#2/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.8391775145881497
800,320.0,450,#300,#1/0,2,208.0,40,#600,-4,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.8952485205564966
800,320.0,475,#350,#2/0,2,208.0,40,#600,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.7717830759906765
800,320.0,500,#350,#2/0,2,208.0,40,#600,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.9176663957796594
800,320.0,525,#400,#2/0,2,208.0,40,#600,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.846232567411116
800,320.0,550,#400,#2/0,2,208.0,40,#600,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.98176745157355
800,320.0,575,#500,#3/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.773134470171514
800,320.0,600,#500,#3/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.893705534092015
800,320.0,625,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.7835073672432835
800,320.0,650,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8948476619330146
800,320.0,675,#350,#3/0,2,208.0,40,#600,-3,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1240,2.954137225726906
800,320.0,700,#400,#4/0,2,208.0,40,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.846232567411117
800,320.0,725,#400,#4/0,2,208.0,40,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.947883730532942
800,320.0,750,#500,#4/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
800,320.0,775,#500,#4/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.803277236151639
800,320.0,800,#500,#4/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.893705534092015
800,400.0,1,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.009042829794037545
800,400.0,25,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.22607074485093862
800,400.0,50,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.45214148970187723
800,400.0,75,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6782122345528159
800,400.0,100,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9042829794037545
800,400.0,125,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.130353724254693
800,400.0,150,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.3564244691056317
800,400.0,175,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.5824952139565702
800,400.0,200,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.808565958807509
800,400.0,225,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.0346367036584474
800,400.0,250,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.260707448509386
800,400.0,275,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.486778193360325
800,400.0,300,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
800,400.0,325,#500,#1/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
800,400.0,350,#600,#2/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
800,400.0,375,#350,#2/0,2,208.0,50,#600,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.7353122460434305
800,400.0,400,#350,#2/0,2,208.0,50,#600,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.9176663957796594
800,400.0,425,#400,#2/0,2,208.0,50,#600,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8801162884517244
800,400.0,450,#500,#3/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
800,400.0,475,#500,#3/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.8635627681118896
800,400.0,500,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.7835073672432835
800,400.0,525,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
800,400.0,550,#400,#4/0,2,208.0,50,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.7954069858502035
800,400.0,575,#400,#4/0,2,208.0,50,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.9224709397524857
800,400.0,600,#500,#4/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
800,400.0,625,#500,#4/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.825884310636733
800,400.0,650,#500,#4/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
800,400.0,675,#600,#300,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.818301209333825
800,400.0,700,#600,#300,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
800,400.0,725,#400,#4/0,2,208.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1675,2.947883730532942
800,400.0,750,#500,#300,2,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7128489382112635
800,400.0,775,#500,#300,2,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.803277236151639
800,400.0,800,#500,#300,2,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.893705534092015
800,480.0,1,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.010851395752845053
800,480.0,25,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.27128489382112636
800,480.0,50,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.5425697876422527
800,480.0,75,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.8138546814633791
800,480.0,100,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0851395752845054
800,480.0,125,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.3564244691056317
800,480.0,150,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.6277093629267583
800,480.0,175,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.8989942567478844
800,480.0,200,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.170279150569011
800,480.0,225,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.4415640443901374
800,480.0,250,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.7128489382112635
800,480.0,275,#500,#1/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.9841338320323896
800,480.0,300,#300,#1/0,2,208.0,60,#600,-4,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.8952485205564966
800,480.0,325,#350,#2/0,2,208.0,60,#600,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
800,480.0,350,#400,#2/0,2,208.0,60,#600,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.846232567411116
800,480.0,375,#500,#3/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
800,480.0,400,#500,#3/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.893705534092015
800,480.0,425,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8391775145881497
800,480.0,450,#350,#3/0,2,208.0,60,#600,-3,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1240,2.954137225726906
800,480.0,475,#400,#4/0,2,208.0,60,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.8970581489720297
800,480.0,500,#500,#4/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
800,480.0,525,#500,#4/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
800,480.0,550,#500,#4/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9841338320323896
800,480.0,575,#600,#300,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8809301250967994
800,480.0,600,#400,#4/0,2,208.0,60,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1675,2.927553497908577
800,480.0,625,#500,#300,2,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7128489382112635
800,480.0,650,#500,#300,2,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8213628957397145
800,480.0,675,#500,#300,2,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9298768532681647
800,480.0,700,#600,#350,2,208.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8057754261812304
800,480.0,725,#600,#350,2,208.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.905981691401989
800,480.0,750,#700,#400,2,208.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.8815725720073626
800,480.0,775,#700,#400,2,208.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.9776249910742743
800,480.0,800,#750,#400,2,208.0,60,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.9407543332181096
800,560.0,1,#500,#1/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.012659961711652562
800,560.0,25,#500,#1/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.3164990427913141
800,560.0,50,#500,#1/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.6329980855826282
800,560.0,75,#500,#1/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.9494971283739422
800,560.0,100,#500,#1/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.2659961711652563
800,560.0,125,#500,#1/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.5824952139565702
800,560.0,150,#500,#1/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.8989942567478844
800,560.0,175,#500,#1/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.2154932995391987
800,560.0,200,#500,#1/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.5319923423305126
800,560.0,225,#500,#1/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
800,560.0,250,#600,#2/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
800,560.0,275,#350,#2/0,2,208.0,70,#600,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.8082539059379226
800,560.0,300,#400,#2/0,2,208.0,70,#600,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.846232567411116
800,560.0,325,#500,#3/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
800,560.0,350,#500,#3/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.953991066052265
800,560.0,375,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
800,560.0,400,#400,#4/0,2,208.0,70,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.846232567411117
800,560.0,425,#500,#4/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.6902418637261696
800,560.0,450,#500,#4/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
800,560.0,475,#600,#300,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.776548598825176
800,560.0,500,#600,#300,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
800,560.0,525,#400,#4/0,2,208.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1675,2.9885441957816723
800,560.0,550,#500,#300,2,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7851915765635638
800,560.0,575,#500,#300,2,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9117911936800893
800,560.0,600,#600,#350,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8057754261812304
800,560.0,625,#600,#350,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.922682735605448
800,560.0,650,#700,#400,2,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.9135900450296663
800,560.0,675,#750,#400,2,208.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.8948050467615767
800,560.0,700,#500,#350,2,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2280,2.953991066052265
800,560.0,725,#600,#400,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8252599777519323
800,560.0,750,#600,#400,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
800,560.0,775,#700,#500,2,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.8949131857666552
800,560.0,800,#700,#500,2,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.988297482081709
800,640.0,1,#500,#1/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.014468527670460071
800,640.0,25,#500,#1/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.36171319176150185
800,640.0,50,#500,#1/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,0.7234263835230037
800,640.0,75,#500,#1/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.0851395752845054
800,640.0,100,#500,#1/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.4468527670460074
800,640.0,125,#500,#1/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,1.808565958807509
800,640.0,150,#500,#1/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.170279150569011
800,640.0,175,#500,#1/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.5319923423305126
800,640.0,200,#500,#1/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,760,2.893705534092015
800,640.0,225,#300,#1/0,2,208.0,80,#600,-4,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,855,2.8952485205564966
800,640.0,250,#350,#2/0,2,208.0,80,#600,-3,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,930,2.9176663957796594
800,640.0,275,#400,#2/0,2,208.0,80,#600,-2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.98176745157355
800,640.0,300,#500,#3/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.893705534092015
800,640.0,325,#600,#4/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8948476619330146
800,640.0,350,#400,#4/0,2,208.0,80,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.846232567411117
800,640.0,375,#500,#4/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
800,640.0,400,#500,#4/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.893705534092015
800,640.0,425,#600,#300,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8391775145881497
800,640.0,450,#400,#4/0,2,208.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1675,2.927553497908577
800,640.0,475,#500,#300,2,208.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.749020257387414
800,640.0,500,#500,#300,2,208.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.893705534092015
800,640.0,525,#600,#350,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.80577542618123
800,640.0,550,#600,#350,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.939383779808908
800,640.0,575,#700,#400,2,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.94560751805197
800,640.0,600,#750,#400,2,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.940754333218109
800,640.0,625,#600,#400,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
800,640.0,650,#600,#400,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8948476619330146
800,640.0,675,#700,#500,2,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.881572572007362
800,640.0,700,#700,#500,2,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.988297482081709
800,640.0,725,#750,#500,2,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.9611762383099016
800,640.0,750,#600,#500,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8630361491645213
800,640.0,775,#600,#500,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.9584706874700055
800,640.0,800,#700,#600,2,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.927311819182082
800,720.0,1,#500,#1/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,760,0.016277093629267582
800,720.0,25,#500,#1/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,760,0.40692734073168957
800,720.0,50,#500,#1/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,760,0.8138546814633791
800,720.0,75,#500,#1/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,760,1.2207820221950687
800,720.0,100,#500,#1/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,760,1.6277093629267583
800,720.0,125,#500,#1/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,760,2.0346367036584474
800,720.0,150,#500,#1/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,760,2.4415640443901374
800,720.0,175,#500,#1/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,760,2.8484913851218265
800,720.0,200,#300,#1/0,2,208.0,90,#600,-4,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,3,CU,75 C,855,2.8952485205564966
800,720.0,225,#350,#2/0,2,208.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,3,CU,75 C,930,2.9541372257269054
800,720.0,250,#500,#3/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
800,720.0,275,#500,#3/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,3,CU,75 C,1140,2.9841338320323896
800,720.0,300,#350,#3/0,2,208.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,4,CU,75 C,1240,2.9541372257269054
800,720.0,325,#400,#4/0,2,208.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,4,CU,75 C,1340,2.973296521313399
800,720.0,350,#500,#4/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
800,720.0,375,#600,#300,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.818301209333825
800,720.0,400,#400,#4/0,2,208.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1675,2.9275534979085767
800,720.0,425,#500,#300,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.767105916975489
800,720.0,450,#500,#300,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9298768532681647
800,720.0,475,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8558785587916096
800,720.0,500,#700,#400,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.8815725720073626
800,720.0,525,#750,#400,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.8948050467615767
800,720.0,550,#500,#350,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2280,2.9841338320323896
800,720.0,575,#600,#400,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.880930125096798
800,720.0,600,#700,#500,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.8815725720073613
800,720.0,625,#750,#500,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.87183040353331
800,720.0,650,#750,#500,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.9867036196746426
800,720.0,675,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.898824101029078
800,720.0,700,#700,#600,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.881572572007362
800,720.0,725,#700,#600,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.984485878150482
800,720.0,750,#750,#600,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.9538827007771187
800,720.0,775,#600,#600,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,8,CU,75 C,3360,2.912244582978286
800,720.0,800,#700,#600,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,8,CU,75 C,3680,2.881572572007362
800,800.0,1,#600,#1/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,840,0.016701044203459702
800,800.0,25,#600,#1/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,840,0.4175261050864926
800,800.0,50,#600,#1/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,840,0.8350522101729853
800,800.0,75,#600,#1/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,840,1.2525783152594778
800,800.0,100,#600,#1/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,840,1.6701044203459705
800,800.0,125,#600,#1/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,840,2.087630525432463
800,800.0,150,#600,#1/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,840,2.5051566305189557
