Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
800,800.0,175,#600,#2/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,2,CU,75 C,840,2.922682735605448
800,800.0,200,#350,#2/0,2,208.0,100,#600,-3,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,3,CU,75 C,930,2.9176663957796594
800,800.0,225,#500,#3/0,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
800,800.0,250,#600,#4/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.7835073672432835
800,800.0,275,#400,#4/0,2,208.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,4,CU,75 C,1340,2.7954069858502035
800,800.0,300,#500,#4/0,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
800,800.0,325,#500,#4/0,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
800,800.0,350,#600,#300,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
800,800.0,375,#500,#300,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7128489382112635
800,800.0,400,#500,#300,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.893705534092015
800,800.0,425,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8391775145881497
800,800.0,450,#700,#400,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.881572572007362
800,800.0,475,#750,#400,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.9101214755804206
800,800.0,500,#600,#400,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
800,800.0,525,#600,#400,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
800,800.0,550,#700,#500,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.934935027044535
800,800.0,575,#750,#500,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.935648856945161
800,800.0,600,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8630361491645213
800,800.0,625,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.9823293220463767
800,800.0,650,#700,#600,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.973051066356802
800,800.0,675,#750,#600,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.9538827007771196
800,800.0,700,#600,#600,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,8,CU,75 C,3360,2.922682735605448
800,800.0,725,#700,#600,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,8,CU,75 C,3680,2.901583492646302
800,800.0,750,#750,#700,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
800,800.0,775,#750,#700,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,8,CU,75 C,3800,2.9675580836510873
800,800.0,800,#1000,#1000,2,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 2 pole,2,1,8,CU,75 C,4360,2.788533472329776
800,80.0,1,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.0015662181203273029
800,80.0,25,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.03915545300818257
800,80.0,50,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.07831090601636514
800,80.0,75,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.11746635902454772
800,80.0,100,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.1566218120327303
800,80.0,125,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.19577726504091283
800,80.0,150,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.23493271804909543
800,80.0,175,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.27408817105727795
800,80.0,200,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.3132436240654606
800,80.0,225,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.3523990770736431
800,80.0,250,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.39155453008182567
800,80.0,275,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.4307099830900083
800,80.0,300,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.46986543609819087
800,80.0,325,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5090208891063734
800,80.0,350,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5481763421145559
800,80.0,375,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5873317951227386
800,80.0,400,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6264872481309212
800,80.0,425,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6656427011391037
800,80.0,450,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7047981541472862
800,80.0,475,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7439536071554689
800,80.0,500,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7831090601636513
800,80.0,525,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.822264513171834
800,80.0,550,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.8614199661800166
800,80.0,575,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9005754191881991
800,80.0,600,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9397308721963817
800,80.0,625,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9788863252045643
800,80.0,650,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0180417782127469
800,80.0,675,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0571972312209295
800,80.0,700,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0963526842291118
800,80.0,725,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1355081372372946
800,80.0,750,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1746635902454772
800,80.0,775,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2138190432536595
800,80.0,800,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2529744962618423
800,80.0,825,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2921299492700247
800,80.0,850,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3312854022782075
800,80.0,875,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3704408552863903
800,80.0,900,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4095963082945724
800,80.0,925,#500,#1/0,3,208.0,10,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4487517613027552
800,160.0,1,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.0031324362406546058
800,160.0,25,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.07831090601636514
800,160.0,50,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.1566218120327303
800,160.0,75,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.23493271804909543
800,160.0,100,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.3132436240654606
800,160.0,125,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.39155453008182567
800,160.0,150,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.46986543609819087
800,160.0,175,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5481763421145559
800,160.0,200,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6264872481309212
800,160.0,225,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7047981541472862
800,160.0,250,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7831090601636513
800,160.0,275,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.8614199661800166
800,160.0,300,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9397308721963817
800,160.0,325,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0180417782127469
800,160.0,350,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0963526842291118
800,160.0,375,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1746635902454772
800,160.0,400,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2529744962618423
800,160.0,425,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3312854022782075
800,160.0,450,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4095963082945724
800,160.0,475,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4879072143109378
800,160.0,500,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.5662181203273027
800,160.0,525,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.644529026343668
800,160.0,550,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.7228399323600332
800,160.0,575,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.8011508383763981
800,160.0,600,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.8794617443927635
800,160.0,625,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.9577726504091286
800,160.0,650,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.0360835564254938
800,160.0,675,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.114394462441859
800,160.0,700,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.1927053684582236
800,160.0,725,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.271016274474589
800,160.0,750,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.3493271804909543
800,160.0,775,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.427638086507319
800,160.0,800,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.5059489925236846
800,160.0,825,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.5842598985400493
800,160.0,850,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.662570804556415
800,160.0,875,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727805
800,160.0,900,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8191926165891448
800,160.0,925,#500,#1/0,3,208.0,20,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8975035226055104
800,240.0,1,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.004698654360981909
800,240.0,25,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.11746635902454773
800,240.0,50,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.23493271804909546
800,240.0,75,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.35239907707364315
800,240.0,100,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.4698654360981909
800,240.0,125,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5873317951227387
800,240.0,150,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7047981541472863
800,240.0,175,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.8222645131718341
800,240.0,200,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9397308721963819
800,240.0,225,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0571972312209295
800,240.0,250,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1746635902454774
800,240.0,275,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.292129949270025
800,240.0,300,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4095963082945726
800,240.0,325,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.5270626673191205
800,240.0,350,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.6445290263436683
800,240.0,375,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.761995385368216
800,240.0,400,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.8794617443927637
800,240.0,425,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.996928103417311
800,240.0,450,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.114394462441859
800,240.0,475,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.2318608214664066
800,240.0,500,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.349327180490955
800,240.0,525,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.4667935395155025
800,240.0,550,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.58425989854005
800,240.0,575,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.701726257564598
800,240.0,600,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.819192616589145
800,240.0,625,#500,#1/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9366589756136934
800,240.0,650,#600,#2/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
800,240.0,675,#600,#2/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.928778616739711
800,240.0,700,#300,#1/0,3,208.0,30,#600,-4,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.9251660886022472
800,240.0,725,#350,#2/0,3,208.0,30,#600,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.7477852698853886
800,240.0,750,#350,#2/0,3,208.0,30,#600,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
800,240.0,775,#350,#2/0,3,208.0,30,#600,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.937287702291278
800,240.0,800,#400,#2/0,3,208.0,30,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8169570324320303
800,240.0,825,#400,#2/0,3,208.0,30,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9049869396955312
800,240.0,850,#400,#2/0,3,208.0,30,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9930168469590326
800,240.0,875,#500,#3/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
800,240.0,900,#500,#3/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8191926165891448
800,240.0,925,#500,#3/0,3,208.0,30,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8975035226055104
800,320.0,1,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.0062648724813092116
800,320.0,25,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.1566218120327303
800,320.0,50,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.3132436240654606
800,320.0,75,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.46986543609819087
800,320.0,100,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6264872481309212
800,320.0,125,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7831090601636513
800,320.0,150,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9397308721963817
800,320.0,175,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0963526842291118
800,320.0,200,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2529744962618423
800,320.0,225,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4095963082945724
800,320.0,250,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.5662181203273027
800,320.0,275,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.7228399323600332
800,320.0,300,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.8794617443927635
800,320.0,325,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.0360835564254938
800,320.0,350,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.1927053684582236
800,320.0,375,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.3493271804909543
800,320.0,400,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.5059489925236846
800,320.0,425,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.662570804556415
800,320.0,450,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8191926165891448
800,320.0,475,#500,#1/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9758144286218755
800,320.0,500,#600,#2/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.8926208560392204
800,320.0,525,#300,#1/0,3,208.0,40,#600,-4,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.9251660886022472
800,320.0,550,#350,#2/0,3,208.0,40,#600,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.7793690086197036
800,320.0,575,#350,#2/0,3,208.0,40,#600,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.9057039635569626
800,320.0,600,#400,#2/0,3,208.0,40,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8169570324320303
800,320.0,625,#400,#2/0,3,208.0,40,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9343302421166984
800,320.0,650,#500,#3/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.714778075233992
800,320.0,675,#500,#3/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8191926165891448
800,320.0,700,#500,#3/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9236071579442986
800,320.0,725,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.796200160837913
800,320.0,750,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
800,320.0,775,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9890415512405273
800,320.0,800,#400,#4/0,3,208.0,40,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8169570324320308
800,320.0,825,#400,#4/0,3,208.0,40,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9049869396955317
800,320.0,850,#400,#4/0,3,208.0,40,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.993016846959033
800,320.0,875,#500,#4/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727805
800,320.0,900,#500,#4/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8191926165891448
800,320.0,925,#500,#4/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8975035226055104
800,400.0,1,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.007831090601636514
800,400.0,25,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.19577726504091283
800,400.0,50,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.39155453008182567
800,400.0,75,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5873317951227384
800,400.0,100,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7831090601636513
800,400.0,125,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9788863252045641
800,400.0,150,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1746635902454767
800,400.0,175,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3704408552863898
800,400.0,200,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.5662181203273027
800,400.0,225,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.7619953853682153
800,400.0,250,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.9577726504091282
800,400.0,275,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.153549915450041
800,400.0,300,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.3493271804909535
800,400.0,325,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.5451044455318663
800,400.0,350,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727796
800,400.0,375,#500,#1/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.9366589756136925
800,400.0,400,#600,#2/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.8926208560392204
800,400.0,425,#300,#1/0,3,208.0,50,#600,-4,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.9599894944189407
800,400.0,450,#350,#2/0,3,208.0,50,#600,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
800,400.0,475,#400,#2/0,3,208.0,50,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.7876137300108637
800,400.0,500,#400,#2/0,3,208.0,50,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9343302421166984
800,400.0,525,#500,#3/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727796
800,400.0,550,#500,#3/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8713998872667217
800,400.0,575,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.7720949870375864
800,400.0,600,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
800,400.0,625,#350,#3/0,3,208.0,50,#600,-3,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1240,2.960975506342014
800,400.0,650,#400,#4/0,3,208.0,50,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
800,400.0,675,#400,#4/0,3,208.0,50,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
800,400.0,700,#500,#4/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727796
800,400.0,725,#500,#4/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8387703430932363
800,400.0,750,#500,#4/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9366589756136925
800,400.0,775,#600,#300,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.802226454287995
800,400.0,800,#600,#300,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.8926208560392204
800,400.0,825,#600,#300,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9830152577904463
800,400.0,850,#400,#4/0,3,208.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.9930168469590326
800,400.0,875,#500,#300,3,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.7408817105727796
800,400.0,900,#500,#300,3,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891443
800,400.0,925,#500,#300,3,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.89750352260551
800,480.0,1,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.009397308721963819
800,480.0,25,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.23493271804909546
800,480.0,50,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.4698654360981909
800,480.0,75,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.7047981541472863
800,480.0,100,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9397308721963819
800,480.0,125,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.1746635902454774
800,480.0,150,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.4095963082945726
800,480.0,175,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.6445290263436683
800,480.0,200,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.8794617443927637
800,480.0,225,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.114394462441859
800,480.0,250,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.349327180490955
800,480.0,275,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.58425989854005
800,480.0,300,#500,#1/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.819192616589145
800,480.0,325,#600,#2/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
800,480.0,350,#300,#1/0,3,208.0,60,#600,-4,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.9251660886022472
800,480.0,375,#350,#2/0,3,208.0,60,#600,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
800,480.0,400,#400,#2/0,3,208.0,60,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8169570324320303
800,480.0,425,#400,#2/0,3,208.0,60,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9930168469590326
800,480.0,450,#500,#3/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8191926165891448
800,480.0,475,#500,#3/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9758144286218755
800,480.0,500,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
800,480.0,525,#350,#3/0,3,208.0,60,#600,-3,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927505
800,480.0,550,#400,#4/0,3,208.0,60,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9049869396955317
800,480.0,575,#500,#4/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.701726257564598
800,480.0,600,#500,#4/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.819192616589145
800,480.0,625,#500,#4/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9366589756136934
800,480.0,650,#600,#300,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
800,480.0,675,#600,#300,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.928778616739711
800,480.0,700,#400,#4/0,3,208.0,60,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.957804884053633
800,480.0,725,#500,#300,3,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.725219529369507
800,480.0,750,#500,#300,3,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891448
800,480.0,775,#500,#300,3,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9131657038087835
800,480.0,800,#600,#350,3,208.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.7769160217976525
800,480.0,825,#600,#350,3,208.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8636946474788285
800,480.0,850,#600,#350,3,208.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.9504732731600054
800,480.0,875,#700,#400,3,208.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
800,480.0,900,#700,#400,3,208.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.994530216830051
800,480.0,925,#750,#400,3,208.0,60,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.944614073280458
800,560.0,1,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.01096352684229112
800,560.0,25,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.27408817105727795
800,560.0,50,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.5481763421145559
800,560.0,75,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.822264513171834
800,560.0,100,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.0963526842291118
800,560.0,125,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.3704408552863898
800,560.0,150,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.644529026343668
800,560.0,175,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.9186171974009458
800,560.0,200,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.1927053684582236
800,560.0,225,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.4667935395155016
800,560.0,250,#500,#1/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.7408817105727796
800,560.0,275,#600,#2/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.78414757393775
800,560.0,300,#300,#1/0,3,208.0,70,#600,-4,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,855,2.925166088602247
800,560.0,325,#350,#2/0,3,208.0,70,#600,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
800,560.0,350,#400,#2/0,3,208.0,70,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8756436372743646
800,560.0,375,#500,#3/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727796
800,560.0,400,#500,#3/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.923607157944298
800,560.0,425,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8685156822388933
800,560.0,450,#350,#3/0,3,208.0,70,#600,-3,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927505
800,560.0,475,#400,#4/0,3,208.0,70,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9269944165114072
800,560.0,500,#500,#4/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727796
800,560.0,525,#500,#4/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8779257961014184
800,560.0,550,#600,#300,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.78414757393775
800,560.0,575,#600,#300,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9106997363894656
800,560.0,600,#400,#4/0,3,208.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.9578048840536324
800,560.0,625,#500,#300,3,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.7408817105727796
800,560.0,650,#500,#300,3,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
800,560.0,675,#500,#300,3,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.960152247418602
800,560.0,700,#600,#350,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8347684389184367
800,560.0,725,#600,#350,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.936010168879809
800,560.0,750,#700,#400,3,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
800,560.0,775,#750,#400,3,208.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.878293936494862
800,560.0,800,#750,#400,3,208.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.971142127994696
800,560.0,825,#600,#400,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.7841475739377493
800,560.0,850,#600,#400,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8685156822388933
800,560.0,875,#600,#400,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9528837905400374
800,560.0,900,#700,#500,3,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.9113488219181045
800,560.0,925,#700,#500,3,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.992219622526941
800,640.0,1,#500,#1/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.012529744962618423
800,640.0,25,#500,#1/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.3132436240654606
800,640.0,50,#500,#1/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.6264872481309212
800,640.0,75,#500,#1/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,0.9397308721963817
800,640.0,100,#500,#1/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.2529744962618423
800,640.0,125,#500,#1/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.5662181203273027
800,640.0,150,#500,#1/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,1.8794617443927635
800,640.0,175,#500,#1/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.1927053684582236
800,640.0,200,#500,#1/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.5059489925236846
800,640.0,225,#500,#1/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,760,2.8191926165891448
800,640.0,250,#600,#2/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,2,CU,75 C,840,2.8926208560392204
800,640.0,275,#350,#2/0,3,208.0,80,#600,-3,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,930,2.7793690086197036
800,640.0,300,#400,#2/0,3,208.0,80,#600,-2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8169570324320303
800,640.0,325,#500,#3/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.714778075233992
800,640.0,350,#500,#3/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9236071579442986
800,640.0,375,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
800,640.0,400,#400,#4/0,3,208.0,80,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8169570324320308
800,640.0,425,#400,#4/0,3,208.0,80,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.993016846959033
800,640.0,450,#500,#4/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8191926165891448
800,640.0,475,#500,#4/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9758144286218755
800,640.0,500,#600,#300,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.8926208560392204
800,640.0,525,#400,#4/0,3,208.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.957804884053633
800,640.0,550,#500,#300,3,208.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.7565438917760527
800,640.0,575,#500,#300,3,208.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.881841341402237
800,640.0,600,#600,#350,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.7769160217976525
800,640.0,625,#600,#350,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.892620856039221
800,640.0,650,#700,#400,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.8836216902807896
800,640.0,675,#700,#400,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.994530216830051
800,640.0,700,#750,#400,3,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.9711421279946966
800,640.0,725,#600,#400,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.796200160837913
800,640.0,750,#600,#400,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8926208560392204
800,640.0,775,#600,#400,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9890415512405273
800,640.0,800,#700,#500,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.9575607079802966
800,640.0,825,#750,#500,3,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.91808601856622
800,640.0,850,#600,#500,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8099745458666723
800,640.0,875,#600,#500,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.892620856039221
800,640.0,900,#600,#500,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9752671662117702
800,640.0,925,#700,#600,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.931153915944758
800,720.0,1,#500,#1/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,760,0.014095963082945726
800,720.0,25,#500,#1/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,760,0.3523990770736431
800,720.0,50,#500,#1/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,760,0.7047981541472862
800,720.0,75,#500,#1/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,760,1.0571972312209295
800,720.0,100,#500,#1/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,760,1.4095963082945724
800,720.0,125,#500,#1/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,760,1.7619953853682158
800,720.0,150,#500,#1/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,760,2.114394462441859
800,720.0,175,#500,#1/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,760,2.4667935395155016
800,720.0,200,#500,#1/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,760,2.8191926165891448
800,720.0,225,#600,#2/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,840,2.928778616739711
800,720.0,250,#350,#2/0,3,208.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
800,720.0,275,#400,#2/0,3,208.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.9049869396955312
800,720.0,300,#500,#3/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.8191926165891443
800,720.0,325,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.82030533463824
800,720.0,350,#350,#3/0,3,208.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927496
