Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
800,720.0,375,#400,#4/0,3,208.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
800,720.0,400,#500,#4/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,4,CU,75 C,1520,2.8191926165891448
800,720.0,425,#500,#4/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,4,CU,75 C,1520,2.9953921551259666
800,720.0,450,#600,#300,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.928778616739711
800,720.0,475,#500,#300,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.678232985759688
800,720.0,500,#500,#300,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891448
800,720.0,525,#500,#300,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9601522474186024
800,720.0,550,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.863694647478828
800,720.0,575,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.993862586000593
800,720.0,600,#700,#400,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.994530216830051
800,720.0,625,#750,#400,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.9844061553518157
800,720.0,650,#600,#400,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.82030533463824
800,720.0,675,#600,#400,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.928778616739711
800,720.0,700,#700,#500,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.911348821918105
800,720.0,725,#750,#500,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.8849259501734212
800,720.0,750,#750,#500,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.9844061553518153
800,720.0,775,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8822900672676526
800,720.0,800,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9752671662117702
800,720.0,825,#700,#600,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9410564629580853
800,720.0,850,#750,#600,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.8991374080560495
800,720.0,875,#750,#600,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.9844061553518153
800,720.0,900,#600,#600,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.928778616739711
800,720.0,925,#700,#600,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,8,CU,75 C,3680,2.8853546360081217
800,800.0,1,#600,#1/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,840,0.014463104280196102
800,800.0,25,#600,#1/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,840,0.36157760700490255
800,800.0,50,#600,#1/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,840,0.7231552140098051
800,800.0,75,#600,#1/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,840,1.0847328210147076
800,800.0,100,#600,#1/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,840,1.4463104280196102
800,800.0,125,#600,#1/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,840,1.8078880350245126
800,800.0,150,#600,#1/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,840,2.169465642029415
800,800.0,175,#600,#1/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,840,2.5310432490343184
800,800.0,200,#600,#2/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,2,CU,75 C,840,2.8926208560392204
800,800.0,225,#350,#2/0,3,208.0,100,#600,-3,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,3,CU,75 C,930,2.842536486088333
800,800.0,250,#400,#2/0,3,208.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.9343302421166984
800,800.0,275,#500,#3/0,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.8713998872667217
800,800.0,300,#600,#4/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
800,800.0,325,#400,#4/0,3,208.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
800,800.0,350,#500,#4/0,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727796
800,800.0,375,#500,#4/0,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,4,CU,75 C,1520,2.9366589756136925
800,800.0,400,#600,#300,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.8926208560392204
800,800.0,425,#400,#4/0,3,208.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.9930168469590326
800,800.0,450,#500,#300,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891443
800,800.0,475,#500,#300,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.975814428621875
800,800.0,500,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8926208560392204
800,800.0,525,#700,#400,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
800,800.0,550,#750,#400,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.918086018566219
800,800.0,575,#600,#400,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.7720949870375864
800,800.0,600,#600,#400,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8926208560392204
800,800.0,625,#700,#500,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.888242878887008
800,800.0,650,#750,#500,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.8738725940424885
800,800.0,675,#750,#500,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.984406155351815
800,800.0,700,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8926208560392217
800,800.0,725,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9959287437549076
800,800.0,750,#700,#600,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9707641039980652
800,800.0,775,#750,#600,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.93703462907639
800,800.0,800,#600,#600,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.8926208560392204
800,800.0,825,#600,#600,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9830152577904463
800,800.0,850,#700,#600,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9460077364647486
800,800.0,875,#750,#700,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,8,CU,75 C,3800,2.90150598436982
800,800.0,900,#750,#700,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,8,CU,75 C,3800,2.9844061553518153
800,800.0,925,#1000,#1000,3,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,208 V / 3 pole,3,1,8,CU,75 C,4360,2.792193422512209
800,80.0,1,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.000783711915483254
800,80.0,25,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.019592797887081348
800,80.0,50,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.039185595774162696
800,80.0,75,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.058778393661244044
800,80.0,100,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.07837119154832539
800,80.0,125,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.09796398943540674
800,80.0,150,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.11755678732248809
800,80.0,175,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.13714958520956944
800,80.0,200,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.15674238309665078
800,80.0,225,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.17633518098373213
800,80.0,250,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.19592797887081348
800,80.0,275,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.21552077675789486
800,80.0,300,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.23511357464497618
800,80.0,325,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.2547063725320575
800,80.0,350,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.27429917041913887
800,80.0,375,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.2938919683062202
800,80.0,400,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.31348476619330157
800,80.0,425,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.3330775640803829
800,80.0,450,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.35267036196746426
800,80.0,475,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.3722631598545456
800,80.0,500,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.39185595774162696
800,80.0,525,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4114487556287083
800,80.0,550,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4310415535157897
800,80.0,575,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.45063435140287095
800,80.0,600,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.47022714928995235
800,80.0,625,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4898199471770337
800,80.0,650,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.509412745064115
800,80.0,675,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5290055429511964
800,80.0,700,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5485983408382777
800,80.0,725,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5681911387253591
800,80.0,750,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5877839366124404
800,80.0,775,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6073767344995218
800,80.0,800,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6269695323866031
800,80.0,825,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6465623302736845
800,80.0,850,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6661551281607658
800,80.0,875,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6857479260478472
800,80.0,900,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7053407239349285
800,80.0,925,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7249335218220099
800,80.0,950,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7445263197090912
800,80.0,975,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7641191175961726
800,80.0,1000,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7837119154832539
800,80.0,1025,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8033047133703352
800,80.0,1050,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
800,80.0,1075,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.842490309144498
800,80.0,1100,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8620831070315794
800,80.0,1125,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8816759049186607
800,80.0,1150,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9012687028057419
800,80.0,1175,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9208615006928234
800,80.0,1200,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9404542985799047
800,80.0,1225,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9600470964669862
800,80.0,1250,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9796398943540674
800,80.0,1275,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9992326922411486
800,80.0,1300,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.01882549012823
800,80.0,1325,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0384182880153114
800,80.0,1350,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0580110859023928
800,80.0,1375,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0776038837894741
800,80.0,1400,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0971966816765555
800,80.0,1425,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1167894795636368
800,80.0,1450,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1363822774507182
800,80.0,1475,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1559750753377995
800,80.0,1500,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1755678732248809
800,80.0,1525,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1951606711119622
800,80.0,1550,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2147534689990436
800,80.0,1575,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
800,80.0,1600,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2539390647732063
800,80.0,1625,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2735318626602876
800,80.0,1650,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.293124660547369
800,80.0,1675,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3127174584344503
800,80.0,1700,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3323102563215317
800,80.0,1725,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.351903054208613
800,80.0,1750,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3714958520956944
800,80.0,1775,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3910886499827757
800,80.0,1800,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.410681447869857
800,80.0,1825,#500,#1/0,2,480.0,10,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.4302742457569384
800,160.0,1,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.001567423830966508
800,160.0,25,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.039185595774162696
800,160.0,50,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.07837119154832539
800,160.0,75,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.11755678732248809
800,160.0,100,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.15674238309665078
800,160.0,125,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.19592797887081348
800,160.0,150,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.23511357464497618
800,160.0,175,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.27429917041913887
800,160.0,200,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.31348476619330157
800,160.0,225,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.35267036196746426
800,160.0,250,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.39185595774162696
800,160.0,275,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4310415535157897
800,160.0,300,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.47022714928995235
800,160.0,325,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.509412745064115
800,160.0,350,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5485983408382777
800,160.0,375,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5877839366124404
800,160.0,400,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6269695323866031
800,160.0,425,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6661551281607658
800,160.0,450,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7053407239349285
800,160.0,475,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7445263197090912
800,160.0,500,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7837119154832539
800,160.0,525,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
800,160.0,550,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8620831070315794
800,160.0,575,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9012687028057419
800,160.0,600,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9404542985799047
800,160.0,625,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9796398943540674
800,160.0,650,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.01882549012823
800,160.0,675,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0580110859023928
800,160.0,700,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0971966816765555
800,160.0,725,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1363822774507182
800,160.0,750,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1755678732248809
800,160.0,775,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2147534689990436
800,160.0,800,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2539390647732063
800,160.0,825,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.293124660547369
800,160.0,850,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3323102563215317
800,160.0,875,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3714958520956944
800,160.0,900,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.410681447869857
800,160.0,925,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.4498670436440197
800,160.0,950,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.4890526394181824
800,160.0,975,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5282382351923451
800,160.0,1000,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5674238309665078
800,160.0,1025,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6066094267406703
800,160.0,1050,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6457950225148332
800,160.0,1075,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.684980618288996
800,160.0,1100,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7241662140631588
800,160.0,1125,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7633518098373213
800,160.0,1150,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8025374056114838
800,160.0,1175,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8417230013856467
800,160.0,1200,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8809085971598094
800,160.0,1225,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9200941929339723
800,160.0,1250,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9592797887081348
800,160.0,1275,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9984653844822973
800,160.0,1300,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.03765098025646
800,160.0,1325,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.076836576030623
800,160.0,1350,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.1160221718047856
800,160.0,1375,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.1552077675789483
800,160.0,1400,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.194393363353111
800,160.0,1425,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2335789591272737
800,160.0,1450,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2727645549014364
800,160.0,1475,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.311950150675599
800,160.0,1500,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3511357464497618
800,160.0,1525,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3903213422239245
800,160.0,1550,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.429506937998087
800,160.0,1575,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
800,160.0,1600,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.5078781295464125
800,160.0,1625,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.5470637253205752
800,160.0,1650,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.586249321094738
800,160.0,1675,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.6254349168689006
800,160.0,1700,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.6646205126430633
800,160.0,1725,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.703806108417226
800,160.0,1750,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
800,160.0,1775,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7821772999655514
800,160.0,1800,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.821362895739714
800,160.0,1825,#500,#1/0,2,480.0,20,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.860548491513877
800,240.0,1,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.0023511357464497617
800,240.0,25,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.058778393661244044
800,240.0,50,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.11755678732248809
800,240.0,75,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.17633518098373213
800,240.0,100,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.23511357464497618
800,240.0,125,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.2938919683062202
800,240.0,150,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.35267036196746426
800,240.0,175,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4114487556287083
800,240.0,200,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.47022714928995235
800,240.0,225,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5290055429511964
800,240.0,250,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5877839366124404
800,240.0,275,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6465623302736845
800,240.0,300,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7053407239349285
800,240.0,325,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7641191175961726
800,240.0,350,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
800,240.0,375,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8816759049186607
800,240.0,400,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9404542985799047
800,240.0,425,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9992326922411486
800,240.0,450,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0580110859023928
800,240.0,475,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1167894795636368
800,240.0,500,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1755678732248809
800,240.0,525,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
800,240.0,550,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.293124660547369
800,240.0,575,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.351903054208613
800,240.0,600,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.410681447869857
800,240.0,625,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.469459841531101
800,240.0,650,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5282382351923451
800,240.0,675,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5870166288535892
800,240.0,700,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6457950225148332
800,240.0,725,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.704573416176077
800,240.0,750,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7633518098373213
800,240.0,775,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8221302034985656
800,240.0,800,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8809085971598094
800,240.0,825,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9396869908210534
800,240.0,850,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9984653844822973
800,240.0,875,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
800,240.0,900,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.1160221718047856
800,240.0,925,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.1748005654660294
800,240.0,950,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2335789591272737
800,240.0,975,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2923573527885175
800,240.0,1000,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3511357464497618
800,240.0,1025,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.409914140111006
800,240.0,1050,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
800,240.0,1075,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.527470927433494
800,240.0,1100,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.586249321094738
800,240.0,1125,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.645027714755982
800,240.0,1150,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.703806108417226
800,240.0,1175,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.76258450207847
800,240.0,1200,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.821362895739714
800,240.0,1225,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
800,240.0,1250,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
800,240.0,1275,#500,#1/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.9976980767234465
800,240.0,1300,#600,#2/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.82247647038469
800,240.0,1325,#600,#2/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.876754864045934
800,240.0,1350,#600,#2/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.931033257707178
800,240.0,1375,#600,#2/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.985311651368422
800,240.0,1400,#300,#1/0,2,480.0,30,#600,-4,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
800,240.0,1425,#300,#1/0,2,480.0,30,#600,-4,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9796932690727274
800,240.0,1450,#350,#2/0,2,480.0,30,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.749900578022329
800,240.0,1475,#350,#2/0,2,480.0,30,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7973126569537485
800,240.0,1500,#350,#2/0,2,480.0,30,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
800,240.0,1525,#350,#2/0,2,480.0,30,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.8921368148165874
800,240.0,1550,#350,#2/0,2,480.0,30,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.939548893748007
800,240.0,1575,#350,#2/0,2,480.0,30,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
800,240.0,1600,#400,#2/0,2,480.0,30,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.819125590578629
800,240.0,1625,#400,#2/0,2,480.0,30,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.86317442793142
800,240.0,1650,#400,#2/0,2,480.0,30,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.907223265284211
800,240.0,1675,#400,#2/0,2,480.0,30,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.951272102637003
800,240.0,1700,#400,#2/0,2,480.0,30,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9953209399897935
800,240.0,1725,#500,#3/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.703806108417226
800,240.0,1750,#500,#3/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
800,240.0,1775,#500,#3/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7821772999655514
800,240.0,1800,#500,#3/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.821362895739714
800,240.0,1825,#500,#3/0,2,480.0,30,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.860548491513877
800,320.0,1,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.003134847661933016
800,320.0,25,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.07837119154832539
800,320.0,50,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.15674238309665078
800,320.0,75,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.23511357464497618
800,320.0,100,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.31348476619330157
800,320.0,125,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.39185595774162696
800,320.0,150,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.47022714928995235
800,320.0,175,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5485983408382777
800,320.0,200,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6269695323866031
800,320.0,225,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7053407239349285
800,320.0,250,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7837119154832539
800,320.0,275,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8620831070315794
800,320.0,300,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9404542985799047
800,320.0,325,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.01882549012823
800,320.0,350,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0971966816765555
800,320.0,375,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1755678732248809
800,320.0,400,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2539390647732063
800,320.0,425,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3323102563215317
800,320.0,450,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.410681447869857
800,320.0,475,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.4890526394181824
800,320.0,500,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5674238309665078
800,320.0,525,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6457950225148332
800,320.0,550,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7241662140631588
800,320.0,575,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8025374056114838
800,320.0,600,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8809085971598094
800,320.0,625,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9592797887081348
800,320.0,650,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.03765098025646
800,320.0,675,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.1160221718047856
800,320.0,700,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.194393363353111
800,320.0,725,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2727645549014364
800,320.0,750,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3511357464497618
800,320.0,775,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.429506937998087
800,320.0,800,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.5078781295464125
800,320.0,825,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.586249321094738
800,320.0,850,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.6646205126430633
800,320.0,875,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
800,320.0,900,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.821362895739714
800,320.0,925,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8997340872880395
800,320.0,950,#500,#1/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.978105278836365
800,320.0,975,#600,#2/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.82247647038469
800,320.0,1000,#600,#2/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8948476619330155
800,320.0,1025,#600,#2/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.9672188534813406
800,320.0,1050,#300,#1/0,2,480.0,40,#600,-4,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
800,320.0,1075,#300,#1/0,2,480.0,40,#600,-4,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.99711837590941
800,320.0,1100,#350,#2/0,2,480.0,40,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7815086306432755
800,320.0,1125,#350,#2/0,2,480.0,40,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
800,320.0,1150,#350,#2/0,2,480.0,40,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.9079408411270604
800,320.0,1175,#350,#2/0,2,480.0,40,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.971156946368953
800,320.0,1200,#400,#2/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.819125590578629
800,320.0,1225,#400,#2/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8778573737156843
800,320.0,1250,#400,#2/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9365891568527385
800,320.0,1275,#400,#2/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9953209399897935
800,320.0,1300,#500,#3/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.71686797367528
800,320.0,1325,#500,#3/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7691154347074973
800,320.0,1350,#500,#3/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.821362895739714
800,320.0,1375,#500,#3/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8736103567719313
800,320.0,1400,#500,#3/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9258578178041486
800,320.0,1425,#500,#3/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.978105278836365
800,320.0,1450,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.798352739868581
800,320.0,1475,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8466002009007982
800,320.0,1500,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
800,320.0,1525,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.943095122965232
800,320.0,1550,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9913425839974486
800,320.0,1575,#350,#3/0,2,480.0,40,#600,-3,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
800,320.0,1600,#400,#4/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8191255905786297
800,320.0,1625,#400,#4/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.863174427931421
800,320.0,1650,#400,#4/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.907223265284212
800,320.0,1675,#400,#4/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9512721026370032
