Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
800,320.0,1700,#400,#4/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9953209399897944
800,320.0,1725,#500,#4/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.703806108417226
800,320.0,1750,#500,#4/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
800,320.0,1775,#500,#4/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7821772999655514
800,320.0,1800,#500,#4/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.821362895739714
800,320.0,1825,#500,#4/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.860548491513877
800,400.0,1,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.00391855957741627
800,400.0,25,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.09796398943540674
800,400.0,50,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.19592797887081348
800,400.0,75,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.2938919683062202
800,400.0,100,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.39185595774162696
800,400.0,125,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4898199471770337
800,400.0,150,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5877839366124404
800,400.0,175,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6857479260478472
800,400.0,200,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7837119154832539
800,400.0,225,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8816759049186607
800,400.0,250,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9796398943540674
800,400.0,275,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0776038837894741
800,400.0,300,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1755678732248809
800,400.0,325,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2735318626602876
800,400.0,350,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3714958520956944
800,400.0,375,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.469459841531101
800,400.0,400,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5674238309665078
800,400.0,425,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6653878204019146
800,400.0,450,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7633518098373213
800,400.0,475,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.861315799272728
800,400.0,500,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9592797887081348
800,400.0,525,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
800,400.0,550,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.1552077675789483
800,400.0,575,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2531717570143552
800,400.0,600,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3511357464497618
800,400.0,625,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.4490997358851683
800,400.0,650,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.5470637253205752
800,400.0,675,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.645027714755982
800,400.0,700,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
800,400.0,725,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.8409556936267952
800,400.0,750,#500,#1/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
800,400.0,775,#600,#2/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8043836724976083
800,400.0,800,#600,#2/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8948476619330155
800,400.0,825,#600,#2/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.985311651368422
800,400.0,850,#300,#1/0,2,480.0,50,#600,-4,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9622681622360445
800,400.0,875,#350,#2/0,2,480.0,50,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
800,400.0,900,#350,#2/0,2,480.0,50,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
800,400.0,925,#350,#2/0,2,480.0,50,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.9237448674375335
800,400.0,950,#400,#2/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.7897596990101023
800,400.0,975,#400,#2/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8631744279314204
800,400.0,1000,#400,#2/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.936589156852739
800,400.0,1025,#500,#3/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.677682377901118
800,400.0,1050,#500,#3/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
800,400.0,1075,#500,#3/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8083010304816596
800,400.0,1100,#500,#3/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8736103567719313
800,400.0,1125,#500,#3/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
800,400.0,1150,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.774229009352473
800,400.0,1175,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8345383356427436
800,400.0,1200,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
800,400.0,1225,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.955156988223286
800,400.0,1250,#350,#3/0,2,480.0,50,#600,-3,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.9632549332137166
800,400.0,1275,#400,#4/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.808113381240432
800,400.0,1300,#400,#4/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.863174427931421
800,400.0,1325,#400,#4/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9182354746224095
800,400.0,1350,#400,#4/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9732965213133986
800,400.0,1375,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.694009709473685
800,400.0,1400,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
800,400.0,1425,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7919736989090915
800,400.0,1450,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8409556936267952
800,400.0,1475,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8899376883444985
800,400.0,1500,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
800,400.0,1525,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.987901677779906
800,400.0,1550,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8043836724976083
800,400.0,1575,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
800,400.0,1600,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8948476619330155
800,400.0,1625,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.940079656650719
800,400.0,1650,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.985311651368422
800,400.0,1675,#400,#4/0,2,480.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9512721026370032
800,400.0,1700,#400,#4/0,2,480.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9953209399897944
800,400.0,1725,#500,#300,2,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.703806108417226
800,400.0,1750,#500,#300,2,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7429917041913887
800,400.0,1775,#500,#300,2,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7821772999655514
800,400.0,1800,#500,#300,2,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
800,400.0,1825,#500,#300,2,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.860548491513877
800,480.0,1,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.004702271492899523
800,480.0,25,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.11755678732248809
800,480.0,50,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.23511357464497618
800,480.0,75,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.35267036196746426
800,480.0,100,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.47022714928995235
800,480.0,125,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5877839366124404
800,480.0,150,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7053407239349285
800,480.0,175,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
800,480.0,200,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9404542985799047
800,480.0,225,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0580110859023928
800,480.0,250,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.1755678732248809
800,480.0,275,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.293124660547369
800,480.0,300,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.410681447869857
800,480.0,325,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5282382351923451
800,480.0,350,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6457950225148332
800,480.0,375,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7633518098373213
800,480.0,400,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8809085971598094
800,480.0,425,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9984653844822973
800,480.0,450,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.1160221718047856
800,480.0,475,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.2335789591272737
800,480.0,500,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3511357464497618
800,480.0,525,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
800,480.0,550,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.586249321094738
800,480.0,575,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.703806108417226
800,480.0,600,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.821362895739714
800,480.0,625,#500,#1/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.938919683062202
800,480.0,650,#600,#2/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.82247647038469
800,480.0,675,#600,#2/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.931033257707178
800,480.0,700,#300,#1/0,2,480.0,60,#600,-4,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
800,480.0,725,#350,#2/0,2,480.0,60,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.749900578022329
800,480.0,750,#350,#2/0,2,480.0,60,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
800,480.0,775,#350,#2/0,2,480.0,60,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.939548893748007
800,480.0,800,#400,#2/0,2,480.0,60,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.819125590578629
800,480.0,825,#400,#2/0,2,480.0,60,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.907223265284211
800,480.0,850,#400,#2/0,2,480.0,60,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9953209399897935
800,480.0,875,#500,#3/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
800,480.0,900,#500,#3/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.821362895739714
800,480.0,925,#500,#3/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8997340872880395
800,480.0,950,#500,#3/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.978105278836365
800,480.0,975,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.82247647038469
800,480.0,1000,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
800,480.0,1025,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9672188534813406
800,480.0,1050,#350,#3/0,2,480.0,60,#600,-3,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
800,480.0,1075,#400,#4/0,2,480.0,60,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8411500092550255
800,480.0,1100,#400,#4/0,2,480.0,60,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9072232652842125
800,480.0,1125,#400,#4/0,2,480.0,60,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.973296521313399
800,480.0,1150,#500,#4/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.703806108417226
800,480.0,1175,#500,#4/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.76258450207847
800,480.0,1200,#500,#4/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.821362895739714
800,480.0,1225,#500,#4/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.880141289400958
800,480.0,1250,#500,#4/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
800,480.0,1275,#500,#4/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9976980767234465
800,480.0,1300,#600,#300,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.82247647038469
800,480.0,1325,#600,#300,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.876754864045934
800,480.0,1350,#600,#300,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.931033257707178
800,480.0,1375,#600,#300,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.985311651368422
800,480.0,1400,#400,#4/0,2,480.0,60,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9600818701075613
800,480.0,1425,#500,#300,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.6802947509527284
800,480.0,1450,#500,#300,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7273174658817236
800,480.0,1475,#500,#300,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.774340180810719
800,480.0,1500,#500,#300,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
800,480.0,1525,#500,#300,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8683856106687093
800,480.0,1550,#500,#300,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9154083255977046
800,480.0,1575,#500,#300,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
800,480.0,1600,#600,#350,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.779053755455695
800,480.0,1625,#600,#350,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.82247647038469
800,480.0,1650,#600,#350,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8658991853136855
800,480.0,1675,#600,#350,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9093219002426807
800,480.0,1700,#600,#350,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.952744615171676
800,480.0,1725,#600,#350,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.996167330100671
800,480.0,1750,#700,#400,2,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.913590045029667
800,480.0,1775,#700,#400,2,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9552127599586617
800,480.0,1800,#700,#400,2,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.996835474887657
800,480.0,1825,#750,#400,2,480.0,60,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9070581898166523
800,560.0,1,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.005485983408382777
800,560.0,25,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.13714958520956944
800,560.0,50,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.27429917041913887
800,560.0,75,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.4114487556287083
800,560.0,100,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.5485983408382777
800,560.0,125,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6857479260478472
800,560.0,150,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.8228975112574166
800,560.0,175,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9600470964669862
800,560.0,200,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0971966816765555
800,560.0,225,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
800,560.0,250,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.3714958520956944
800,560.0,275,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5086454373052638
800,560.0,300,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.6457950225148332
800,560.0,325,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7829446077244027
800,560.0,350,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.9200941929339723
800,560.0,375,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.0572437781435413
800,560.0,400,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.194393363353111
800,560.0,425,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3315429485626806
800,560.0,450,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
800,560.0,475,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.6058421189818195
800,560.0,500,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.7429917041913887
800,560.0,525,#500,#1/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.880141289400958
800,560.0,550,#600,#2/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.7862908746105273
800,560.0,575,#600,#2/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.912940459820097
800,560.0,600,#300,#1/0,2,480.0,70,#600,-4,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
800,560.0,625,#350,#2/0,2,480.0,70,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7657046043328024
800,560.0,650,#350,#2/0,2,480.0,70,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.8763327885061143
800,560.0,675,#350,#2/0,2,480.0,70,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
800,560.0,700,#400,#2/0,2,480.0,70,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8778573737156843
800,560.0,725,#400,#2/0,2,480.0,70,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.98063799420553
800,560.0,750,#500,#3/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
800,560.0,775,#500,#3/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.834424760997768
800,560.0,800,#500,#3/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9258578178041486
800,560.0,825,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.786290874610527
800,560.0,850,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8707239314169066
800,560.0,875,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9551569882232855
800,560.0,900,#350,#3/0,2,480.0,70,#600,-3,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
800,560.0,925,#400,#4/0,2,480.0,70,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8521622185932234
800,560.0,950,#400,#4/0,2,480.0,70,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.929247683960608
800,560.0,975,#500,#4/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.674416911586604
800,560.0,1000,#500,#4/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
800,560.0,1025,#500,#4/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8115664967961735
800,560.0,1050,#500,#4/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.880141289400958
800,560.0,1075,#500,#4/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9487160820057428
800,560.0,1100,#600,#300,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7862908746105273
800,560.0,1125,#600,#300,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
800,560.0,1150,#600,#300,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.912940459820097
800,560.0,1175,#600,#300,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9762652524248816
800,560.0,1200,#400,#4/0,2,480.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9600818701075613
800,560.0,1225,#500,#300,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.6881318701075614
800,560.0,1250,#500,#300,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7429917041913887
800,560.0,1275,#500,#300,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.797851538275216
800,560.0,1300,#500,#300,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8527113723590443
800,560.0,1325,#500,#300,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.907571206442872
800,560.0,1350,#500,#300,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
800,560.0,1375,#600,#350,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7862908746105273
800,560.0,1400,#600,#350,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8369507086943555
800,560.0,1425,#600,#350,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8876105427781833
800,560.0,1450,#600,#350,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9382703768620106
800,560.0,1475,#600,#350,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9889302109458384
800,560.0,1500,#700,#400,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9135900450296663
800,560.0,1525,#700,#400,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.962149879113494
800,560.0,1550,#750,#400,2,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.880509713197322
800,560.0,1575,#750,#400,2,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.92696954728115
800,560.0,1600,#750,#400,2,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9734293813649777
800,560.0,1625,#500,#350,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.971574346207338
800,560.0,1650,#600,#400,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.786290874610527
800,560.0,1675,#600,#400,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8285074030137167
800,560.0,1700,#600,#400,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8707239314169066
800,560.0,1725,#600,#400,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.912940459820096
800,560.0,1750,#600,#400,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9551569882232855
800,560.0,1775,#600,#400,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.997373516626476
800,560.0,1800,#700,#500,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.913590045029666
800,560.0,1825,#700,#500,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.954056573432856
800,640.0,1,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.006269695323866032
800,640.0,25,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.15674238309665078
800,640.0,50,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.31348476619330157
800,640.0,75,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.47022714928995235
800,640.0,100,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.6269695323866031
800,640.0,125,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.7837119154832539
800,640.0,150,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,0.9404542985799047
800,640.0,175,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.0971966816765555
800,640.0,200,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.2539390647732063
800,640.0,225,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.410681447869857
800,640.0,250,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.5674238309665078
800,640.0,275,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.7241662140631588
800,640.0,300,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,1.8809085971598094
800,640.0,325,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.03765098025646
800,640.0,350,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.194393363353111
800,640.0,375,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.3511357464497618
800,640.0,400,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.5078781295464125
800,640.0,425,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.6646205126430633
800,640.0,450,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.821362895739714
800,640.0,475,#500,#1/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,760,2.978105278836365
800,640.0,500,#600,#2/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,2,CU,75 C,840,2.8948476619330155
800,640.0,525,#300,#1/0,2,480.0,80,#600,-4,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,855,2.9274179485626792
800,640.0,550,#350,#2/0,2,480.0,80,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.7815086306432755
800,640.0,575,#350,#2/0,2,480.0,80,#600,-3,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,930,2.9079408411270604
800,640.0,600,#400,#2/0,2,480.0,80,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.819125590578629
800,640.0,625,#400,#2/0,2,480.0,80,#600,-2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9365891568527385
800,640.0,650,#500,#3/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.71686797367528
800,640.0,675,#500,#3/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.821362895739714
800,640.0,700,#500,#3/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.9258578178041486
800,640.0,725,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.798352739868581
800,640.0,750,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
800,640.0,775,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9913425839974486
800,640.0,800,#400,#4/0,2,480.0,80,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8191255905786297
800,640.0,825,#400,#4/0,2,480.0,80,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.907223265284212
800,640.0,850,#400,#4/0,2,480.0,80,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9953209399897944
800,640.0,875,#500,#4/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
800,640.0,900,#500,#4/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.821362895739714
800,640.0,925,#500,#4/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8997340872880395
800,640.0,950,#500,#4/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.978105278836365
800,640.0,975,#600,#300,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.82247647038469
800,640.0,1000,#600,#300,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8948476619330155
800,640.0,1025,#600,#300,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9672188534813406
800,640.0,1050,#400,#4/0,2,480.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9600818701075613
800,640.0,1075,#500,#300,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.6959689892623935
800,640.0,1100,#500,#300,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.758665942501054
800,640.0,1125,#500,#300,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
800,640.0,1150,#500,#300,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8840598489783744
800,640.0,1175,#500,#300,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.946756802217035
800,640.0,1200,#600,#350,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7790537554556947
800,640.0,1225,#600,#350,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8369507086943546
800,640.0,1250,#600,#350,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
800,640.0,1275,#600,#350,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.952744615171676
800,640.0,1300,#700,#400,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.8858415684103362
800,640.0,1325,#700,#400,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9413385216489965
800,640.0,1350,#700,#400,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9968354748876567
800,640.0,1375,#750,#400,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9203324281263163
800,640.0,1400,#750,#400,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9734293813649773
800,640.0,1425,#500,#350,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.978105278836365
800,640.0,1450,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.798352739868581
800,640.0,1475,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8466002009007982
800,640.0,1500,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.894847661933015
800,640.0,1525,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.943095122965232
800,640.0,1550,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9913425839974486
800,640.0,1575,#700,#500,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.9135900450296663
800,640.0,1600,#700,#500,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.9598375060618833
800,640.0,1625,#750,#500,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.8760849670941
800,640.0,1650,#750,#500,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.9203324281263163
800,640.0,1675,#750,#500,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.964579889158534
800,640.0,1700,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.81213772873493
800,640.0,1725,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8534926953339723
800,640.0,1750,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.894847661933016
800,640.0,1775,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.936202628532059
800,640.0,1800,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.977557595131102
800,640.0,1825,#700,#600,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.893769704587287
800,720.0,1,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,0.0070534072393492854
800,720.0,25,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,0.17633518098373213
800,720.0,50,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,0.35267036196746426
800,720.0,75,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,0.5290055429511964
800,720.0,100,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,0.7053407239349285
800,720.0,125,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,0.8816759049186607
800,720.0,150,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,1.0580110859023928
800,720.0,175,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,1.234346266886125
800,720.0,200,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,1.410681447869857
800,720.0,225,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,1.5870166288535892
800,720.0,250,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,1.7633518098373213
800,720.0,275,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,1.9396869908210534
800,720.0,300,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,2.1160221718047856
800,720.0,325,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,2.2923573527885175
800,720.0,350,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,2.46869253377225
800,720.0,375,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,2.645027714755982
800,720.0,400,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,2.821362895739714
800,720.0,425,#500,#1/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,760,2.9976980767234465
800,720.0,450,#600,#2/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,2.9310332577071776
800,720.0,475,#300,#1/0,2,480.0,90,#600,-4,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,855,2.9796932690727282
800,720.0,500,#350,#2/0,2,480.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
800,720.0,525,#350,#2/0,2,480.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,930,2.986960972679426
800,720.0,550,#400,#2/0,2,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.907223265284212
800,720.0,575,#500,#3/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.703806108417226
800,720.0,600,#500,#3/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.821362895739714
800,720.0,625,#500,#3/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
800,720.0,650,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.82247647038469
800,720.0,675,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.9310332577071776
800,720.0,700,#350,#3/0,2,480.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679426
800,720.0,725,#400,#4/0,2,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.874186637269619
800,720.0,750,#400,#4/0,2,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.973296521313399
800,720.0,775,#500,#4/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.7331953052478477
800,720.0,800,#500,#4/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.821362895739714
800,720.0,825,#500,#4/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.9095304862315805
