Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
800,720.0,850,#500,#4/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.9976980767234465
800,720.0,875,#600,#300,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.8496156672153115
800,720.0,900,#600,#300,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.9310332577071776
800,720.0,925,#400,#4/0,2,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9336525676958862
800,720.0,950,#500,#300,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.6802947509527284
800,720.0,975,#500,#300,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.750828823346221
800,720.0,1000,#500,#300,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
800,720.0,1025,#500,#300,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.891896968133207
800,720.0,1050,#500,#300,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
800,720.0,1075,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.800765112920193
800,720.0,1100,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8658991853136855
800,720.0,1125,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9310332577071776
800,720.0,1150,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9961673301006706
800,720.0,1175,#700,#400,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.934401402494164
800,720.0,1200,#700,#400,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.996835474887657
800,720.0,1225,#750,#400,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.92696954728115
800,720.0,1250,#750,#400,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9867036196746426
800,720.0,1275,#500,#350,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.9976980767234465
800,720.0,1300,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.82247647038469
800,720.0,1325,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8767548640459335
800,720.0,1350,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9310332577071776
800,720.0,1375,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9853116513684217
800,720.0,1400,#700,#500,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.913590045029666
800,720.0,1425,#700,#500,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.96561843869091
800,720.0,1450,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.8871468323521543
800,720.0,1475,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.936925226013398
800,720.0,1500,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.986703619674642
800,720.0,1525,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.837984582859332
800,720.0,1550,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8845089202832552
800,720.0,1575,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9310332577071785
800,720.0,1600,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.977557595131102
800,720.0,1625,#700,#600,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.8987247896978823
800,720.0,1650,#700,#600,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.943320555693234
800,720.0,1675,#700,#600,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9879163216885862
800,720.0,1700,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9013692305410808
800,720.0,1725,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9440364251078615
800,720.0,1750,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.986703619674642
800,720.0,1775,#600,#600,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.890324462461245
800,720.0,1800,#600,#600,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9310332577071776
800,720.0,1825,#600,#600,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.971742052953111
800,800.0,1,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,0.007237119154832539
800,800.0,25,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,0.18092797887081347
800,800.0,50,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,0.36185595774162693
800,800.0,75,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,0.5427839366124404
800,800.0,100,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,0.7237119154832539
800,800.0,125,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,0.9046398943540673
800,800.0,150,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,1.0855678732248808
800,800.0,175,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,1.2664958520956944
800,800.0,200,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,1.4474238309665077
800,800.0,225,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,1.6283518098373213
800,800.0,250,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,1.8092797887081347
800,800.0,275,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,1.990207767578948
800,800.0,300,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,2.1711357464497616
800,800.0,325,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,2.352063725320575
800,800.0,350,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,2.5329917041913887
800,800.0,375,#600,#1/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,2.7139196830622025
800,800.0,400,#600,#2/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,2,CU,75 C,840,2.8948476619330155
800,800.0,425,#300,#1/0,2,480.0,100,#600,-4,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,855,2.9622681622360445
800,800.0,450,#350,#2/0,2,480.0,100,#600,-3,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,930,2.844724735885168
800,800.0,475,#400,#2/0,2,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.7897596990101023
800,800.0,500,#400,#2/0,2,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.936589156852739
800,800.0,525,#500,#3/0,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
800,800.0,550,#500,#3/0,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.8736103567719313
800,800.0,575,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.774229009352473
800,800.0,600,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
800,800.0,625,#350,#3/0,2,480.0,100,#600,-3,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1240,2.9632549332137166
800,800.0,650,#400,#4/0,2,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.863174427931421
800,800.0,675,#400,#4/0,2,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.9732965213133986
800,800.0,700,#500,#4/0,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
800,800.0,725,#500,#4/0,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.8409556936267952
800,800.0,750,#500,#4/0,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
800,800.0,775,#600,#300,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.8043836724976083
800,800.0,800,#600,#300,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.8948476619330155
800,800.0,825,#600,#300,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.985311651368422
800,800.0,850,#400,#4/0,2,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9953209399897944
800,800.0,875,#500,#300,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7429917041913887
800,800.0,900,#500,#300,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
800,800.0,925,#500,#300,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8997340872880395
800,800.0,950,#500,#300,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.978105278836365
800,800.0,975,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.82247647038469
800,800.0,1000,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
800,800.0,1025,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9672188534813406
800,800.0,1050,#700,#400,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.913590045029667
800,800.0,1075,#700,#400,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9829612365779914
800,800.0,1100,#750,#400,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9203324281263168
800,800.0,1125,#750,#400,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9867036196746426
800,800.0,1150,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.774229009352473
800,800.0,1175,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8345383356427436
800,800.0,1200,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.894847661933015
800,800.0,1225,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.955156988223286
800,800.0,1250,#700,#500,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.890466314513557
800,800.0,1275,#700,#500,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.9482756408038284
800,800.0,1300,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.8760849670941
800,800.0,1325,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.931394293384371
800,800.0,1350,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.986703619674642
800,800.0,1375,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8431539536842116
800,800.0,1400,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.894847661933016
800,800.0,1425,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9465413701818197
800,800.0,1450,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9982350784306235
800,800.0,1475,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9235002152508556
800,800.0,1500,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.973051066356802
800,800.0,1525,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.891887631748463
800,800.0,1550,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.939295625711553
800,800.0,1575,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.986703619674642
800,800.0,1600,#600,#600,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.8948476619330155
800,800.0,1625,#600,#600,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.940079656650719
800,800.0,1650,#600,#600,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.985311651368422
800,800.0,1675,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.904918646086126
800,800.0,1700,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.948275640803829
800,800.0,1725,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.991632635521533
800,800.0,1750,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.903739630239235
800,800.0,1775,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9452216249569387
800,800.0,1800,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.986703619674642
800,800.0,1825,#1000,#1000,2,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 2 pole,2,1,8,CU,75 C,4360,2.7565815262926643
800,80.0,1,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.000678694518808498
800,80.0,25,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.01696736297021245
800,80.0,50,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.0339347259404249
800,80.0,75,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.05090208891063735
800,80.0,100,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.0678694518808498
800,80.0,125,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.08483681485106223
800,80.0,150,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1018041778212747
800,80.0,175,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.11877154079148712
800,80.0,200,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1357389037616996
800,80.0,225,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.152706266731912
800,80.0,250,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.16967362970212446
800,80.0,275,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.18664099267233691
800,80.0,300,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2036083556425494
800,80.0,325,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.22057571861276182
800,80.0,350,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.23754308158297424
800,80.0,375,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.25451044455318667
800,80.0,400,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2714778075233992
800,80.0,425,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.28844517049361157
800,80.0,450,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.305412533463824
800,80.0,475,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3223798964340365
800,80.0,500,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3393472594042489
800,80.0,525,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.35631462237446143
800,80.0,550,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.37328198534467383
800,80.0,575,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3902493483148862
800,80.0,600,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4072167112850988
800,80.0,625,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4241840742553112
800,80.0,650,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.44115143722552363
800,80.0,675,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.45811880019573614
800,80.0,700,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4750861631659485
800,80.0,725,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.49205352613616105
800,80.0,750,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5090208891063733
800,80.0,775,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5259882520765858
800,80.0,800,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5429556150467983
800,80.0,825,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5599229780170107
800,80.0,850,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5768903409872231
800,80.0,875,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5938577039574358
800,80.0,900,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.610825066927648
800,80.0,925,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6277924298978605
800,80.0,950,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.644759792868073
800,80.0,975,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6617271558382853
800,80.0,1000,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6786945188084978
800,80.0,1025,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6956618817787104
800,80.0,1050,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
800,80.0,1075,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7295966077191351
800,80.0,1100,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7465639706893477
800,80.0,1125,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7635313336595602
800,80.0,1150,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7804986966297724
800,80.0,1175,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.797466059599985
800,80.0,1200,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8144334225701976
800,80.0,1225,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8314007855404099
800,80.0,1250,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8483681485106224
800,80.0,1275,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8653355114808349
800,80.0,1300,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8823028744510473
800,80.0,1325,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8992702374212597
800,80.0,1350,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9162376003914723
800,80.0,1375,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9332049633616845
800,80.0,1400,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.950172326331897
800,80.0,1425,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9671396893021095
800,80.0,1450,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9841070522723221
800,80.0,1475,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0010744152425344
800,80.0,1500,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0180417782127467
800,80.0,1525,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0350091411829594
800,80.0,1550,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0519765041531717
800,80.0,1575,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233842
800,80.0,1600,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0859112300935967
800,80.0,1625,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.102878593063809
800,80.0,1650,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1198459560340215
800,80.0,1675,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.136813319004234
800,80.0,1700,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1537806819744463
800,80.0,1725,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1707480449446588
800,80.0,1750,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1877154079148715
800,80.0,1775,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2046827708850838
800,80.0,1800,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.221650133855296
800,80.0,1825,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2386174968255088
800,80.0,1850,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.255584859795721
800,80.0,1875,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2725522227659336
800,80.0,1900,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.289519585736146
800,80.0,1925,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3064869487063584
800,80.0,1950,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3234543116765707
800,80.0,1975,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3404216746467834
800,80.0,2000,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3573890376169957
800,80.0,2025,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3743564005872082
800,80.0,2050,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3913237635574207
800,80.0,2075,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.408291126527633
800,80.0,2100,#500,#1/0,3,480.0,10,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
800,160.0,1,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.001357389037616996
800,160.0,25,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.0339347259404249
800,160.0,50,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.0678694518808498
800,160.0,75,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1018041778212747
800,160.0,100,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1357389037616996
800,160.0,125,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.16967362970212446
800,160.0,150,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2036083556425494
800,160.0,175,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.23754308158297424
800,160.0,200,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2714778075233992
800,160.0,225,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.305412533463824
800,160.0,250,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3393472594042489
800,160.0,275,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.37328198534467383
800,160.0,300,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4072167112850988
800,160.0,325,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.44115143722552363
800,160.0,350,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4750861631659485
800,160.0,375,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5090208891063733
800,160.0,400,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5429556150467983
800,160.0,425,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5768903409872231
800,160.0,450,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.610825066927648
800,160.0,475,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.644759792868073
800,160.0,500,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6786945188084978
800,160.0,525,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
800,160.0,550,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7465639706893477
800,160.0,575,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7804986966297724
800,160.0,600,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8144334225701976
800,160.0,625,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8483681485106224
800,160.0,650,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8823028744510473
800,160.0,675,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9162376003914723
800,160.0,700,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.950172326331897
800,160.0,725,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9841070522723221
800,160.0,750,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0180417782127467
800,160.0,775,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0519765041531717
800,160.0,800,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0859112300935967
800,160.0,825,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1198459560340215
800,160.0,850,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1537806819744463
800,160.0,875,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1877154079148715
800,160.0,900,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.221650133855296
800,160.0,925,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.255584859795721
800,160.0,950,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.289519585736146
800,160.0,975,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3234543116765707
800,160.0,1000,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3573890376169957
800,160.0,1025,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3913237635574207
800,160.0,1050,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
800,160.0,1075,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4591932154382703
800,160.0,1100,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4931279413786953
800,160.0,1125,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5270626673191203
800,160.0,1150,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.560997393259545
800,160.0,1175,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.59493211919997
800,160.0,1200,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6288668451403951
800,160.0,1225,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6628015710808197
800,160.0,1250,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6967362970212447
800,160.0,1275,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7306710229616697
800,160.0,1300,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7646057489020945
800,160.0,1325,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7985404748425193
800,160.0,1350,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8324752007829446
800,160.0,1375,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.866409926723369
800,160.0,1400,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.900344652663794
800,160.0,1425,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.934279378604219
800,160.0,1450,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.9682141045446442
