Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
800,160.0,1475,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0021488304850688
800,160.0,1500,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0360835564254933
800,160.0,1525,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.070018282365919
800,160.0,1550,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1039530083063434
800,160.0,1575,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1378877342467684
800,160.0,1600,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1718224601871934
800,160.0,1625,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.205757186127618
800,160.0,1650,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.239691912068043
800,160.0,1675,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.273626638008468
800,160.0,1700,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3075613639488926
800,160.0,1725,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3414960898893176
800,160.0,1750,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.375430815829743
800,160.0,1775,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4093655417701676
800,160.0,1800,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.443300267710592
800,160.0,1825,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4772349936510176
800,160.0,1850,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.511169719591442
800,160.0,1875,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.545104445531867
800,160.0,1900,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.579039171472292
800,160.0,1925,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.612973897412717
800,160.0,1950,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6469086233531414
800,160.0,1975,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.680843349293567
800,160.0,2000,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7147780752339914
800,160.0,2025,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7487128011744164
800,160.0,2050,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7826475271148414
800,160.0,2075,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.816582253055266
800,160.0,2100,#500,#1/0,3,480.0,20,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
800,240.0,1,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.0020360835564254935
800,240.0,25,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.05090208891063735
800,240.0,50,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1018041778212747
800,240.0,75,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.15270626673191204
800,240.0,100,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2036083556425494
800,240.0,125,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2545104445531868
800,240.0,150,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3054125334638241
800,240.0,175,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.35631462237446143
800,240.0,200,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4072167112850988
800,240.0,225,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.45811880019573614
800,240.0,250,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5090208891063736
800,240.0,275,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5599229780170109
800,240.0,300,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6108250669276482
800,240.0,325,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6617271558382856
800,240.0,350,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
800,240.0,375,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7635313336595603
800,240.0,400,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8144334225701976
800,240.0,425,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8653355114808349
800,240.0,450,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9162376003914723
800,240.0,475,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9671396893021095
800,240.0,500,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.018041778212747
800,240.0,525,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233844
800,240.0,550,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1198459560340217
800,240.0,575,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.170748044944659
800,240.0,600,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2216501338552963
800,240.0,625,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2725522227659336
800,240.0,650,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3234543116765711
800,240.0,675,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3743564005872084
800,240.0,700,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
800,240.0,725,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.476160578408483
800,240.0,750,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5270626673191205
800,240.0,775,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5779647562297576
800,240.0,800,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6288668451403951
800,240.0,825,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6797689340510327
800,240.0,850,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7306710229616697
800,240.0,875,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.781573111872307
800,240.0,900,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8324752007829446
800,240.0,925,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8833772896935819
800,240.0,950,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.934279378604219
800,240.0,975,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.9851814675148565
800,240.0,1000,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.036083556425494
800,240.0,1025,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0869856453361315
800,240.0,1050,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.137887734246769
800,240.0,1075,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1887898231574057
800,240.0,1100,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.2396919120680434
800,240.0,1125,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.2905940009786807
800,240.0,1150,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.341496089889318
800,240.0,1175,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3923981787999553
800,240.0,1200,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4433002677105926
800,240.0,1225,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4942023566212295
800,240.0,1250,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.545104445531867
800,240.0,1275,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.5960065344425045
800,240.0,1300,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6469086233531423
800,240.0,1325,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6978107122637796
800,240.0,1350,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.748712801174417
800,240.0,1375,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.799614890085054
800,240.0,1400,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
800,240.0,1425,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9014190679063288
800,240.0,1450,#500,#1/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.952321156816966
800,240.0,1475,#600,#2/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.7733002457276026
800,240.0,1500,#600,#2/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
800,240.0,1525,#600,#2/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8673104235488776
800,240.0,1550,#600,#2/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9143155124595146
800,240.0,1575,#600,#2/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
800,240.0,1600,#300,#1/0,3,480.0,30,#600,-4,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.897307363948892
800,240.0,1625,#300,#1/0,3,480.0,30,#600,-4,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.942577791510594
800,240.0,1650,#300,#1/0,3,480.0,30,#600,-4,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.9878482190722955
800,240.0,1675,#350,#2/0,3,480.0,30,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7509436437588204
800,240.0,1700,#350,#2/0,3,480.0,30,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7920025041134293
800,240.0,1725,#350,#2/0,3,480.0,30,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8330613644680387
800,240.0,1750,#350,#2/0,3,480.0,30,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.874120224822648
800,240.0,1775,#350,#2/0,3,480.0,30,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.915179085177257
800,240.0,1800,#350,#2/0,3,480.0,30,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.956237945531866
800,240.0,1825,#350,#2/0,3,480.0,30,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.9972968058864757
800,240.0,1850,#400,#2/0,3,480.0,30,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.822825692916264
800,240.0,1875,#400,#2/0,3,480.0,30,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
800,240.0,1900,#400,#2/0,3,480.0,30,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.899118279211298
800,240.0,1925,#400,#2/0,3,480.0,30,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9372645723588153
800,240.0,1950,#400,#2/0,3,480.0,30,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.975410865506332
800,240.0,1975,#500,#3/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.680843349293567
800,240.0,2000,#500,#3/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7147780752339914
800,240.0,2025,#500,#3/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7487128011744164
800,240.0,2050,#500,#3/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7826475271148414
800,240.0,2075,#500,#3/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.816582253055266
800,240.0,2100,#500,#3/0,3,480.0,30,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8505169789956915
800,320.0,1,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.002714778075233992
800,320.0,25,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.0678694518808498
800,320.0,50,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1357389037616996
800,320.0,75,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2036083556425494
800,320.0,100,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2714778075233992
800,320.0,125,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3393472594042489
800,320.0,150,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4072167112850988
800,320.0,175,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4750861631659485
800,320.0,200,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5429556150467983
800,320.0,225,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.610825066927648
800,320.0,250,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6786945188084978
800,320.0,275,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7465639706893477
800,320.0,300,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8144334225701976
800,320.0,325,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8823028744510473
800,320.0,350,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.950172326331897
800,320.0,375,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0180417782127467
800,320.0,400,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0859112300935967
800,320.0,425,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1537806819744463
800,320.0,450,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.221650133855296
800,320.0,475,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.289519585736146
800,320.0,500,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3573890376169957
800,320.0,525,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
800,320.0,550,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4931279413786953
800,320.0,575,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.560997393259545
800,320.0,600,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6288668451403951
800,320.0,625,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6967362970212447
800,320.0,650,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7646057489020945
800,320.0,675,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8324752007829446
800,320.0,700,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.900344652663794
800,320.0,725,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.9682141045446442
800,320.0,750,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0360835564254933
800,320.0,775,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1039530083063434
800,320.0,800,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1718224601871934
800,320.0,825,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.239691912068043
800,320.0,850,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3075613639488926
800,320.0,875,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.375430815829743
800,320.0,900,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.443300267710592
800,320.0,925,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.511169719591442
800,320.0,950,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.579039171472292
800,320.0,975,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6469086233531414
800,320.0,1000,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7147780752339914
800,320.0,1025,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7826475271148414
800,320.0,1050,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
800,320.0,1075,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9183864308765406
800,320.0,1100,#500,#1/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9862558827573906
800,320.0,1125,#600,#2/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
800,320.0,1150,#600,#2/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.88297878651909
800,320.0,1175,#600,#2/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9456522383999397
800,320.0,1200,#300,#1/0,3,480.0,40,#600,-4,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.897307363948892
800,320.0,1225,#300,#1/0,3,480.0,40,#600,-4,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.957667934031161
800,320.0,1250,#350,#2/0,3,480.0,40,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7372573569739505
800,320.0,1275,#350,#2/0,3,480.0,40,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7920025041134298
800,320.0,1300,#350,#2/0,3,480.0,40,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8467476512529086
800,320.0,1325,#350,#2/0,3,480.0,40,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.901492798392388
800,320.0,1350,#350,#2/0,3,480.0,40,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.9562379455318664
800,320.0,1375,#400,#2/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.797394830817919
800,320.0,1400,#400,#2/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.848256555014609
800,320.0,1425,#400,#2/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.899118279211298
800,320.0,1450,#400,#2/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9499800034079873
800,320.0,1475,#500,#3/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.669531773980092
800,320.0,1500,#500,#3/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.714778075233992
800,320.0,1525,#500,#3/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7600243764878916
800,320.0,1550,#500,#3/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8052706777417913
800,320.0,1575,#500,#3/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8505169789956915
800,320.0,1600,#500,#3/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.895763280249591
800,320.0,1625,#500,#3/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.941009581503491
800,320.0,1650,#500,#3/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9862558827573906
800,320.0,1675,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.79941418401129
800,320.0,1700,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.84119648526519
800,320.0,1725,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.88297878651909
800,320.0,1750,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
800,320.0,1775,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.966543389026889
800,320.0,1800,#350,#3/0,3,480.0,40,#600,-3,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9562379455318664
800,320.0,1825,#350,#3/0,3,480.0,40,#600,-3,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9972968058864757
800,320.0,1850,#400,#4/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8228256929162643
800,320.0,1875,#400,#4/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
800,320.0,1900,#400,#4/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.899118279211298
800,320.0,1925,#400,#4/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9372645723588158
800,320.0,1950,#400,#4/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9754108655063325
800,320.0,1975,#500,#4/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.680843349293567
800,320.0,2000,#500,#4/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7147780752339914
800,320.0,2025,#500,#4/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7487128011744164
800,320.0,2050,#500,#4/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7826475271148414
800,320.0,2075,#500,#4/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.816582253055266
800,320.0,2100,#500,#4/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
800,400.0,1,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.003393472594042489
800,400.0,25,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.08483681485106223
800,400.0,50,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.16967362970212446
800,400.0,75,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.25451044455318667
800,400.0,100,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3393472594042489
800,400.0,125,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4241840742553111
800,400.0,150,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5090208891063733
800,400.0,175,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5938577039574356
800,400.0,200,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6786945188084978
800,400.0,225,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.76353133365956
800,400.0,250,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8483681485106223
800,400.0,275,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9332049633616843
800,400.0,300,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0180417782127467
800,400.0,325,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1028785930638088
800,400.0,350,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1877154079148713
800,400.0,375,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2725522227659334
800,400.0,400,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3573890376169957
800,400.0,425,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4422258524680578
800,400.0,450,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.52706266731912
800,400.0,475,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6118994821701822
800,400.0,500,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6967362970212445
800,400.0,525,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7815731118723068
800,400.0,550,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8664099267233687
800,400.0,575,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.951246741574431
800,400.0,600,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0360835564254933
800,400.0,625,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1209203712765556
800,400.0,650,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.2057571861276175
800,400.0,675,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.2905940009786803
800,400.0,700,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3754308158297426
800,400.0,725,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.460267630680805
800,400.0,750,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.5451044455318668
800,400.0,775,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.629941260382929
800,400.0,800,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7147780752339914
800,400.0,825,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7996148900850537
800,400.0,850,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8844517049361156
800,400.0,875,#500,#1/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.969288519787178
800,400.0,900,#600,#2/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8203053346382396
800,400.0,925,#600,#2/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8986471494893022
800,400.0,950,#600,#2/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9769889643403644
800,400.0,975,#300,#1/0,3,480.0,50,#600,-4,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.942577791510593
800,400.0,1000,#350,#2/0,3,480.0,50,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7372573569739505
800,400.0,1025,#350,#2/0,3,480.0,50,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8056887908982993
800,400.0,1050,#350,#2/0,3,480.0,50,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
800,400.0,1075,#350,#2/0,3,480.0,50,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.9425516587469964
800,400.0,1100,#400,#2/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.797394830817919
800,400.0,1125,#400,#2/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
800,400.0,1150,#400,#2/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9245491413096425
800,400.0,1175,#400,#2/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9881262965555044
800,400.0,1200,#500,#3/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7147780752339914
800,400.0,1225,#500,#3/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7713359518013663
800,400.0,1250,#500,#3/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8278938283687407
800,400.0,1275,#500,#3/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8844517049361156
800,400.0,1300,#500,#3/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9410095815034905
800,400.0,1325,#500,#3/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9975674580708653
800,400.0,1350,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
800,400.0,1375,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8725332112056146
800,400.0,1400,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
800,400.0,1425,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.976988964340364
800,400.0,1450,#350,#3/0,3,480.0,50,#600,-3,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9767673757091715
800,400.0,1475,#400,#4/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8132891196293848
800,400.0,1500,#400,#4/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
800,400.0,1525,#400,#4/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9086548524981772
800,400.0,1550,#400,#4/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.956337718932574
800,400.0,1575,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
800,400.0,1600,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7147780752339914
800,400.0,1625,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7571964826595226
800,400.0,1650,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7996148900850537
800,400.0,1675,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8420332975105844
800,400.0,1700,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8844517049361156
800,400.0,1725,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9268701123616467
800,400.0,1750,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.969288519787178
800,400.0,1775,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.781134427212709
800,400.0,1800,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8203053346382396
800,400.0,1825,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8594762420637707
800,400.0,1850,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8986471494893022
800,400.0,1875,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9378180569148333
800,400.0,1900,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9769889643403644
800,400.0,1925,#400,#4/0,3,480.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.9372645723588153
800,400.0,1950,#400,#4/0,3,480.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.975410865506332
800,400.0,1975,#500,#300,3,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.6808433492935664
800,400.0,2000,#500,#300,3,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7147780752339914
800,400.0,2025,#500,#300,3,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7487128011744155
800,400.0,2050,#500,#300,3,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.782647527114841
800,400.0,2075,#500,#300,3,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8165822530552656
800,400.0,2100,#500,#300,3,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
800,480.0,1,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.004072167112850987
800,480.0,25,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1018041778212747
800,480.0,50,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2036083556425494
800,480.0,75,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.3054125334638241
800,480.0,100,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4072167112850988
800,480.0,125,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5090208891063736
800,480.0,150,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6108250669276482
800,480.0,175,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
800,480.0,200,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8144334225701976
800,480.0,225,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.9162376003914723
800,480.0,250,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.018041778212747
800,480.0,275,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1198459560340217
800,480.0,300,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.2216501338552963
800,480.0,325,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3234543116765711
800,480.0,350,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
800,480.0,375,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5270626673191205
800,480.0,400,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6288668451403951
800,480.0,425,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7306710229616697
800,480.0,450,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.8324752007829446
800,480.0,475,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.934279378604219
800,480.0,500,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.036083556425494
800,480.0,525,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.137887734246769
800,480.0,550,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.2396919120680434
800,480.0,575,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.341496089889318
800,480.0,600,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4433002677105926
800,480.0,625,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.545104445531867
800,480.0,650,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.6469086233531423
800,480.0,675,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.748712801174417
800,480.0,700,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
800,480.0,725,#500,#1/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.952321156816966
800,480.0,750,#600,#2/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
800,480.0,775,#600,#2/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.9143155124595146
800,480.0,800,#300,#1/0,3,480.0,60,#600,-4,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.897307363948892
800,480.0,825,#300,#1/0,3,480.0,60,#600,-4,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.9878482190722955
800,480.0,850,#350,#2/0,3,480.0,60,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7920025041134293
800,480.0,875,#350,#2/0,3,480.0,60,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.874120224822648
800,480.0,900,#350,#2/0,3,480.0,60,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.956237945531866
800,480.0,925,#400,#2/0,3,480.0,60,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.822825692916264
800,480.0,950,#400,#2/0,3,480.0,60,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.899118279211298
800,480.0,975,#400,#2/0,3,480.0,60,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.975410865506332
800,480.0,1000,#500,#3/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7147780752339914
800,480.0,1025,#500,#3/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7826475271148414
800,480.0,1050,#500,#3/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8505169789956915
800,480.0,1075,#500,#3/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9183864308765406
800,480.0,1100,#500,#3/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9862558827573906
800,480.0,1125,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
800,480.0,1150,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.88297878651909
800,480.0,1175,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9456522383999393
800,480.0,1200,#350,#3/0,3,480.0,60,#600,-3,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9562379455318664
800,480.0,1225,#400,#4/0,3,480.0,60,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.803752546342506
800,480.0,1250,#400,#4/0,3,480.0,60,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
800,480.0,1275,#400,#4/0,3,480.0,60,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9181914257850567
800,480.0,1300,#400,#4/0,3,480.0,60,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9754108655063325
800,480.0,1325,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6978107122637796
800,480.0,1350,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.748712801174417
800,480.0,1375,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.799614890085054
800,480.0,1400,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
800,480.0,1425,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9014190679063288
800,480.0,1450,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.952321156816966
800,480.0,1475,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7733002457276026
800,480.0,1500,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
800,480.0,1525,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8673104235488776
800,480.0,1550,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9143155124595146
800,480.0,1575,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
800,480.0,1600,#400,#4/0,3,480.0,60,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.929635313729312
800,480.0,1625,#400,#4/0,3,480.0,60,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.9754108655063325
800,480.0,1650,#500,#300,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.687630294481652
800,480.0,1675,#500,#300,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.728351965610161
800,480.0,1700,#500,#300,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7690736367386717
800,480.0,1725,#500,#300,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8097953078671813
800,480.0,1750,#500,#300,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8505169789956915
800,480.0,1775,#500,#300,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.891238650124201
800,480.0,1800,#500,#300,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.931960321252711
800,480.0,1825,#500,#300,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.972681992381221
800,480.0,1850,#600,#350,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.782701263509731
800,480.0,1875,#600,#350,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
800,480.0,1900,#600,#350,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8579094057667502
800,480.0,1925,#600,#350,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8955134768952604
800,480.0,1950,#600,#350,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9331175480237706
800,480.0,1975,#600,#350,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9707216191522794
800,480.0,2000,#700,#400,3,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.88362169028079
800,480.0,2025,#700,#400,3,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9196669614093
800,480.0,2050,#700,#400,3,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9557122325378096
800,480.0,2075,#700,#400,3,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9917575036663195
800,480.0,2100,#750,#400,3,480.0,60,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8968635747948293
800,560.0,1,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.004750861631659485
800,560.0,25,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.11877154079148712
800,560.0,50,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.23754308158297424
800,560.0,75,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.35631462237446143
800,560.0,100,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4750861631659485
800,560.0,125,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5938577039574356
800,560.0,150,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.7126292447489229
800,560.0,175,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8314007855404099
800,560.0,200,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.950172326331897
800,560.0,225,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233842
800,560.0,250,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.1877154079148713
800,560.0,275,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3064869487063584
800,560.0,300,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4252584894978457
800,560.0,325,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.5440300302893328
800,560.0,350,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6628015710808197
800,560.0,375,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7815731118723068
800,560.0,400,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.900344652663794
800,560.0,425,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0191161934552815
800,560.0,450,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1378877342467684
800,560.0,475,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.2566592750382553
800,560.0,500,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3754308158297426
800,560.0,525,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.4942023566212295
800,560.0,550,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.612973897412717
800,560.0,575,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7317454382042037
800,560.0,600,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
800,560.0,625,#500,#1/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9692885197871783
800,560.0,650,#600,#2/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.8516420605786648
800,560.0,675,#600,#2/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
800,560.0,700,#300,#1/0,3,480.0,70,#600,-4,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.957667934031161
800,560.0,725,#350,#2/0,3,480.0,70,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7783162173285594
800,560.0,750,#350,#2/0,3,480.0,70,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
800,560.0,775,#350,#2/0,3,480.0,70,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.969924232316736
800,560.0,800,#400,#2/0,3,480.0,70,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8482565550146086
800,560.0,825,#400,#2/0,3,480.0,70,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.937264572358815
800,560.0,850,#500,#3/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6921549246070415
800,560.0,875,#500,#3/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7713359518013663
800,560.0,900,#500,#3/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.850516978995691
800,560.0,925,#500,#3/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9296980061900157
800,560.0,950,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.77852303338434
800,560.0,975,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8516420605786648
800,560.0,1000,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
800,560.0,1025,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9978801149673147
800,560.0,1050,#400,#4/0,3,480.0,70,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.803752546342506
800,560.0,1075,#400,#4/0,3,480.0,70,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8705085593506605
800,560.0,1100,#400,#4/0,3,480.0,70,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9372645723588153
800,560.0,1125,#500,#4/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
800,560.0,1150,#500,#4/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7317454382042037
800,560.0,1175,#500,#4/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.791131208599947
800,560.0,1200,#500,#4/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
800,560.0,1225,#500,#4/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9099027493914345
800,560.0,1250,#500,#4/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9692885197871783
800,560.0,1275,#600,#300,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7968027901829213
800,560.0,1300,#600,#300,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8516420605786648
800,560.0,1325,#600,#300,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.906481330974408
800,560.0,1350,#600,#300,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
800,560.0,1375,#400,#4/0,3,480.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.9372645723588153
800,560.0,1400,#400,#4/0,3,480.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.990669382765339
