Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
800,560.0,1425,#500,#300,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7079911300459063
800,560.0,1450,#500,#300,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.755499746362501
800,560.0,1475,#500,#300,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.803008362679096
800,560.0,1500,#500,#300,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
800,560.0,1525,#500,#300,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8980255953122853
800,560.0,1550,#500,#300,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9455342116288805
800,560.0,1575,#500,#300,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454753
800,560.0,1600,#600,#350,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.80777064426207
800,560.0,1625,#600,#350,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.851642060578665
800,560.0,1650,#600,#350,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.89551347689526
800,560.0,1675,#600,#350,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.939384893211855
800,560.0,1700,#600,#350,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.98325630952845
800,560.0,1725,#700,#400,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.901644325845045
800,560.0,1750,#700,#400,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9436971421616396
800,560.0,1775,#700,#400,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9857499584782348
800,560.0,1800,#750,#400,3,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.896863574794829
800,560.0,1825,#750,#400,3,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.937097791111424
800,560.0,1850,#750,#400,3,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9773320074280187
800,560.0,1875,#500,#350,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.969288519787178
800,560.0,1900,#600,#400,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.77852303338434
800,560.0,1925,#600,#400,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.815082546981502
800,560.0,1950,#600,#400,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8516420605786648
800,560.0,1975,#600,#400,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.888201574175827
800,560.0,2000,#600,#400,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
800,560.0,2025,#600,#400,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.961320601370152
800,560.0,2050,#600,#400,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9978801149673147
800,560.0,2075,#700,#500,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9086531285644766
800,560.0,2100,#700,#500,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.943697142161639
800,640.0,1,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.005429556150467984
800,640.0,25,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.1357389037616996
800,640.0,50,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.2714778075233992
800,640.0,75,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.4072167112850988
800,640.0,100,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.5429556150467983
800,640.0,125,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.6786945188084978
800,640.0,150,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.8144334225701976
800,640.0,175,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,0.950172326331897
800,640.0,200,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.0859112300935967
800,640.0,225,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.221650133855296
800,640.0,250,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.3573890376169957
800,640.0,275,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.4931279413786953
800,640.0,300,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.6288668451403951
800,640.0,325,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.7646057489020945
800,640.0,350,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,1.900344652663794
800,640.0,375,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.0360835564254933
800,640.0,400,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.1718224601871934
800,640.0,425,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.3075613639488926
800,640.0,450,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.443300267710592
800,640.0,475,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.579039171472292
800,640.0,500,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.7147780752339914
800,640.0,525,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.8505169789956915
800,640.0,550,#500,#1/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,760,2.9862558827573906
800,640.0,575,#600,#2/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,2,CU,75 C,840,2.88297878651909
800,640.0,600,#300,#1/0,3,480.0,80,#600,-4,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,855,2.897307363948892
800,640.0,625,#350,#2/0,3,480.0,80,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.7372573569739505
800,640.0,650,#350,#2/0,3,480.0,80,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.8467476512529086
800,640.0,675,#350,#2/0,3,480.0,80,#600,-3,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,930,2.9562379455318664
800,640.0,700,#400,#2/0,3,480.0,80,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.848256555014609
800,640.0,725,#400,#2/0,3,480.0,80,#600,-2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9499800034079873
800,640.0,750,#500,#3/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.714778075233992
800,640.0,775,#500,#3/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8052706777417913
800,640.0,800,#500,#3/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.895763280249591
800,640.0,825,#500,#3/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9862558827573906
800,640.0,850,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.84119648526519
800,640.0,875,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
800,640.0,900,#350,#3/0,3,480.0,80,#600,-3,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9562379455318664
800,640.0,925,#400,#4/0,3,480.0,80,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8228256929162643
800,640.0,950,#400,#4/0,3,480.0,80,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.899118279211298
800,640.0,975,#400,#4/0,3,480.0,80,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9754108655063325
800,640.0,1000,#500,#4/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7147780752339914
800,640.0,1025,#500,#4/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7826475271148414
800,640.0,1050,#500,#4/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
800,640.0,1075,#500,#4/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9183864308765406
800,640.0,1100,#500,#4/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9862558827573906
800,640.0,1125,#600,#300,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
800,640.0,1150,#600,#300,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.88297878651909
800,640.0,1175,#600,#300,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9456522383999397
800,640.0,1200,#400,#4/0,3,480.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.929635313729312
800,640.0,1225,#400,#4/0,3,480.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.990669382765339
800,640.0,1250,#500,#300,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7147780752339914
800,640.0,1275,#500,#300,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7690736367386717
800,640.0,1300,#500,#300,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.823369198243351
800,640.0,1325,#500,#300,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.877664759748031
800,640.0,1350,#500,#300,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9319603212527103
800,640.0,1375,#500,#300,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.98625588275739
800,640.0,1400,#600,#350,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8077706442620705
800,640.0,1425,#600,#350,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8579094057667502
800,640.0,1450,#600,#350,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9080481672714305
800,640.0,1475,#600,#350,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.95818692877611
800,640.0,1500,#700,#400,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.88362169028079
800,640.0,1525,#700,#400,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.93168205178547
800,640.0,1550,#700,#400,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9797424132901495
800,640.0,1575,#750,#400,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8968635747948297
800,640.0,1600,#750,#400,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9428455362995094
800,640.0,1625,#750,#400,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9888274978041895
800,640.0,1650,#500,#350,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9862558827573906
800,640.0,1675,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.79941418401129
800,640.0,1700,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.84119648526519
800,640.0,1725,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.88297878651909
800,640.0,1750,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
800,640.0,1775,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.966543389026889
800,640.0,1800,#700,#500,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.8836216902807896
800,640.0,1825,#700,#500,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.923671991534689
800,640.0,1850,#700,#500,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.963722292788589
800,640.0,1875,#750,#500,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.873872594042489
800,640.0,1900,#750,#500,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.912190895296389
800,640.0,1925,#750,#500,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9505091965502888
800,640.0,1950,#750,#500,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9888274978041887
800,640.0,1975,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.829258684906933
800,640.0,2000,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.865072085981705
800,640.0,2025,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9008854870564758
800,640.0,2050,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.936698888131247
800,640.0,2075,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9725122892060187
800,640.0,2100,#700,#600,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8836216902807896
800,720.0,1,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,0.0061082506692764806
800,720.0,25,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,0.152706266731912
800,720.0,50,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,0.305412533463824
800,720.0,75,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,0.45811880019573614
800,720.0,100,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,0.610825066927648
800,720.0,125,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,0.7635313336595602
800,720.0,150,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,0.9162376003914723
800,720.0,175,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,1.0689438671233842
800,720.0,200,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,1.221650133855296
800,720.0,225,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,1.3743564005872082
800,720.0,250,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,1.5270626673191203
800,720.0,275,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,1.6797689340510322
800,720.0,300,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,1.8324752007829446
800,720.0,325,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,1.9851814675148565
800,720.0,350,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,2.1378877342467684
800,720.0,375,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,2.2905940009786807
800,720.0,400,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,2.443300267710592
800,720.0,425,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,2.5960065344425045
800,720.0,450,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,2.7487128011744164
800,720.0,475,#500,#1/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,760,2.9014190679063288
800,720.0,500,#600,#2/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,2.82030533463824
800,720.0,525,#600,#2/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,2.961320601370152
800,720.0,550,#300,#1/0,3,480.0,90,#600,-4,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,855,2.9878482190722955
800,720.0,575,#350,#2/0,3,480.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,930,2.8330613644680387
800,720.0,600,#350,#2/0,3,480.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,930,2.956237945531866
800,720.0,625,#400,#2/0,3,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
800,720.0,650,#400,#2/0,3,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.975410865506332
800,720.0,675,#500,#3/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.7487128011744155
800,720.0,700,#500,#3/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.850516978995691
800,720.0,725,#500,#3/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.9523211568169656
800,720.0,750,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.82030533463824
800,720.0,775,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.9143155124595146
800,720.0,800,#350,#3/0,3,480.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1240,2.956237945531866
800,720.0,825,#400,#4/0,3,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.8323622662031434
800,720.0,850,#400,#4/0,3,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.9181914257850567
800,720.0,875,#500,#4/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
800,720.0,900,#500,#4/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.7487128011744164
800,720.0,925,#500,#4/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.8250659345403726
800,720.0,950,#500,#4/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.9014190679063288
800,720.0,975,#500,#4/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.9777722012722845
800,720.0,1000,#600,#300,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
800,720.0,1025,#600,#300,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.8908129680041963
800,720.0,1050,#600,#300,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
800,720.0,1075,#400,#4/0,3,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.952523089617822
800,720.0,1100,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.6876302944816515
800,720.0,1125,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7487128011744164
800,720.0,1150,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.809795307867181
800,720.0,1175,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.870877814559946
800,720.0,1200,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.931960321252711
800,720.0,1225,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454753
800,720.0,1250,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
800,720.0,1275,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.876711441331005
800,720.0,1300,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.93311754802377
800,720.0,1325,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9895236547165345
800,720.0,1350,#700,#400,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9196669614092996
800,720.0,1375,#700,#400,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9737348681020643
800,720.0,1400,#750,#400,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8968635747948293
800,720.0,1425,#750,#400,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.948593281487594
800,720.0,1450,#500,#350,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9523211568169656
800,720.0,1475,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7733002457276026
800,720.0,1500,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.82030533463824
800,720.0,1525,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8673104235488776
800,720.0,1550,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9143155124595146
800,720.0,1575,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.961320601370152
800,720.0,1600,#700,#500,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.8836216902807896
800,720.0,1625,#700,#500,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9286782791914265
800,720.0,1650,#700,#500,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.973734868102064
800,720.0,1675,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.888241957012701
800,720.0,1700,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9313500459233386
800,720.0,1725,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9744581348339754
800,720.0,1750,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8203053346382405
800,720.0,1775,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8605954108473584
800,720.0,1800,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9008854870564758
800,720.0,1825,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9411755632655936
800,720.0,1850,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9814656394747114
800,720.0,1875,#700,#600,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8964950013981143
800,720.0,1900,#700,#600,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.935114934750089
800,720.0,1925,#700,#600,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.973734868102064
800,720.0,1950,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.882083658596896
800,720.0,1975,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.919033449091728
800,720.0,2000,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.95598323958656
800,720.0,2025,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.992933030081392
800,720.0,2050,#600,#600,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8908129680041963
800,720.0,2075,#600,#600,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.926066784687174
800,720.0,2100,#600,#600,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (720.0A) is within 90.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.961320601370152
800,800.0,1,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,0.006267345188084979
800,800.0,25,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,0.15668362970212443
800,800.0,50,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,0.31336725940424887
800,800.0,75,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,0.4700508891063733
800,800.0,100,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,0.6267345188084977
800,800.0,125,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,0.7834181485106222
800,800.0,150,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,0.9401017782127467
800,800.0,175,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,1.0967854079148713
800,800.0,200,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,1.2534690376169955
800,800.0,225,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,1.4101526673191198
800,800.0,250,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,1.5668362970212444
800,800.0,275,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,1.723519926723369
800,800.0,300,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,1.8802035564254933
800,800.0,325,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,2.036887186127618
800,800.0,350,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,2.1935708158297427
800,800.0,375,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,2.350254445531867
800,800.0,400,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,2.506938075233991
800,800.0,425,#600,#1/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,2.6636217049361153
800,800.0,450,#600,#2/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,2.8203053346382396
800,800.0,475,#600,#2/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,2,CU,75 C,840,2.9769889643403644
800,800.0,500,#350,#2/0,3,480.0,100,#600,-3,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,930,2.7372573569739505
800,800.0,525,#350,#2/0,3,480.0,100,#600,-3,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,930,2.8741202248226476
800,800.0,550,#400,#2/0,3,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.797394830817919
800,800.0,575,#400,#2/0,3,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.9245491413096425
800,800.0,600,#500,#3/0,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.7147780752339914
800,800.0,625,#500,#3/0,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.8278938283687407
800,800.0,650,#500,#3/0,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.9410095815034905
800,800.0,675,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
800,800.0,700,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
800,800.0,725,#350,#3/0,3,480.0,100,#600,-3,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1240,2.9767673757091715
