Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
800,800.0,750,#400,#4/0,3,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
800,800.0,775,#400,#4/0,3,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.956337718932574
800,800.0,800,#500,#4/0,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.7147780752339914
800,800.0,825,#500,#4/0,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.7996148900850537
800,800.0,850,#500,#4/0,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.8844517049361156
800,800.0,875,#500,#4/0,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.969288519787178
800,800.0,900,#600,#300,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.8203053346382396
800,800.0,925,#600,#300,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.8986471494893022
800,800.0,950,#600,#300,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.9769889643403644
800,800.0,975,#400,#4/0,3,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.975410865506332
800,800.0,1000,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7147780752339914
800,800.0,1025,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.782647527114841
800,800.0,1050,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
800,800.0,1075,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.91838643087654
800,800.0,1100,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.98625588275739
800,800.0,1125,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
800,800.0,1150,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.88297878651909
800,800.0,1175,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9456522383999397
800,800.0,1200,#700,#400,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.88362169028079
800,800.0,1225,#700,#400,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9436971421616396
800,800.0,1250,#750,#400,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8738725940424885
800,800.0,1275,#750,#400,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9313500459233386
800,800.0,1300,#750,#400,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9888274978041878
800,800.0,1325,#500,#350,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9975674580708653
800,800.0,1350,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8203053346382396
800,800.0,1375,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8725332112056146
800,800.0,1400,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
800,800.0,1425,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.976988964340364
800,800.0,1450,#700,#500,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9036468409077387
800,800.0,1475,#700,#500,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.953709717475114
800,800.0,1500,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.8738725940424885
800,800.0,1525,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9217704706098635
800,800.0,1550,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9696683471772385
800,800.0,1575,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8203053346382405
800,800.0,1600,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.865072085981705
800,800.0,1625,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.909838837325169
800,800.0,1650,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.954605588668633
800,800.0,1675,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9993723400120973
800,800.0,1700,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.917950519926989
800,800.0,1725,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.9608615569847387
800,800.0,1750,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.8738725940424885
800,800.0,1775,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.9149279168145243
800,800.0,1800,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.95598323958656
800,800.0,1825,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.9970385623585956
800,800.0,1850,#600,#600,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8986471494893022
800,800.0,1875,#600,#600,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
800,800.0,1900,#600,#600,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9769889643403644
800,800.0,1925,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.8911311217658957
800,800.0,1950,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.928678279191427
800,800.0,1975,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.966225436616958
800,800.0,2000,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.8738725940424885
800,800.0,2025,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.9097960014680195
800,800.0,2050,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.945719408893551
800,800.0,2075,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.9816428163190816
800,800.0,2100,#1000,#1000,3,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (800.0A) is within 100.0% of User-specified breaker rating (800A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 800A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 800A.,480 V / 3 pole,3,1,8,CU,75 C,4360,2.746914610255254
1000,100.0,1,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.002936589156852739
1000,100.0,25,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.07341472892131849
1000,100.0,50,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.14682945784263698
1000,100.0,75,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.22024418676395544
1000,100.0,100,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.29365891568527397
1000,100.0,125,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.36707364460659236
1000,100.0,150,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.44048837352791087
1000,100.0,175,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.5139031024492294
1000,100.0,200,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.5873178313705479
1000,100.0,225,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.6607325602918662
1000,100.0,250,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.7341472892131847
1000,100.0,275,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.8075620181345033
1000,100.0,300,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.8809767470558217
1000,100.0,325,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.9543914759771401
1000,100.0,350,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.0278062048984589
1000,100.0,375,#400,#2/0,1,120.0,10,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.1012209338197771
1000,200.0,1,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.005873178313705478
1000,200.0,25,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.14682945784263698
1000,200.0,50,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.29365891568527397
1000,200.0,75,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.44048837352791087
1000,200.0,100,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.5873178313705479
1000,200.0,125,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.7341472892131847
1000,200.0,150,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.8809767470558217
1000,200.0,175,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.0278062048984589
1000,200.0,200,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.1746356627410959
1000,200.0,225,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.3214651205837324
1000,200.0,250,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.4682945784263695
1000,200.0,275,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.6151240362690067
1000,200.0,300,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.7619534941116435
1000,200.0,325,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.9087829519542803
1000,200.0,350,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.0556124097969177
1000,200.0,375,#400,#2/0,1,120.0,20,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.2024418676395543
1000,300.0,1,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.008809767470558215
1000,300.0,25,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.22024418676395544
1000,300.0,50,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.44048837352791087
1000,300.0,75,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.6607325602918662
1000,300.0,100,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.8809767470558217
1000,300.0,125,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.1012209338197771
1000,300.0,150,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.3214651205837324
1000,300.0,175,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.541709307347688
1000,300.0,200,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.7619534941116435
1000,300.0,225,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.9821976808755983
1000,300.0,250,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.2024418676395543
1000,300.0,275,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.4226860544035094
1000,300.0,300,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.642930241167465
1000,300.0,325,#400,#2/0,1,120.0,30,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.86317442793142
1000,300.0,350,#500,#3/0,1,120.0,30,#400,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
1000,300.0,375,#500,#3/0,1,120.0,30,#400,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.938919683062202
1000,400.0,1,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.011746356627410956
1000,400.0,25,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.29365891568527397
1000,400.0,50,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.5873178313705479
1000,400.0,75,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.8809767470558217
1000,400.0,100,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.1746356627410959
1000,400.0,125,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.4682945784263695
1000,400.0,150,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.7619534941116435
1000,400.0,175,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.0556124097969177
1000,400.0,200,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.3492713254821918
1000,400.0,225,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.642930241167465
1000,400.0,250,#400,#2/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.936589156852739
1000,400.0,275,#500,#3/0,1,120.0,40,#400,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.8736103567719313
1000,400.0,300,#600,#4/0,1,120.0,40,#400,2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
1000,400.0,325,#400,#4/0,1,120.0,40,#400,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1340,2.863174427931421
1000,400.0,350,#500,#250,1,120.0,40,#400,1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
1000,400.0,375,#500,#250,1,120.0,40,#400,1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.938919683062202
1000,500.0,1,#400,#2/0,1,120.0,50,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.014682945784263695
1000,500.0,25,#400,#2/0,1,120.0,50,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.36707364460659236
1000,500.0,50,#400,#2/0,1,120.0,50,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.7341472892131847
1000,500.0,75,#400,#2/0,1,120.0,50,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.1012209338197771
1000,500.0,100,#400,#2/0,1,120.0,50,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.4682945784263695
1000,500.0,125,#400,#2/0,1,120.0,50,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.835368223032962
1000,500.0,150,#400,#2/0,1,120.0,50,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.2024418676395543
1000,500.0,175,#400,#2/0,1,120.0,50,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.569515512246147
1000,500.0,200,#400,#2/0,1,120.0,50,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.936589156852739
1000,500.0,225,#500,#3/0,1,120.0,50,#400,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.938919683062202
1000,500.0,250,#350,#3/0,1,120.0,50,#400,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1240,2.963254933213717
1000,500.0,275,#500,#250,1,120.0,50,#400,1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.694009709473685
1000,500.0,300,#500,#250,1,120.0,50,#400,1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.938919683062202
1000,500.0,325,#600,#300,1,120.0,50,#400,2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.9400796566507186
1000,500.0,350,#500,#300,1,120.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.7429917041913887
1000,500.0,375,#500,#300,1,120.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.938919683062202
1000,600.0,1,#400,#2/0,1,120.0,60,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.01761953494111643
1000,600.0,25,#400,#2/0,1,120.0,60,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.44048837352791087
1000,600.0,50,#400,#2/0,1,120.0,60,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.8809767470558217
1000,600.0,75,#400,#2/0,1,120.0,60,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.3214651205837324
1000,600.0,100,#400,#2/0,1,120.0,60,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.7619534941116435
1000,600.0,125,#400,#2/0,1,120.0,60,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.2024418676395543
1000,600.0,150,#400,#2/0,1,120.0,60,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.642930241167465
1000,600.0,175,#500,#3/0,1,120.0,60,#400,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
1000,600.0,200,#600,#4/0,1,120.0,60,#400,2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
1000,600.0,225,#400,#4/0,1,120.0,60,#400,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1340,2.9732965213133986
1000,600.0,250,#500,#250,1,120.0,60,#400,1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.938919683062202
1000,600.0,275,#600,#300,1,120.0,60,#400,2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.9853116513684217
1000,600.0,300,#500,#300,1,120.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
1000,600.0,325,#600,#350,1,120.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.82247647038469
1000,600.0,350,#700,#400,1,120.0,60,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.913590045029667
1000,600.0,375,#750,#500,1,120.0,60,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.986703619674642
1000,700.0,1,#400,#2/0,1,120.0,70,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.020556124097969173
1000,700.0,25,#400,#2/0,1,120.0,70,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.5139031024492294
1000,700.0,50,#400,#2/0,1,120.0,70,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.0278062048984589
1000,700.0,75,#400,#2/0,1,120.0,70,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.541709307347688
1000,700.0,100,#400,#2/0,1,120.0,70,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.0556124097969177
1000,700.0,125,#400,#2/0,1,120.0,70,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.5695155122461464
1000,700.0,150,#500,#3/0,1,120.0,70,#400,1,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1140,2.7429917041913887
1000,700.0,175,#600,#4/0,1,120.0,70,#400,2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.955156988223286
1000,700.0,200,#500,#250,1,120.0,70,#400,1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
1000,700.0,225,#600,#300,1,120.0,70,#400,2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.849615667215312
1000,700.0,250,#500,#300,1,120.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.7429917041913887
1000,700.0,275,#600,#350,1,120.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.7862908746105273
1000,700.0,300,#700,#400,1,120.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.9135900450296663
1000,700.0,325,#500,#350,1,120.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,6,CU,75 C,2280,2.971574346207338
1000,700.0,350,#600,#400,1,120.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.955156988223286
1000,700.0,375,#750,#500,1,120.0,70,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.903739630239235
1000,800.0,1,#400,#2/0,1,120.0,80,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.023492713254821912
1000,800.0,25,#400,#2/0,1,120.0,80,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,0.5873178313705479
1000,800.0,50,#400,#2/0,1,120.0,80,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.1746356627410959
1000,800.0,75,#400,#2/0,1,120.0,80,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,1.7619534941116435
1000,800.0,100,#400,#2/0,1,120.0,80,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.3492713254821918
1000,800.0,125,#400,#2/0,1,120.0,80,#400,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1005,2.936589156852739
1000,800.0,150,#600,#4/0,1,120.0,80,#400,2,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
1000,800.0,175,#500,#250,1,120.0,80,#400,1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.7429917041913887
1000,800.0,200,#600,#300,1,120.0,80,#400,2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.8948476619330155
1000,800.0,225,#500,#300,1,120.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
1000,800.0,250,#600,#350,1,120.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8948476619330155
1000,800.0,275,#750,#500,1,120.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.9203324281263168
1000,800.0,300,#600,#400,1,120.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.894847661933015
1000,800.0,325,#750,#500,1,120.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.8760849670941
1000,800.0,350,#600,#500,1,120.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.894847661933016
1000,800.0,375,#700,#600,1,120.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,7,CU,75 C,3220,2.973051066356802
1000,900.0,1,#400,#2/0,1,120.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1005,0.02642930241167465
1000,900.0,25,#400,#2/0,1,120.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1005,0.6607325602918662
1000,900.0,50,#400,#2/0,1,120.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1005,1.3214651205837324
1000,900.0,75,#400,#2/0,1,120.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1005,1.9821976808755983
1000,900.0,100,#400,#2/0,1,120.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1005,2.642930241167465
1000,900.0,125,#500,#3/0,1,120.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1140,2.938919683062202
1000,900.0,150,#400,#4/0,1,120.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,4,CU,75 C,1340,2.973296521313399
1000,900.0,175,#600,#300,1,120.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,4,CU,75 C,1680,2.849615667215312
1000,900.0,200,#500,#300,1,120.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
1000,900.0,225,#600,#350,1,120.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.931033257707178
1000,900.0,250,#750,#500,1,120.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.9867036196746426
1000,900.0,275,#600,#400,1,120.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.9853116513684217
1000,900.0,300,#750,#500,1,120.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.986703619674642
1000,900.0,325,#700,#600,1,120.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,7,CU,75 C,3220,2.898724789697882
1000,900.0,350,#750,#600,1,120.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,7,CU,75 C,3325,2.986703619674642
1000,900.0,375,#700,#700,1,120.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,8,CU,75 C,3680,2.9265971434449773
1000,1000.0,1,#400,#2/0,1,120.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1005,0.02936589156852739
1000,1000.0,25,#400,#2/0,1,120.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1005,0.7341472892131847
1000,1000.0,50,#400,#2/0,1,120.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1005,1.4682945784263695
1000,1000.0,75,#400,#2/0,1,120.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1005,2.2024418676395543
1000,1000.0,100,#400,#2/0,1,120.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,3,CU,75 C,1005,2.936589156852739
1000,1000.0,125,#350,#3/0,1,120.0,100,#400,-1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,4,CU,75 C,1240,2.963254933213717
1000,1000.0,150,#500,#250,1,120.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),120 V / 1 pole,1,1,4,CU,75 C,1520,2.938919683062202
1000,1000.0,175,#500,#300,1,120.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.7429917041913887
1000,1000.0,200,#600,#350,1,120.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8948476619330155
1000,1000.0,225,#750,#500,1,120.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,5,CU,75 C,2375,2.9867036196746426
1000,1000.0,250,#700,#500,1,120.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,6,CU,75 C,2760,2.8904663145135574
1000,1000.0,275,#600,#500,1,120.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.8431539536842116
1000,1000.0,300,#700,#600,1,120.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,7,CU,75 C,3220,2.973051066356802
1000,1000.0,325,#600,#600,1,120.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,8,CU,75 C,3360,2.9400796566507186
1000,1000.0,350,#750,#700,1,120.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,8,CU,75 C,3800,2.9037396302392358
1000,1000.0,375,#1000,#1000,1,120.0,100,#400,6,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,120 V / 1 pole,1,1,8,CU,75 C,4360,2.8321043078349293
1000,100.0,1,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.0012721685878062407
1000,100.0,25,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.03180421469515602
1000,100.0,50,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.06360842939031204
1000,100.0,75,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.09541264408546804
1000,100.0,100,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.12721685878062408
1000,100.0,125,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.1590210734757801
1000,100.0,150,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.19082528817093608
1000,100.0,175,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.22262950286609215
1000,100.0,200,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.25443371756124816
1000,100.0,225,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.2862379322564042
1000,100.0,250,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.3180421469515602
1000,100.0,275,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.34984636164671623
1000,100.0,300,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.38165057634187216
1000,100.0,325,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.41345479103702826
1000,100.0,350,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.4452590057321843
1000,100.0,375,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.47706322042734034
1000,100.0,400,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.5088674351224963
1000,100.0,425,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.5406716498176523
1000,100.0,450,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.5724758645128084
1000,100.0,475,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.6042800792079644
1000,100.0,500,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.6360842939031204
1000,100.0,525,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.6678885085982764
1000,100.0,550,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.6996927232934325
1000,100.0,575,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.7314969379885884
1000,100.0,600,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.7633011526837443
1000,100.0,625,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.7951053673789005
1000,100.0,650,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.8269095820740565
1000,100.0,675,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.8587137967692126
1000,100.0,700,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.8905180114643686
1000,100.0,725,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.9223222261595245
1000,100.0,750,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.9541264408546807
1000,100.0,775,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.9859306555498366
1000,100.0,800,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.0177348702449927
1000,100.0,825,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.0495390849401485
1000,100.0,850,#400,#2/0,1,277.0,10,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.0813432996353045
1000,200.0,1,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.0025443371756124814
1000,200.0,25,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.06360842939031204
1000,200.0,50,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.12721685878062408
1000,200.0,75,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.19082528817093608
1000,200.0,100,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.25443371756124816
1000,200.0,125,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.3180421469515602
1000,200.0,150,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.38165057634187216
1000,200.0,175,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.4452590057321843
1000,200.0,200,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.5088674351224963
1000,200.0,225,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.5724758645128084
1000,200.0,250,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.6360842939031204
1000,200.0,275,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.6996927232934325
1000,200.0,300,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.7633011526837443
1000,200.0,325,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.8269095820740565
1000,200.0,350,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.8905180114643686
1000,200.0,375,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.9541264408546807
1000,200.0,400,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.0177348702449927
1000,200.0,425,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.0813432996353045
1000,200.0,450,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.1449517290256168
1000,200.0,475,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.208560158415929
1000,200.0,500,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.2721685878062408
