Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1000,200.0,525,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.3357770171965528
1000,200.0,550,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.399385446586865
1000,200.0,575,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.4629938759771768
1000,200.0,600,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.5266023053674886
1000,200.0,625,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.590210734757801
1000,200.0,650,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.653819164148113
1000,200.0,675,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.7174275935384251
1000,200.0,700,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.7810360229287372
1000,200.0,725,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.844644452319049
1000,200.0,750,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.9082528817093614
1000,200.0,775,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.9718613110996732
1000,200.0,800,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.0354697404899853
1000,200.0,825,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.099078169880297
1000,200.0,850,#400,#2/0,1,277.0,20,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.162686599270609
1000,300.0,1,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.0038165057634187215
1000,300.0,25,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.09541264408546804
1000,300.0,50,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.19082528817093608
1000,300.0,75,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.28623793225640415
1000,300.0,100,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.38165057634187216
1000,300.0,125,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.47706322042734023
1000,300.0,150,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.5724758645128083
1000,300.0,175,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.6678885085982763
1000,300.0,200,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.7633011526837443
1000,300.0,225,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.8587137967692124
1000,300.0,250,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.9541264408546805
1000,300.0,275,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.0495390849401482
1000,300.0,300,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.1449517290256166
1000,300.0,325,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.2403643731110845
1000,300.0,350,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.3357770171965526
1000,300.0,375,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.4311896612820207
1000,300.0,400,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.5266023053674886
1000,300.0,425,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.6220149494529565
1000,300.0,450,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.717427593538425
1000,300.0,475,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.812840237623893
1000,300.0,500,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.908252881709361
1000,300.0,525,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.0036655257948293
1000,300.0,550,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.0990781698802965
1000,300.0,575,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.194490813965765
1000,300.0,600,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.289903458051233
1000,300.0,625,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.385316102136701
1000,300.0,650,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.480728746222169
1000,300.0,675,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.5761413903076376
1000,300.0,700,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.6715540343931052
1000,300.0,725,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.7669666784785734
1000,300.0,750,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.8623793225640415
1000,300.0,775,#400,#2/0,1,277.0,30,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.9577919666495096
1000,300.0,800,#500,#3/0,1,277.0,30,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
1000,300.0,825,#500,#3/0,1,277.0,30,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.8009920445069363
1000,300.0,850,#500,#3/0,1,277.0,30,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.885870591310177
1000,400.0,1,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.005088674351224963
1000,400.0,25,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.12721685878062408
1000,400.0,50,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.25443371756124816
1000,400.0,75,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.38165057634187216
1000,400.0,100,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.5088674351224963
1000,400.0,125,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.6360842939031204
1000,400.0,150,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.7633011526837443
1000,400.0,175,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.8905180114643686
1000,400.0,200,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.0177348702449927
1000,400.0,225,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.1449517290256168
1000,400.0,250,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.2721685878062408
1000,400.0,275,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.399385446586865
1000,400.0,300,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.5266023053674886
1000,400.0,325,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.653819164148113
1000,400.0,350,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.7810360229287372
1000,400.0,375,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.9082528817093614
1000,400.0,400,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.0354697404899853
1000,400.0,425,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.162686599270609
1000,400.0,450,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.2899034580512336
1000,400.0,475,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.417120316831858
1000,400.0,500,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.5443371756124815
1000,400.0,525,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.6715540343931057
1000,400.0,550,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.79877089317373
1000,400.0,575,#400,#2/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.9259877519543536
1000,400.0,600,#500,#3/0,1,277.0,40,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
1000,400.0,625,#500,#3/0,1,277.0,40,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.82928489344135
1000,400.0,650,#500,#3/0,1,277.0,40,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.942456289179004
1000,400.0,675,#600,#4/0,1,277.0,40,#400,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
1000,400.0,700,#600,#4/0,1,277.0,40,#400,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
1000,400.0,725,#350,#3/0,1,277.0,40,#400,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1240,2.9782316729483713
1000,400.0,750,#400,#4/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
1000,400.0,775,#400,#4/0,1,277.0,40,#400,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9577919666495105
1000,400.0,800,#500,#250,1,277.0,40,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.716113497703696
1000,400.0,825,#500,#250,1,277.0,40,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8009920445069363
1000,400.0,850,#500,#250,1,277.0,40,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.885870591310177
1000,500.0,1,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.006360842939031204
1000,500.0,25,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.1590210734757801
1000,500.0,50,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.3180421469515602
1000,500.0,75,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.47706322042734034
1000,500.0,100,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.6360842939031204
1000,500.0,125,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.7951053673789005
1000,500.0,150,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.9541264408546807
1000,500.0,175,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.1131475143304608
1000,500.0,200,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.2721685878062408
1000,500.0,225,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.431189661282021
1000,500.0,250,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.590210734757801
1000,500.0,275,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.7492318082335812
1000,500.0,300,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.9082528817093614
1000,500.0,325,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.0672739551851413
1000,500.0,350,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.2262950286609215
1000,500.0,375,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.3853161021367013
1000,500.0,400,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.5443371756124815
1000,500.0,425,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.7033582490882617
1000,500.0,450,#400,#2/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.862379322564042
1000,500.0,475,#500,#3/0,1,277.0,50,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.6878206487692826
1000,500.0,500,#500,#3/0,1,277.0,50,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.82928489344135
1000,500.0,525,#500,#3/0,1,277.0,50,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
1000,500.0,550,#600,#4/0,1,277.0,50,#400,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8739462347710436
1000,500.0,575,#350,#3/0,1,277.0,50,#400,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1240,2.9525572619746776
1000,500.0,600,#400,#4/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
1000,500.0,625,#400,#4/0,1,277.0,50,#400,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9816451276708773
1000,500.0,650,#500,#250,1,277.0,50,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.7585527711053164
1000,500.0,675,#500,#250,1,277.0,50,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.864650954609367
1000,500.0,700,#500,#250,1,277.0,50,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9707491381134172
1000,500.0,725,#600,#300,1,277.0,50,#400,2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.8412877548304634
1000,500.0,750,#600,#300,1,277.0,50,#400,2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.939263194652204
1000,500.0,775,#400,#250,1,277.0,50,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1675,2.9577919666495105
1000,500.0,800,#500,#300,1,277.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.716113497703696
1000,500.0,825,#500,#300,1,277.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8009920445069363
1000,500.0,850,#500,#300,1,277.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.885870591310177
1000,600.0,1,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.007633011526837443
1000,600.0,25,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.19082528817093608
1000,600.0,50,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.38165057634187216
1000,600.0,75,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.5724758645128083
1000,600.0,100,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.7633011526837443
1000,600.0,125,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.9541264408546805
1000,600.0,150,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.1449517290256166
1000,600.0,175,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.3357770171965526
1000,600.0,200,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.5266023053674886
1000,600.0,225,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.717427593538425
1000,600.0,250,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.908252881709361
1000,600.0,275,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.0990781698802965
1000,600.0,300,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.289903458051233
1000,600.0,325,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.480728746222169
1000,600.0,350,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.6715540343931052
1000,600.0,375,#400,#2/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.8623793225640415
1000,600.0,400,#500,#3/0,1,277.0,60,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
1000,600.0,425,#500,#3/0,1,277.0,60,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.885870591310177
1000,600.0,450,#600,#4/0,1,277.0,60,#400,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
1000,600.0,475,#600,#4/0,1,277.0,60,#400,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9784533705809
1000,600.0,500,#400,#4/0,1,277.0,60,#400,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
1000,600.0,525,#500,#250,1,277.0,60,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020757
1000,600.0,550,#500,#250,1,277.0,60,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8009920445069363
1000,600.0,575,#500,#250,1,277.0,60,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9283098647117973
1000,600.0,600,#600,#300,1,277.0,60,#400,2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
1000,600.0,625,#600,#300,1,277.0,60,#400,2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.939263194652204
1000,600.0,650,#400,#250,1,277.0,60,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1675,2.976874495466603
1000,600.0,675,#500,#300,1,277.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.750064916424992
1000,600.0,700,#500,#300,1,277.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
1000,600.0,725,#500,#300,1,277.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9537734287527693
1000,600.0,750,#600,#350,1,277.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.821692666866116
1000,600.0,775,#600,#350,1,277.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.915749089094987
1000,600.0,800,#700,#400,1,277.0,60,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.885040168363569
1000,600.0,825,#700,#400,1,277.0,60,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.97519767362493
1000,600.0,850,#750,#500,1,277.0,60,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.9327920019909843
1000,700.0,1,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.008905180114643686
1000,700.0,25,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.22262950286609215
1000,700.0,50,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.4452590057321843
1000,700.0,75,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.6678885085982763
1000,700.0,100,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.8905180114643686
1000,700.0,125,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.1131475143304606
1000,700.0,150,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.3357770171965526
1000,700.0,175,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.558406520062645
1000,700.0,200,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.7810360229287372
1000,700.0,225,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.0036655257948293
1000,700.0,250,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.226295028660921
1000,700.0,275,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.4489245315270134
1000,700.0,300,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.6715540343931052
1000,700.0,325,#400,#2/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.894183537259198
1000,700.0,350,#500,#3/0,1,277.0,70,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.772699195572523
1000,700.0,375,#500,#3/0,1,277.0,70,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.9707491381134172
1000,700.0,400,#600,#4/0,1,277.0,70,#400,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
1000,700.0,425,#400,#4/0,1,277.0,70,#400,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.8385261615426747
1000,700.0,450,#500,#250,1,277.0,70,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020752
1000,700.0,475,#500,#250,1,277.0,70,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8222116812077465
1000,700.0,500,#500,#250,1,277.0,70,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9707491381134172
1000,700.0,525,#600,#300,1,277.0,70,#400,2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.88047793075916
1000,700.0,550,#400,#250,1,277.0,70,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1675,2.938709437832416
1000,700.0,575,#500,#300,1,277.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.733089207064344
1000,700.0,600,#500,#300,1,277.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
1000,700.0,625,#500,#300,1,277.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9707491381134172
1000,700.0,650,#600,#350,1,277.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.853044807609073
1000,700.0,675,#600,#350,1,277.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9627773002094218
1000,700.0,700,#700,#400,1,277.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9451451718711428
1000,700.0,725,#750,#500,1,277.0,70,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.9184155706086754
1000,700.0,750,#500,#350,1,277.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9707491381134172
1000,700.0,775,#600,#400,1,277.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.834756058842348
1000,700.0,800,#600,#400,1,277.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
1000,700.0,825,#700,#500,1,277.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.8925532938020146
1000,700.0,850,#700,#500,1,277.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.980206423917228
1000,800.0,1,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.010177348702449926
1000,800.0,25,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.25443371756124816
1000,800.0,50,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.5088674351224963
1000,800.0,75,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,0.7633011526837443
1000,800.0,100,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.0177348702449927
1000,800.0,125,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.2721685878062408
1000,800.0,150,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.5266023053674886
1000,800.0,175,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,1.7810360229287372
1000,800.0,200,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.0354697404899853
1000,800.0,225,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.2899034580512336
1000,800.0,250,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.5443371756124815
1000,800.0,275,#400,#2/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1005,2.79877089317373
1000,800.0,300,#500,#3/0,1,277.0,80,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.716113497703696
1000,800.0,325,#500,#3/0,1,277.0,80,#400,1,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1140,2.942456289179004
1000,800.0,350,#600,#4/0,1,277.0,80,#400,2,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9261998026759715
1000,800.0,375,#400,#4/0,1,277.0,80,#400,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
1000,800.0,400,#500,#250,1,277.0,80,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.716113497703696
1000,800.0,425,#500,#250,1,277.0,80,#400,1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.885870591310177
1000,800.0,450,#600,#300,1,277.0,80,#400,2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
1000,800.0,475,#600,#300,1,277.0,80,#400,2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9784533705809006
1000,800.0,500,#500,#300,1,277.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.716113497703696
1000,800.0,525,#500,#300,1,277.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
1000,800.0,550,#500,#300,1,277.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9877248474740656
1000,800.0,575,#600,#350,1,277.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.88439694835203
1000,800.0,600,#700,#400,1,277.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.885040168363569
1000,800.0,625,#750,#500,1,277.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.87528627646175
1000,800.0,650,#750,#500,1,277.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.99029772752022
1000,800.0,675,#600,#400,1,277.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8216926668661158
1000,800.0,700,#600,#400,1,277.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
1000,800.0,725,#700,#500,1,277.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.9050751695327595
1000,800.0,750,#750,#500,1,277.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.8752862764617495
1000,800.0,775,#750,#500,1,277.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.9711291523438077
1000,800.0,800,#600,#500,1,277.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.866481439356055
1000,800.0,825,#600,#500,1,277.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.9560589843359315
1000,800.0,850,#700,#600,1,277.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.919385884653611
1000,900.0,1,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,0.011449517290256166
1000,900.0,25,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,0.2862379322564042
1000,900.0,50,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,0.5724758645128084
1000,900.0,75,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,0.8587137967692124
1000,900.0,100,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,1.1449517290256168
1000,900.0,125,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,1.4311896612820207
1000,900.0,150,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,1.717427593538425
1000,900.0,175,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.0036655257948293
1000,900.0,200,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.2899034580512336
1000,900.0,225,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.5761413903076376
1000,900.0,250,#400,#2/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.8623793225640415
1000,900.0,275,#500,#3/0,1,277.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.8009920445069363
1000,900.0,300,#600,#4/0,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
1000,900.0,325,#400,#4/0,1,277.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,4,CU,75 C,1340,2.790819839499941
1000,900.0,350,#500,#250,1,277.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.673674224302076
1000,900.0,375,#500,#250,1,277.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.8646509546093673
1000,900.0,400,#600,#300,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
1000,900.0,425,#600,#300,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.9980484585452483
1000,900.0,450,#500,#300,1,277.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.750064916424992
1000,900.0,475,#500,#300,1,277.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9028463006708254
1000,900.0,500,#600,#350,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.821692666866116
1000,900.0,525,#600,#350,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9627773002094218
1000,900.0,550,#700,#400,1,277.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.97519767362493
1000,900.0,575,#750,#500,1,277.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.9759212961379107
1000,900.0,600,#600,#400,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8216926668661158
1000,900.0,625,#600,#400,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.939263194652203
1000,900.0,650,#700,#500,1,277.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.930118920994249
1000,900.0,675,#750,#500,1,277.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.911227354917521
1000,900.0,700,#600,#500,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.8216926668661166
1000,900.0,725,#600,#500,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.922467404968478
1000,900.0,750,#700,#600,1,277.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.897919811972334
1000,900.0,775,#700,#600,1,277.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.9945171390380785
1000,900.0,800,#750,#600,1,277.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.957437312932085
1000,900.0,825,#600,#600,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.909870562705682
1000,900.0,850,#600,#600,1,277.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.9980484585452483
1000,1000.0,1,#400,#2/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,0.012721685878062407
1000,1000.0,25,#400,#2/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,0.3180421469515602
1000,1000.0,50,#400,#2/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,0.6360842939031204
1000,1000.0,75,#400,#2/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,0.9541264408546807
1000,1000.0,100,#400,#2/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,1.2721685878062408
1000,1000.0,125,#400,#2/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,1.590210734757801
1000,1000.0,150,#400,#2/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,1.9082528817093614
1000,1000.0,175,#400,#2/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.2262950286609215
1000,1000.0,200,#400,#2/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.5443371756124815
1000,1000.0,225,#400,#2/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1005,2.862379322564042
1000,1000.0,250,#500,#3/0,1,277.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1140,2.82928489344135
1000,1000.0,275,#600,#4/0,1,277.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.8739462347710436
1000,1000.0,300,#400,#4/0,1,277.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
1000,1000.0,325,#500,#250,1,277.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.7585527711053164
1000,1000.0,350,#500,#250,1,277.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.9707491381134172
1000,1000.0,375,#600,#300,1,277.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.939263194652204
1000,1000.0,400,#500,#300,1,277.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.716113497703696
1000,1000.0,425,#500,#300,1,277.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.885870591310177
1000,1000.0,450,#600,#350,1,277.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.821692666866116
1000,1000.0,475,#600,#350,1,277.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9784533705809006
1000,1000.0,500,#750,#500,1,277.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.87528627646175
1000,1000.0,525,#500,#350,1,277.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9707491381134172
1000,1000.0,550,#600,#400,1,277.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8739462347710436
1000,1000.0,575,#700,#500,1,277.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.8800314180712703
1000,1000.0,600,#750,#500,1,277.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.8752862764617495
1000,1000.0,625,#750,#500,1,277.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.9950898713143226
1000,1000.0,650,#600,#500,1,277.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.911270211845993
1000,1000.0,675,#700,#600,1,277.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.897919811972334
1000,1000.0,700,#750,#600,1,277.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.8752862764617495
1000,1000.0,725,#750,#600,1,277.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.9779750720496687
1000,1000.0,750,#600,#600,1,277.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
1000,1000.0,775,#700,#700,1,277.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,8,CU,75 C,3680,2.9113361073981325
1000,1000.0,800,#750,#700,1,277.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,8,CU,75 C,3800,2.87528627646175
1000,1000.0,825,#750,#700,1,277.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,8,CU,75 C,3800,2.9651389726011796
1000,1000.0,850,#1000,#1000,1,277.0,100,#400,6,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,277 V / 1 pole,1,1,8,CU,75 C,4360,2.780983291448017
1000,100.0,1,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.0016941860520304263
1000,100.0,25,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.04235465130076066
1000,100.0,50,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.08470930260152132
