Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1000,100.0,75,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.12706395390228198
1000,100.0,100,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.16941860520304264
1000,100.0,125,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.2117732565038033
1000,100.0,150,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.25412790780456396
1000,100.0,175,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.2964825591053246
1000,100.0,200,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.3388372104060853
1000,100.0,225,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.38119186170684594
1000,100.0,250,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.4235465130076066
1000,100.0,275,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.46590116430836725
1000,100.0,300,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.5082558156091279
1000,100.0,325,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.5506104669098886
1000,100.0,350,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.5929651182106492
1000,100.0,375,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.63531976951141
1000,100.0,400,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.6776744208121706
1000,100.0,425,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.7200290721129311
1000,100.0,450,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.7623837234136919
1000,100.0,475,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.8047383747144525
1000,100.0,500,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.8470930260152132
1000,100.0,525,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.889447677315974
1000,100.0,550,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.9318023286167345
1000,100.0,575,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.9741569799174952
1000,100.0,600,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.0165116312182558
1000,100.0,625,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.0588662825190165
1000,100.0,650,#400,#2/0,2,208.0,10,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.1012209338197771
1000,200.0,1,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.0033883721040608526
1000,200.0,25,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.08470930260152132
1000,200.0,50,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.16941860520304264
1000,200.0,75,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.25412790780456396
1000,200.0,100,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.3388372104060853
1000,200.0,125,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.4235465130076066
1000,200.0,150,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.5082558156091279
1000,200.0,175,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.5929651182106492
1000,200.0,200,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.6776744208121706
1000,200.0,225,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.7623837234136919
1000,200.0,250,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.8470930260152132
1000,200.0,275,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.9318023286167345
1000,200.0,300,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.0165116312182558
1000,200.0,325,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.1012209338197771
1000,200.0,350,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.1859302364212985
1000,200.0,375,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.27063953902282
1000,200.0,400,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.355348841624341
1000,200.0,425,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.4400581442258622
1000,200.0,450,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.5247674468273837
1000,200.0,475,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.609476749428905
1000,200.0,500,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.6941860520304264
1000,200.0,525,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.778895354631948
1000,200.0,550,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.863604657233469
1000,200.0,575,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.9483139598349903
1000,200.0,600,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.0330232624365117
1000,200.0,625,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.117732565038033
1000,200.0,650,#400,#2/0,2,208.0,20,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.2024418676395543
1000,300.0,1,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.005082558156091279
1000,300.0,25,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.12706395390228198
1000,300.0,50,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.25412790780456396
1000,300.0,75,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.3811918617068459
1000,300.0,100,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.5082558156091279
1000,300.0,125,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.6353197695114098
1000,300.0,150,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.7623837234136918
1000,300.0,175,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.8894476773159737
1000,300.0,200,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.0165116312182558
1000,300.0,225,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.1435755851205376
1000,300.0,250,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.2706395390228196
1000,300.0,275,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.3977034929251015
1000,300.0,300,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.5247674468273835
1000,300.0,325,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.6518314007296655
1000,300.0,350,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.7788953546319475
1000,300.0,375,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.9059593085342295
1000,300.0,400,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.0330232624365117
1000,300.0,425,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.160087216338793
1000,300.0,450,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.287151170241075
1000,300.0,475,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.4142151241433574
1000,300.0,500,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.541279078045639
1000,300.0,525,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.6683430319479213
1000,300.0,550,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.795406985850203
1000,300.0,575,#400,#2/0,2,208.0,30,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.9224709397524853
1000,300.0,600,#500,#3/0,2,208.0,30,#400,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
1000,300.0,625,#500,#3/0,2,208.0,30,#400,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.825884310636733
1000,300.0,650,#500,#3/0,2,208.0,30,#400,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
1000,400.0,1,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.006776744208121705
1000,400.0,25,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.16941860520304264
1000,400.0,50,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.3388372104060853
1000,400.0,75,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.5082558156091279
1000,400.0,100,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.6776744208121706
1000,400.0,125,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.8470930260152132
1000,400.0,150,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.0165116312182558
1000,400.0,175,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.1859302364212985
1000,400.0,200,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.355348841624341
1000,400.0,225,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.5247674468273837
1000,400.0,250,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.6941860520304264
1000,400.0,275,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.863604657233469
1000,400.0,300,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.0330232624365117
1000,400.0,325,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.2024418676395543
1000,400.0,350,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.371860472842597
1000,400.0,375,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.54127907804564
1000,400.0,400,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.710697683248682
1000,400.0,425,#400,#2/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.8801162884517244
1000,400.0,450,#500,#3/0,2,208.0,40,#400,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
1000,400.0,475,#500,#3/0,2,208.0,40,#400,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.8635627681118896
1000,400.0,500,#600,#4/0,2,208.0,40,#400,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.7835073672432835
1000,400.0,525,#600,#4/0,2,208.0,40,#400,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
1000,400.0,550,#400,#4/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.7954069858502035
1000,400.0,575,#400,#4/0,2,208.0,40,#400,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.9224709397524857
1000,400.0,600,#500,#250,2,208.0,40,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
1000,400.0,625,#500,#250,2,208.0,40,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.825884310636733
1000,400.0,650,#500,#250,2,208.0,40,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
1000,500.0,1,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.008470930260152132
1000,500.0,25,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.2117732565038033
1000,500.0,50,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.4235465130076066
1000,500.0,75,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.63531976951141
1000,500.0,100,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.8470930260152132
1000,500.0,125,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.0588662825190165
1000,500.0,150,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.27063953902282
1000,500.0,175,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.482412795526623
1000,500.0,200,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.6941860520304264
1000,500.0,225,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.90595930853423
1000,500.0,250,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.117732565038033
1000,500.0,275,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.3295058215418365
1000,500.0,300,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.54127907804564
1000,500.0,325,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.753052334549443
1000,500.0,350,#400,#2/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
1000,500.0,375,#500,#3/0,2,208.0,50,#400,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.825884310636733
1000,500.0,400,#600,#4/0,2,208.0,50,#400,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.7835073672432835
1000,500.0,425,#600,#4/0,2,208.0,50,#400,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9574765776959886
1000,500.0,450,#400,#4/0,2,208.0,50,#400,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.8589389628013455
1000,500.0,475,#500,#250,2,208.0,50,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.684590095104896
1000,500.0,500,#500,#250,2,208.0,50,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.825884310636733
1000,500.0,525,#500,#250,2,208.0,50,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9671785261685697
1000,500.0,550,#600,#300,2,208.0,50,#400,2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8704919724696363
1000,500.0,575,#400,#250,2,208.0,50,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1675,2.9224709397524857
1000,500.0,600,#500,#300,2,208.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7128489382112635
1000,500.0,625,#500,#300,2,208.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.825884310636733
1000,500.0,650,#500,#300,2,208.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.938919683062202
1000,600.0,1,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.010165116312182558
1000,600.0,25,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.25412790780456396
1000,600.0,50,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.5082558156091279
1000,600.0,75,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.7623837234136918
1000,600.0,100,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.0165116312182558
1000,600.0,125,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.2706395390228196
1000,600.0,150,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.5247674468273835
1000,600.0,175,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.7788953546319475
1000,600.0,200,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.0330232624365117
1000,600.0,225,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.287151170241075
1000,600.0,250,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.541279078045639
1000,600.0,275,#400,#2/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.795406985850203
1000,600.0,300,#500,#3/0,2,208.0,60,#400,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
1000,600.0,325,#500,#3/0,2,208.0,60,#400,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
1000,600.0,350,#600,#4/0,2,208.0,60,#400,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
1000,600.0,375,#400,#4/0,2,208.0,60,#400,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.8589389628013446
1000,600.0,400,#500,#250,2,208.0,60,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
1000,600.0,425,#500,#250,2,208.0,60,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8824019968494676
1000,600.0,450,#600,#300,2,208.0,60,#400,2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.818301209333825
1000,600.0,475,#600,#300,2,208.0,60,#400,2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.9748734987412595
1000,600.0,500,#500,#300,2,208.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7128489382112635
1000,600.0,525,#500,#300,2,208.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
1000,600.0,550,#500,#300,2,208.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9841338320323896
1000,600.0,575,#600,#350,2,208.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8809301250967994
1000,600.0,600,#700,#400,2,208.0,60,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.8815725720073626
1000,600.0,625,#750,#500,2,208.0,60,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.87183040353331
1000,600.0,650,#750,#500,2,208.0,60,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.9867036196746426
1000,700.0,1,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.011859302364212985
1000,700.0,25,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.2964825591053246
1000,700.0,50,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.5929651182106492
1000,700.0,75,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.8894476773159737
1000,700.0,100,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.1859302364212985
1000,700.0,125,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.482412795526623
1000,700.0,150,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.7788953546319475
1000,700.0,175,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.075377913737272
1000,700.0,200,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.371860472842597
1000,700.0,225,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.6683430319479213
1000,700.0,250,#400,#2/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
1000,700.0,275,#500,#3/0,2,208.0,70,#400,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.9012412255870457
1000,700.0,300,#600,#4/0,2,208.0,70,#400,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
1000,700.0,325,#400,#4/0,2,208.0,70,#400,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.8907049512769145
1000,700.0,350,#500,#250,2,208.0,70,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7693666244239976
1000,700.0,375,#500,#250,2,208.0,70,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9671785261685693
1000,700.0,400,#600,#300,2,208.0,70,#400,2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
1000,700.0,425,#500,#300,2,208.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.6902418637261696
1000,700.0,450,#500,#300,2,208.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
1000,700.0,475,#600,#350,2,208.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.776548598825176
1000,700.0,500,#600,#350,2,208.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.922682735605448
1000,700.0,525,#700,#400,2,208.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.941605333924182
1000,700.0,550,#750,#500,2,208.0,70,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.9484125476275316
1000,700.0,575,#600,#400,2,208.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8009042882885544
1000,700.0,600,#600,#400,2,208.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
1000,700.0,625,#700,#500,2,208.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.9182592598454185
1000,700.0,650,#750,#500,2,208.0,70,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.9037396302392358
1000,800.0,1,#400,#2/0,2,208.0,80,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.01355348841624341
1000,800.0,25,#400,#2/0,2,208.0,80,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.3388372104060853
1000,800.0,50,#400,#2/0,2,208.0,80,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,0.6776744208121706
1000,800.0,75,#400,#2/0,2,208.0,80,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.0165116312182558
1000,800.0,100,#400,#2/0,2,208.0,80,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.355348841624341
1000,800.0,125,#400,#2/0,2,208.0,80,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,1.6941860520304264
1000,800.0,150,#400,#2/0,2,208.0,80,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.0330232624365117
1000,800.0,175,#400,#2/0,2,208.0,80,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.371860472842597
1000,800.0,200,#400,#2/0,2,208.0,80,#400,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1005,2.710697683248682
1000,800.0,225,#500,#3/0,2,208.0,80,#400,1,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
1000,800.0,250,#600,#4/0,2,208.0,80,#400,2,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.7835073672432835
1000,800.0,275,#400,#4/0,2,208.0,80,#400,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.7954069858502035
1000,800.0,300,#500,#250,2,208.0,80,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
1000,800.0,325,#500,#250,2,208.0,80,#400,1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
1000,800.0,350,#600,#300,2,208.0,80,#400,2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
1000,800.0,375,#500,#300,2,208.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7128489382112635
1000,800.0,400,#500,#300,2,208.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.893705534092015
1000,800.0,425,#600,#350,2,208.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8391775145881497
1000,800.0,450,#700,#400,2,208.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.881572572007362
1000,800.0,475,#750,#500,2,208.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.9101214755804206
1000,800.0,500,#600,#400,2,208.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
1000,800.0,525,#600,#400,2,208.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
1000,800.0,550,#700,#500,2,208.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.934935027044535
1000,800.0,575,#750,#500,2,208.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.935648856945161
1000,800.0,600,#600,#500,2,208.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8630361491645213
1000,800.0,625,#600,#500,2,208.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.9823293220463767
1000,800.0,650,#700,#600,2,208.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.973051066356802
1000,900.0,1,#400,#2/0,2,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,0.015247674468273837
1000,900.0,25,#400,#2/0,2,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,0.38119186170684594
1000,900.0,50,#400,#2/0,2,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,0.7623837234136919
1000,900.0,75,#400,#2/0,2,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,1.1435755851205376
1000,900.0,100,#400,#2/0,2,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,1.5247674468273837
1000,900.0,125,#400,#2/0,2,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,1.9059593085342295
1000,900.0,150,#400,#2/0,2,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,2.287151170241075
1000,900.0,175,#400,#2/0,2,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,2.6683430319479213
1000,900.0,200,#500,#3/0,2,208.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1140,2.7128489382112635
1000,900.0,225,#600,#4/0,2,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.818301209333825
1000,900.0,250,#400,#4/0,2,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,4,CU,75 C,1340,2.8589389628013446
1000,900.0,275,#500,#250,2,208.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,4,CU,75 C,1520,2.7976254675303656
1000,900.0,300,#600,#300,2,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.818301209333825
1000,900.0,325,#400,#250,2,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1675,2.9732965213133986
1000,900.0,350,#500,#300,2,208.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
1000,900.0,375,#600,#350,2,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.818301209333825
1000,900.0,400,#700,#400,2,208.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.8815725720073626
1000,900.0,425,#750,#500,2,208.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.9292670116039763
1000,900.0,450,#600,#400,2,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.818301209333825
1000,900.0,475,#600,#400,2,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.974873498741259
1000,900.0,500,#750,#500,2,208.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.87183040353331
1000,900.0,525,#600,#500,2,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8183012093338253
1000,900.0,550,#600,#500,2,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.952506028825913
1000,900.0,575,#700,#600,2,208.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.958757551614702
1000,900.0,600,#750,#600,2,208.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.9538827007771187
1000,900.0,625,#600,#600,2,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,8,CU,75 C,3360,2.935730426389401
1000,900.0,650,#700,#700,2,208.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,8,CU,75 C,3680,2.9265971434449773
1000,1000.0,1,#400,#2/0,2,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,0.016941860520304265
1000,1000.0,25,#400,#2/0,2,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,0.4235465130076066
1000,1000.0,50,#400,#2/0,2,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,0.8470930260152132
1000,1000.0,75,#400,#2/0,2,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,1.27063953902282
1000,1000.0,100,#400,#2/0,2,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,1.6941860520304264
1000,1000.0,125,#400,#2/0,2,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,2.117732565038033
1000,1000.0,150,#400,#2/0,2,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,2.54127907804564
1000,1000.0,175,#400,#2/0,2,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1005,2.964825591053246
1000,1000.0,200,#600,#4/0,2,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.7835073672432835
1000,1000.0,225,#400,#4/0,2,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,4,CU,75 C,1340,2.8589389628013455
1000,1000.0,250,#500,#250,2,208.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,4,CU,75 C,1520,2.825884310636733
1000,1000.0,275,#600,#300,2,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.8704919724696363
1000,1000.0,300,#500,#300,2,208.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7128489382112635
1000,1000.0,325,#500,#300,2,208.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.938919683062202
1000,1000.0,350,#600,#350,2,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.922682735605448
1000,1000.0,375,#750,#500,2,208.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.87183040353331
1000,1000.0,400,#600,#400,2,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
1000,1000.0,425,#600,#400,2,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9574765776959886
1000,1000.0,450,#750,#500,2,208.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.87183040353331
1000,1000.0,475,#600,#500,2,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8332128559440575
1000,1000.0,500,#600,#500,2,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.9823293220463767
1000,1000.0,525,#750,#600,2,208.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.87183040353331
1000,1000.0,550,#600,#600,2,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,8,CU,75 C,3360,2.8704919724696363
1000,1000.0,575,#700,#700,2,208.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,8,CU,75 C,3680,2.8765698418476275
1000,1000.0,600,#750,#700,2,208.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
1000,1000.0,625,#750,#700,2,208.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,8,CU,75 C,3800,2.991490003680531
1000,1000.0,650,#1000,#1000,2,208.0,100,#400,6,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 2 pole,2,1,8,CU,75 C,4360,2.8321043078349284
1000,100.0,1,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.0014671651210583494
1000,100.0,25,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.03667912802645873
1000,100.0,50,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.07335825605291746
1000,100.0,75,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.11003738407937619
1000,100.0,100,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.14671651210583492
1000,100.0,125,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.18339564013229365
1000,100.0,150,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.22007476815875238
1000,100.0,175,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.2567538961852111
1000,100.0,200,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.29343302421166984
1000,100.0,225,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.3301121522381286
1000,100.0,250,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.3667912802645873
1000,100.0,275,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.40347040829104597
1000,100.0,300,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.44014953631750475
1000,100.0,325,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.4768286643439635
1000,100.0,350,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.5135077923704222
1000,100.0,375,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.5501869203968809
1000,100.0,400,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.5868660484233397
1000,100.0,425,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.6235451764497983
1000,100.0,450,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.6602243044762572
1000,100.0,475,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.6969034325027159
1000,100.0,500,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.7335825605291746
1000,100.0,525,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.7702616885556333
1000,100.0,550,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.8069408165820919
1000,100.0,575,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.8436199446085509
1000,100.0,600,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.8802990726350095
1000,100.0,625,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.9169782006614684
1000,100.0,650,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.953657328687927
1000,100.0,675,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.9903364567143857
1000,100.0,700,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.0270155847408444
1000,100.0,725,#400,#2/0,3,208.0,10,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.0636947127673035
1000,200.0,1,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.002934330242116699
1000,200.0,25,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.07335825605291746
1000,200.0,50,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.14671651210583492
1000,200.0,75,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.22007476815875238
1000,200.0,100,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.29343302421166984
1000,200.0,125,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.3667912802645873
1000,200.0,150,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.44014953631750475
1000,200.0,175,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.5135077923704222
1000,200.0,200,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.5868660484233397
1000,200.0,225,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.6602243044762572
1000,200.0,250,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.7335825605291746
1000,200.0,275,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.8069408165820919
1000,200.0,300,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.8802990726350095
1000,200.0,325,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.953657328687927
1000,200.0,350,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.0270155847408444
1000,200.0,375,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.1003738407937618
1000,200.0,400,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.1737320968466793
1000,200.0,425,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.2470903528995967
1000,200.0,450,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.3204486089525145
1000,200.0,475,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.3938068650054318
1000,200.0,500,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.4671651210583492
1000,200.0,525,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.5405233771112665
1000,200.0,550,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.6138816331641839
1000,200.0,575,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.6872398892171019
1000,200.0,600,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.760598145270019
1000,200.0,625,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.8339564013229368
1000,200.0,650,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.907314657375854
1000,200.0,675,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.9806729134287715
1000,200.0,700,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.054031169481689
1000,200.0,725,#400,#2/0,3,208.0,20,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.127389425534607
1000,300.0,1,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.004401495363175048
1000,300.0,25,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.11003738407937619
1000,300.0,50,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.22007476815875238
