Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1000,300.0,75,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.3301121522381286
1000,300.0,100,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.44014953631750475
1000,300.0,125,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.550186920396881
1000,300.0,150,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.6602243044762572
1000,300.0,175,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.7702616885556334
1000,300.0,200,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.8802990726350095
1000,300.0,225,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.9903364567143857
1000,300.0,250,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.100373840793762
1000,300.0,275,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.210411224873138
1000,300.0,300,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.3204486089525145
1000,300.0,325,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.4304859930318907
1000,300.0,350,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.5405233771112667
1000,300.0,375,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.650560761190643
1000,300.0,400,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.760598145270019
1000,300.0,425,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.8706355293493953
1000,300.0,450,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.9806729134287715
1000,300.0,475,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.090710297508148
1000,300.0,500,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.200747681587524
1000,300.0,525,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.3107850656669005
1000,300.0,550,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.420822449746276
1000,300.0,575,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.5308598338256525
1000,300.0,600,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.640897217905029
1000,300.0,625,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.7509346019844045
1000,300.0,650,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8609719860637814
1000,300.0,675,#400,#2/0,3,208.0,30,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9710093701431575
1000,300.0,700,#500,#3/0,3,208.0,30,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
1000,300.0,725,#500,#3/0,3,208.0,30,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8387703430932367
1000,400.0,1,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.005868660484233398
1000,400.0,25,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.14671651210583492
1000,400.0,50,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.29343302421166984
1000,400.0,75,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.44014953631750475
1000,400.0,100,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.5868660484233397
1000,400.0,125,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.7335825605291746
1000,400.0,150,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.8802990726350095
1000,400.0,175,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.0270155847408444
1000,400.0,200,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.1737320968466793
1000,400.0,225,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.3204486089525145
1000,400.0,250,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.4671651210583492
1000,400.0,275,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.6138816331641839
1000,400.0,300,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.760598145270019
1000,400.0,325,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.907314657375854
1000,400.0,350,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.054031169481689
1000,400.0,375,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.2007476815875235
1000,400.0,400,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.3474641936933587
1000,400.0,425,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.4941807057991934
1000,400.0,450,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.640897217905029
1000,400.0,475,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.7876137300108637
1000,400.0,500,#400,#2/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9343302421166984
1000,400.0,525,#500,#3/0,3,208.0,40,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727796
1000,400.0,550,#500,#3/0,3,208.0,40,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8713998872667217
1000,400.0,575,#600,#4/0,3,208.0,40,#400,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.7720949870375864
1000,400.0,600,#600,#4/0,3,208.0,40,#400,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
1000,400.0,625,#350,#3/0,3,208.0,40,#400,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1240,2.960975506342014
1000,400.0,650,#400,#4/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1000,400.0,675,#400,#4/0,3,208.0,40,#400,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
1000,400.0,700,#500,#250,3,208.0,40,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727796
1000,400.0,725,#500,#250,3,208.0,40,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8387703430932363
1000,500.0,1,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.007335825605291746
1000,500.0,25,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.18339564013229365
1000,500.0,50,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.3667912802645873
1000,500.0,75,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.5501869203968809
1000,500.0,100,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.7335825605291746
1000,500.0,125,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.9169782006614684
1000,500.0,150,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.1003738407937618
1000,500.0,175,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.2837694809260556
1000,500.0,200,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.4671651210583492
1000,500.0,225,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.6505607611906428
1000,500.0,250,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.8339564013229368
1000,500.0,275,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.01735204145523
1000,500.0,300,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.2007476815875235
1000,500.0,325,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.3841433217198174
1000,500.0,350,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.567538961852111
1000,500.0,375,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.7509346019844045
1000,500.0,400,#400,#2/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9343302421166984
1000,500.0,425,#500,#3/0,3,208.0,50,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7735112547462655
1000,500.0,450,#500,#3/0,3,208.0,50,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.936658975613693
1000,500.0,475,#600,#4/0,3,208.0,50,#400,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.862489388788812
1000,500.0,500,#350,#3/0,3,208.0,50,#400,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1240,2.960975506342014
1000,500.0,525,#400,#4/0,3,208.0,50,#400,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8884813320836256
1000,500.0,550,#500,#250,3,208.0,50,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.691937394312552
1000,500.0,575,#500,#250,3,208.0,50,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8142981849631226
1000,500.0,600,#500,#250,3,208.0,50,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.936658975613693
1000,500.0,625,#600,#300,3,208.0,50,#400,2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.824825054725801
1000,500.0,650,#600,#300,3,208.0,50,#400,2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9378180569148333
1000,500.0,675,#400,#250,3,208.0,50,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.9710093701431575
1000,500.0,700,#500,#300,3,208.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.7408817105727805
1000,500.0,725,#500,#300,3,208.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8387703430932367
1000,600.0,1,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.008802990726350097
1000,600.0,25,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.22007476815875238
1000,600.0,50,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.44014953631750475
1000,600.0,75,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.6602243044762572
1000,600.0,100,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.8802990726350095
1000,600.0,125,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.100373840793762
1000,600.0,150,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.3204486089525145
1000,600.0,175,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.5405233771112667
1000,600.0,200,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.760598145270019
1000,600.0,225,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.9806729134287715
1000,600.0,250,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.200747681587524
1000,600.0,275,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.420822449746276
1000,600.0,300,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.640897217905029
1000,600.0,325,#400,#2/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8609719860637814
1000,600.0,350,#500,#3/0,3,208.0,60,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
1000,600.0,375,#500,#3/0,3,208.0,60,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.936658975613693
1000,600.0,400,#600,#4/0,3,208.0,60,#400,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
1000,600.0,425,#400,#4/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.805953294024093
1000,600.0,450,#400,#4/0,3,208.0,60,#400,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
1000,600.0,475,#500,#250,3,208.0,60,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7898260268330084
1000,600.0,500,#500,#250,3,208.0,60,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.936658975613693
1000,600.0,525,#600,#300,3,208.0,60,#400,2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
1000,600.0,550,#600,#300,3,208.0,60,#400,2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9830152577904463
1000,600.0,575,#500,#300,3,208.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.701726257564598
1000,600.0,600,#500,#300,3,208.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.819192616589145
1000,600.0,625,#500,#300,3,208.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9366589756136934
1000,600.0,650,#600,#350,3,208.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8203053346382405
1000,600.0,675,#600,#350,3,208.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.928778616739711
1000,600.0,700,#700,#400,3,208.0,60,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
1000,600.0,725,#750,#500,3,208.0,60,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.884925950173422
1000,700.0,1,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.010270155847408445
1000,700.0,25,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.2567538961852111
1000,700.0,50,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.5135077923704222
1000,700.0,75,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.7702616885556334
1000,700.0,100,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.0270155847408444
1000,700.0,125,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.2837694809260556
1000,700.0,150,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.5405233771112667
1000,700.0,175,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.7972772732964777
1000,700.0,200,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.054031169481689
1000,700.0,225,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.3107850656669
1000,700.0,250,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.567538961852111
1000,700.0,275,#400,#2/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.8242928580373228
1000,700.0,300,#500,#3/0,3,208.0,70,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.7408817105727805
1000,700.0,325,#500,#3/0,3,208.0,70,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
1000,700.0,350,#600,#4/0,3,208.0,70,#400,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.9528837905400374
1000,700.0,375,#400,#4/0,3,208.0,70,#400,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8884813320836256
1000,700.0,400,#500,#250,3,208.0,70,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727805
1000,700.0,425,#500,#250,3,208.0,70,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.912186817483579
1000,700.0,450,#600,#300,3,208.0,70,#400,2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
1000,700.0,475,#400,#250,3,208.0,70,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.9269944165114072
1000,700.0,500,#500,#300,3,208.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.7408817105727805
1000,700.0,525,#500,#300,3,208.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8779257961014193
1000,700.0,550,#600,#350,3,208.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.7841475739377506
1000,700.0,575,#600,#350,3,208.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.910699736389466
1000,700.0,600,#700,#400,3,208.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
1000,700.0,625,#750,#500,3,208.0,70,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.901505984369821
1000,700.0,650,#500,#350,3,208.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2280,2.9692885197871783
1000,700.0,675,#600,#400,3,208.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.847423655163608
1000,700.0,700,#600,#400,3,208.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9528837905400374
1000,700.0,725,#700,#500,3,208.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.9315665220703147
1000,800.0,1,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.011737320968466795
1000,800.0,25,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.29343302421166984
1000,800.0,50,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.5868660484233397
1000,800.0,75,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,0.8802990726350095
1000,800.0,100,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.1737320968466793
1000,800.0,125,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.4671651210583492
1000,800.0,150,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,1.760598145270019
1000,800.0,175,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.054031169481689
1000,800.0,200,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.3474641936933587
1000,800.0,225,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.640897217905029
1000,800.0,250,#400,#2/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1005,2.9343302421166984
1000,800.0,275,#500,#3/0,3,208.0,80,#400,1,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1140,2.8713998872667217
1000,800.0,300,#600,#4/0,3,208.0,80,#400,2,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
1000,800.0,325,#400,#4/0,3,208.0,80,#400,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1000,800.0,350,#500,#250,3,208.0,80,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7408817105727796
1000,800.0,375,#500,#250,3,208.0,80,#400,1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9366589756136925
1000,800.0,400,#600,#300,3,208.0,80,#400,2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.8926208560392204
1000,800.0,425,#400,#250,3,208.0,80,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.9930168469590326
1000,800.0,450,#500,#300,3,208.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891443
1000,800.0,475,#500,#300,3,208.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.975814428621875
1000,800.0,500,#600,#350,3,208.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8926208560392204
1000,800.0,525,#700,#400,3,208.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
1000,800.0,550,#750,#500,3,208.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.918086018566219
1000,800.0,575,#600,#400,3,208.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.7720949870375864
1000,800.0,600,#600,#400,3,208.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8926208560392204
1000,800.0,625,#700,#500,3,208.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.888242878887008
1000,800.0,650,#750,#500,3,208.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.8738725940424885
1000,800.0,675,#750,#500,3,208.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.984406155351815
1000,800.0,700,#600,#500,3,208.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8926208560392217
1000,800.0,725,#600,#500,3,208.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9959287437549076
1000,900.0,1,#400,#2/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,0.013204486089525144
1000,900.0,25,#400,#2/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,0.3301121522381286
1000,900.0,50,#400,#2/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,0.6602243044762572
1000,900.0,75,#400,#2/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,0.9903364567143857
1000,900.0,100,#400,#2/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,1.3204486089525145
1000,900.0,125,#400,#2/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,1.6505607611906428
1000,900.0,150,#400,#2/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,1.9806729134287715
1000,900.0,175,#400,#2/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.3107850656669
1000,900.0,200,#400,#2/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.640897217905029
1000,900.0,225,#400,#2/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.971009370143157
1000,900.0,250,#500,#3/0,3,208.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.9366589756136925
1000,900.0,275,#600,#4/0,3,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.983015257790446
1000,900.0,300,#400,#4/0,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
1000,900.0,325,#500,#250,3,208.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,4,CU,75 C,1520,2.8632425012233504
1000,900.0,350,#600,#300,3,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
1000,900.0,375,#400,#250,3,208.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.9710093701431575
1000,900.0,400,#500,#300,3,208.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891443
1000,900.0,425,#500,#300,3,208.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9953921551259666
1000,900.0,450,#600,#350,3,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.928778616739711
1000,900.0,475,#700,#400,3,208.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.9633371937380715
1000,900.0,500,#750,#500,3,208.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.9844061553518157
1000,900.0,525,#600,#400,3,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8474236551636074
1000,900.0,550,#600,#400,3,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.983015257790446
1000,900.0,575,#700,#500,3,208.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.9893313796480534
1000,900.0,600,#750,#500,3,208.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.9844061553518153
1000,900.0,625,#600,#500,3,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9055343420036817
1000,900.0,650,#700,#600,3,208.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.8964950013981143
1000,900.0,675,#750,#600,3,208.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.877820221232108
1000,900.0,700,#750,#600,3,208.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.9844061553518153
1000,900.0,725,#600,#600,3,208.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9491173571337366
1000,1000.0,1,#400,#2/0,3,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,0.014671651210583492
1000,1000.0,25,#400,#2/0,3,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,0.3667912802645873
1000,1000.0,50,#400,#2/0,3,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,0.7335825605291746
1000,1000.0,75,#400,#2/0,3,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,1.1003738407937618
1000,1000.0,100,#400,#2/0,3,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,1.4671651210583492
1000,1000.0,125,#400,#2/0,3,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,1.8339564013229368
1000,1000.0,150,#400,#2/0,3,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.2007476815875235
1000,1000.0,175,#400,#2/0,3,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.567538961852111
1000,1000.0,200,#400,#2/0,3,208.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1005,2.9343302421166984
1000,1000.0,225,#500,#3/0,3,208.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,3,CU,75 C,1140,2.936658975613693
1000,1000.0,250,#350,#3/0,3,208.0,100,#400,-1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,4,CU,75 C,1240,2.960975506342014
1000,1000.0,275,#500,#250,3,208.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,4,CU,75 C,1520,2.691937394312552
1000,1000.0,300,#500,#250,3,208.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,4,CU,75 C,1520,2.936658975613693
1000,1000.0,325,#600,#300,3,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.9378180569148333
1000,1000.0,350,#500,#300,3,208.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.7408817105727805
1000,1000.0,375,#500,#300,3,208.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.936658975613693
1000,1000.0,400,#600,#350,3,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.892620856039221
1000,1000.0,425,#700,#400,3,208.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.9460077364647494
1000,1000.0,450,#750,#500,3,208.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.9844061553518157
1000,1000.0,475,#600,#400,3,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.862489388788812
1000,1000.0,500,#700,#500,3,208.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.888242878887008
1000,1000.0,525,#750,#500,3,208.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.901505984369821
1000,1000.0,550,#600,#500,3,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8409669121813783
1000,1000.0,575,#600,#500,3,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.970101771825986
1000,1000.0,600,#700,#600,3,208.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9707641039980657
1000,1000.0,625,#750,#600,3,208.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.9607203922141023
1000,1000.0,650,#600,#600,3,208.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
1000,1000.0,675,#700,#700,3,208.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9243459148730966
1000,1000.0,700,#750,#700,3,208.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,8,CU,75 C,3800,2.901505984369821
1000,1000.0,725,#1000,#1000,3,208.0,100,#400,6,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,208 V / 3 pole,3,1,8,CU,75 C,4360,2.7355949071910155
1000,100.0,1,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.0007341472892131847
1000,100.0,25,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.018353682230329623
1000,100.0,50,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.036707364460659246
1000,100.0,75,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.05506104669098886
1000,100.0,100,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.07341472892131849
1000,100.0,125,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.09176841115164809
1000,100.0,150,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.11012209338197772
1000,100.0,175,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.12847577561230736
1000,100.0,200,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.14682945784263698
1000,100.0,225,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.16518314007296656
1000,100.0,250,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.18353682230329618
1000,100.0,275,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.20189050453362584
1000,100.0,300,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.22024418676395544
1000,100.0,325,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.23859786899428503
1000,100.0,350,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.2569515512246147
1000,100.0,375,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.2753052334549443
1000,100.0,400,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.29365891568527397
1000,100.0,425,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.3120125979156035
1000,100.0,450,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.3303662801459331
1000,100.0,475,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.3487199623762628
1000,100.0,500,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.36707364460659236
1000,100.0,525,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.385427326836922
1000,100.0,550,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.4037810090672517
1000,100.0,575,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.4221346912975812
1000,100.0,600,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.44048837352791087
1000,100.0,625,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.4588420557582405
1000,100.0,650,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.47719573798857007
1000,100.0,675,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.49554942021889975
1000,100.0,700,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5139031024492294
1000,100.0,725,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.532256784679559
1000,100.0,750,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5506104669098886
1000,100.0,775,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5689641491402182
1000,100.0,800,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5873178313705479
1000,100.0,825,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6056715136008775
1000,100.0,850,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.624025195831207
1000,100.0,875,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6423788780615367
1000,100.0,900,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6607325602918662
1000,100.0,925,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.679086242522196
1000,100.0,950,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6974399247525256
1000,100.0,975,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.7157936069828551
1000,100.0,1000,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.7341472892131847
1000,100.0,1025,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.7525009714435144
1000,100.0,1050,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.770854653673844
1000,100.0,1075,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.7892083359041737
1000,100.0,1100,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8075620181345033
1000,100.0,1125,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.825915700364833
1000,100.0,1150,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8442693825951624
1000,100.0,1175,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8626230648254922
1000,100.0,1200,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8809767470558217
1000,100.0,1225,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8993304292861515
1000,100.0,1250,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.917684111516481
1000,100.0,1275,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.9360377937468106
1000,100.0,1300,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.9543914759771401
1000,100.0,1325,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.9727451582074698
1000,100.0,1350,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.9910988404377995
1000,100.0,1375,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.009452522668129
1000,100.0,1400,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.0278062048984589
1000,100.0,1425,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.0461598871287883
1000,100.0,1450,#400,#2/0,2,480.0,10,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.064513569359118
1000,200.0,1,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.0014682945784263695
1000,200.0,25,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.036707364460659246
1000,200.0,50,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.07341472892131849
1000,200.0,75,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.11012209338197772
1000,200.0,100,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.14682945784263698
1000,200.0,125,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.18353682230329618
1000,200.0,150,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.22024418676395544
1000,200.0,175,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.2569515512246147
1000,200.0,200,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.29365891568527397
1000,200.0,225,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.3303662801459331
1000,200.0,250,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.36707364460659236
1000,200.0,275,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.4037810090672517
1000,200.0,300,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.44048837352791087
1000,200.0,325,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.47719573798857007
1000,200.0,350,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5139031024492294
1000,200.0,375,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5506104669098886
1000,200.0,400,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5873178313705479
1000,200.0,425,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.624025195831207
1000,200.0,450,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6607325602918662
1000,200.0,475,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6974399247525256
1000,200.0,500,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.7341472892131847
1000,200.0,525,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.770854653673844
1000,200.0,550,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8075620181345033
1000,200.0,575,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8442693825951624
1000,200.0,600,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8809767470558217
