Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1000,200.0,625,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.917684111516481
1000,200.0,650,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.9543914759771401
1000,200.0,675,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.9910988404377995
1000,200.0,700,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.0278062048984589
1000,200.0,725,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.064513569359118
1000,200.0,750,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.1012209338197771
1000,200.0,775,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.1379282982804364
1000,200.0,800,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.1746356627410959
1000,200.0,825,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.211343027201755
1000,200.0,850,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.248050391662414
1000,200.0,875,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.2847577561230734
1000,200.0,900,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.3214651205837324
1000,200.0,925,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.358172485044392
1000,200.0,950,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.3948798495050512
1000,200.0,975,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.4315872139657102
1000,200.0,1000,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.4682945784263695
1000,200.0,1025,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.5050019428870287
1000,200.0,1050,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.541709307347688
1000,200.0,1075,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.5784166718083474
1000,200.0,1100,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.6151240362690067
1000,200.0,1125,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.651831400729666
1000,200.0,1150,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.6885387651903248
1000,200.0,1175,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.7252461296509845
1000,200.0,1200,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.7619534941116435
1000,200.0,1225,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.798660858572303
1000,200.0,1250,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.835368223032962
1000,200.0,1275,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.8720755874936212
1000,200.0,1300,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.9087829519542803
1000,200.0,1325,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.9454903164149395
1000,200.0,1350,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.982197680875599
1000,200.0,1375,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.018905045336258
1000,200.0,1400,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.0556124097969177
1000,200.0,1425,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.0923197742575765
1000,200.0,1450,#400,#2/0,2,480.0,20,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.129027138718236
1000,300.0,1,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.002202441867639554
1000,300.0,25,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.05506104669098886
1000,300.0,50,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.11012209338197772
1000,300.0,75,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.16518314007296656
1000,300.0,100,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.22024418676395544
1000,300.0,125,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.2753052334549443
1000,300.0,150,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.3303662801459331
1000,300.0,175,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.385427326836922
1000,300.0,200,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.44048837352791087
1000,300.0,225,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.4955494202188996
1000,300.0,250,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5506104669098886
1000,300.0,275,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6056715136008773
1000,300.0,300,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6607325602918662
1000,300.0,325,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.715793606982855
1000,300.0,350,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.770854653673844
1000,300.0,375,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8259157003648327
1000,300.0,400,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8809767470558217
1000,300.0,425,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.9360377937468104
1000,300.0,450,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.9910988404377992
1000,300.0,475,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.0461598871287883
1000,300.0,500,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.1012209338197771
1000,300.0,525,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.156281980510766
1000,300.0,550,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.2113430272017547
1000,300.0,575,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.2664040738927436
1000,300.0,600,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.3214651205837324
1000,300.0,625,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.3765261672747213
1000,300.0,650,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.43158721396571
1000,300.0,675,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.4866482606566989
1000,300.0,700,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.541709307347688
1000,300.0,725,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.5967703540386766
1000,300.0,750,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.6518314007296655
1000,300.0,775,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.7068924474206544
1000,300.0,800,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.7619534941116435
1000,300.0,825,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.817014540802632
1000,300.0,850,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.8720755874936208
1000,300.0,875,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.92713663418461
1000,300.0,900,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.9821976808755983
1000,300.0,925,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.037258727566588
1000,300.0,950,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.0923197742575765
1000,300.0,975,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.147380820948565
1000,300.0,1000,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.2024418676395543
1000,300.0,1025,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.257502914330543
1000,300.0,1050,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.312563961021532
1000,300.0,1075,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.3676250077125207
1000,300.0,1100,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.4226860544035094
1000,300.0,1125,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.4777471010944985
1000,300.0,1150,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.532808147785487
1000,300.0,1175,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.5878691944764762
1000,300.0,1200,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.642930241167465
1000,300.0,1225,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.6979912878584535
1000,300.0,1250,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.7530523345494426
1000,300.0,1275,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8081133812404313
1000,300.0,1300,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.86317442793142
1000,300.0,1325,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.918235474622409
1000,300.0,1350,#400,#2/0,2,480.0,30,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133977
1000,300.0,1375,#500,#3/0,2,480.0,30,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.694009709473685
1000,300.0,1400,#500,#3/0,2,480.0,30,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
1000,300.0,1425,#500,#3/0,2,480.0,30,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7919736989090915
1000,300.0,1450,#500,#3/0,2,480.0,30,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8409556936267952
1000,400.0,1,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.002936589156852739
1000,400.0,25,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.07341472892131849
1000,400.0,50,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.14682945784263698
1000,400.0,75,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.22024418676395544
1000,400.0,100,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.29365891568527397
1000,400.0,125,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.36707364460659236
1000,400.0,150,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.44048837352791087
1000,400.0,175,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5139031024492294
1000,400.0,200,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5873178313705479
1000,400.0,225,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6607325602918662
1000,400.0,250,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.7341472892131847
1000,400.0,275,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8075620181345033
1000,400.0,300,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8809767470558217
1000,400.0,325,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.9543914759771401
1000,400.0,350,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.0278062048984589
1000,400.0,375,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.1012209338197771
1000,400.0,400,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.1746356627410959
1000,400.0,425,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.248050391662414
1000,400.0,450,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.3214651205837324
1000,400.0,475,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.3948798495050512
1000,400.0,500,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.4682945784263695
1000,400.0,525,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.541709307347688
1000,400.0,550,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.6151240362690067
1000,400.0,575,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.6885387651903248
1000,400.0,600,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.7619534941116435
1000,400.0,625,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.835368223032962
1000,400.0,650,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.9087829519542803
1000,400.0,675,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.982197680875599
1000,400.0,700,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.0556124097969177
1000,400.0,725,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.129027138718236
1000,400.0,750,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.2024418676395543
1000,400.0,775,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.275856596560873
1000,400.0,800,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.3492713254821918
1000,400.0,825,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.42268605440351
1000,400.0,850,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.496100783324828
1000,400.0,875,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.569515512246147
1000,400.0,900,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.642930241167465
1000,400.0,925,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.716344970088784
1000,400.0,950,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.7897596990101023
1000,400.0,975,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.8631744279314204
1000,400.0,1000,#400,#2/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.936589156852739
1000,400.0,1025,#500,#3/0,2,480.0,40,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.677682377901118
1000,400.0,1050,#500,#3/0,2,480.0,40,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
1000,400.0,1075,#500,#3/0,2,480.0,40,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8083010304816596
1000,400.0,1100,#500,#3/0,2,480.0,40,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8736103567719313
1000,400.0,1125,#500,#3/0,2,480.0,40,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
1000,400.0,1150,#600,#4/0,2,480.0,40,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.774229009352473
1000,400.0,1175,#600,#4/0,2,480.0,40,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8345383356427436
1000,400.0,1200,#600,#4/0,2,480.0,40,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
1000,400.0,1225,#600,#4/0,2,480.0,40,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.955156988223286
1000,400.0,1250,#350,#3/0,2,480.0,40,#400,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.9632549332137166
1000,400.0,1275,#400,#4/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.808113381240432
1000,400.0,1300,#400,#4/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.863174427931421
1000,400.0,1325,#400,#4/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9182354746224095
1000,400.0,1350,#400,#4/0,2,480.0,40,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9732965213133986
1000,400.0,1375,#500,#250,2,480.0,40,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.694009709473685
1000,400.0,1400,#500,#250,2,480.0,40,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
1000,400.0,1425,#500,#250,2,480.0,40,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7919736989090915
1000,400.0,1450,#500,#250,2,480.0,40,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8409556936267952
1000,500.0,1,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.0036707364460659237
1000,500.0,25,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.09176841115164809
1000,500.0,50,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.18353682230329618
1000,500.0,75,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.2753052334549443
1000,500.0,100,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.36707364460659236
1000,500.0,125,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.4588420557582405
1000,500.0,150,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5506104669098886
1000,500.0,175,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6423788780615367
1000,500.0,200,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.7341472892131847
1000,500.0,225,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.825915700364833
1000,500.0,250,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.917684111516481
1000,500.0,275,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.009452522668129
1000,500.0,300,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.1012209338197771
1000,500.0,325,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.1929893449714255
1000,500.0,350,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.2847577561230734
1000,500.0,375,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.3765261672747215
1000,500.0,400,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.4682945784263695
1000,500.0,425,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.5600629895780176
1000,500.0,450,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.651831400729666
1000,500.0,475,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.7435998118813139
1000,500.0,500,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.835368223032962
1000,500.0,525,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.9271366341846101
1000,500.0,550,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.018905045336258
1000,500.0,575,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.1106734564879064
1000,500.0,600,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.2024418676395543
1000,500.0,625,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.2942102787912027
1000,500.0,650,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.385978689942851
1000,500.0,675,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.4777471010944985
1000,500.0,700,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.569515512246147
1000,500.0,725,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.6612839233977947
1000,500.0,750,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.753052334549443
1000,500.0,775,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.844820745701091
1000,500.0,800,#400,#2/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.936589156852739
1000,500.0,825,#500,#3/0,2,480.0,50,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.694009709473685
1000,500.0,850,#500,#3/0,2,480.0,50,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7756463673365244
1000,500.0,875,#500,#3/0,2,480.0,50,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8572830251993633
1000,500.0,900,#500,#3/0,2,480.0,50,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
1000,500.0,925,#600,#4/0,2,480.0,50,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.7893063409250405
1000,500.0,950,#600,#4/0,2,480.0,50,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.864692998787879
1000,500.0,975,#600,#4/0,2,480.0,50,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9400796566507186
1000,500.0,1000,#350,#3/0,2,480.0,50,#400,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.963254933213717
1000,500.0,1025,#400,#4/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.821878642913179
1000,500.0,1050,#400,#4/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.890704951276916
1000,500.0,1075,#400,#4/0,2,480.0,50,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9595312596406513
1000,500.0,1100,#500,#250,2,480.0,50,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.694009709473685
1000,500.0,1125,#500,#250,2,480.0,50,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7552372028708145
1000,500.0,1150,#500,#250,2,480.0,50,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8164646962679436
1000,500.0,1175,#500,#250,2,480.0,50,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.877692189665073
1000,500.0,1200,#500,#250,2,480.0,50,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
1000,500.0,1225,#600,#300,2,480.0,50,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7704596764593306
1000,500.0,1250,#600,#300,2,480.0,50,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.82699966985646
1000,500.0,1275,#600,#300,2,480.0,50,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8835396632535892
1000,500.0,1300,#600,#300,2,480.0,50,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9400796566507186
1000,500.0,1325,#600,#300,2,480.0,50,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.996619650047848
1000,500.0,1350,#400,#250,2,480.0,50,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9732965213133986
1000,500.0,1375,#500,#300,2,480.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.694009709473685
1000,500.0,1400,#500,#300,2,480.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7429917041913887
1000,500.0,1425,#500,#300,2,480.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7919736989090915
1000,500.0,1450,#500,#300,2,480.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8409556936267952
1000,600.0,1,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.004404883735279108
1000,600.0,25,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.11012209338197772
1000,600.0,50,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.22024418676395544
1000,600.0,75,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.3303662801459331
1000,600.0,100,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.44048837352791087
1000,600.0,125,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5506104669098886
1000,600.0,150,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6607325602918662
1000,600.0,175,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.770854653673844
1000,600.0,200,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8809767470558217
1000,600.0,225,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.9910988404377992
1000,600.0,250,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.1012209338197771
1000,600.0,275,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.2113430272017547
1000,600.0,300,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.3214651205837324
1000,600.0,325,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.43158721396571
1000,600.0,350,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.541709307347688
1000,600.0,375,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.6518314007296655
1000,600.0,400,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.7619534941116435
1000,600.0,425,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.8720755874936208
1000,600.0,450,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.9821976808755983
1000,600.0,475,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.0923197742575765
1000,600.0,500,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.2024418676395543
1000,600.0,525,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.312563961021532
1000,600.0,550,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.4226860544035094
1000,600.0,575,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.532808147785487
1000,600.0,600,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.642930241167465
1000,600.0,625,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.7530523345494426
1000,600.0,650,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.86317442793142
1000,600.0,675,#400,#2/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133977
1000,600.0,700,#500,#3/0,2,480.0,60,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
1000,600.0,725,#500,#3/0,2,480.0,60,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8409556936267952
1000,600.0,750,#500,#3/0,2,480.0,60,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
1000,600.0,775,#600,#4/0,2,480.0,60,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8043836724976083
1000,600.0,800,#600,#4/0,2,480.0,60,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
1000,600.0,825,#600,#4/0,2,480.0,60,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9853116513684217
1000,600.0,850,#400,#4/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.808113381240432
1000,600.0,875,#400,#4/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8907049512769154
1000,600.0,900,#400,#4/0,2,480.0,60,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9732965213133986
1000,600.0,925,#500,#250,2,480.0,60,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.718500706832537
1000,600.0,950,#500,#250,2,480.0,60,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7919736989090915
1000,600.0,975,#500,#250,2,480.0,60,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8654466909856473
1000,600.0,1000,#500,#250,2,480.0,60,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
1000,600.0,1025,#600,#300,2,480.0,60,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.781767675138757
1000,600.0,1050,#600,#300,2,480.0,60,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
1000,600.0,1075,#600,#300,2,480.0,60,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9174636592918675
1000,600.0,1100,#600,#300,2,480.0,60,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9853116513684217
1000,600.0,1125,#400,#250,2,480.0,60,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9732965213133986
1000,600.0,1150,#500,#300,2,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.703806108417226
1000,600.0,1175,#500,#300,2,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.76258450207847
1000,600.0,1200,#500,#300,2,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1000,600.0,1225,#500,#300,2,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
1000,600.0,1250,#500,#300,2,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.938919683062202
1000,600.0,1275,#500,#300,2,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9976980767234465
1000,600.0,1300,#600,#350,2,480.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.82247647038469
1000,600.0,1325,#600,#350,2,480.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.876754864045934
1000,600.0,1350,#600,#350,2,480.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.931033257707178
1000,600.0,1375,#600,#350,2,480.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.985311651368422
1000,600.0,1400,#700,#400,2,480.0,60,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.913590045029667
1000,600.0,1425,#700,#400,2,480.0,60,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.965618438690911
1000,600.0,1450,#750,#500,2,480.0,60,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.8871468323521543
1000,700.0,1,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.005139031024492293
1000,700.0,25,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.12847577561230736
1000,700.0,50,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.2569515512246147
1000,700.0,75,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.385427326836922
1000,700.0,100,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5139031024492294
1000,700.0,125,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.6423788780615366
1000,700.0,150,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.770854653673844
1000,700.0,175,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8993304292861514
1000,700.0,200,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.0278062048984589
1000,700.0,225,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.156281980510766
1000,700.0,250,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.2847577561230732
1000,700.0,275,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.4132335317353806
1000,700.0,300,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.541709307347688
1000,700.0,325,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.6701850829599956
1000,700.0,350,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.7986608585723027
1000,700.0,375,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.9271366341846101
1000,700.0,400,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.0556124097969177
1000,700.0,425,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.1840881854092244
1000,700.0,450,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.312563961021532
1000,700.0,475,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.441039736633839
1000,700.0,500,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.5695155122461464
1000,700.0,525,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.697991287858454
1000,700.0,550,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.826467063470761
1000,700.0,575,#400,#2/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.9549428390830688
1000,700.0,600,#500,#3/0,2,480.0,70,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
1000,700.0,625,#500,#3/0,2,480.0,70,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8572830251993633
1000,700.0,650,#500,#3/0,2,480.0,70,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.971574346207338
1000,700.0,675,#600,#4/0,2,480.0,70,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.849615667215312
1000,700.0,700,#600,#4/0,2,480.0,70,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.955156988223286
1000,700.0,725,#400,#4/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.7943481195676845
1000,700.0,750,#400,#4/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8907049512769154
1000,700.0,775,#400,#4/0,2,480.0,70,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9870617829861454
1000,700.0,800,#500,#250,2,480.0,70,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
1000,700.0,825,#500,#250,2,480.0,70,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8287101949473694
1000,700.0,850,#500,#250,2,480.0,70,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.91442868570335
1000,700.0,875,#600,#300,2,480.0,70,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.770459676459331
1000,700.0,900,#600,#300,2,480.0,70,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
1000,700.0,925,#600,#300,2,480.0,70,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9287716579712924
1000,700.0,950,#400,#250,2,480.0,70,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9292476839606074
1000,700.0,975,#500,#300,2,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.674416911586604
1000,700.0,1000,#500,#300,2,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7429917041913887
1000,700.0,1025,#500,#300,2,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8115664967961735
1000,700.0,1050,#500,#300,2,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
1000,700.0,1075,#500,#300,2,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9487160820057428
1000,700.0,1100,#600,#350,2,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7862908746105273
1000,700.0,1125,#600,#350,2,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.849615667215312
1000,700.0,1150,#600,#350,2,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.912940459820097
1000,700.0,1175,#600,#350,2,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9762652524248816
1000,700.0,1200,#700,#400,2,480.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9135900450296663
1000,700.0,1225,#700,#400,2,480.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9742898376344513
1000,700.0,1250,#750,#500,2,480.0,70,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.903739630239235
1000,700.0,1275,#750,#500,2,480.0,70,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.96181442284402
1000,700.0,1300,#500,#350,2,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.971574346207338
1000,700.0,1325,#600,#400,2,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7968450067113246
1000,700.0,1350,#600,#400,2,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.849615667215312
1000,700.0,1375,#600,#400,2,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.902386327719299
1000,700.0,1400,#600,#400,2,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.955156988223286
1000,700.0,1425,#700,#500,2,480.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.8832401487272734
1000,700.0,1450,#700,#500,2,480.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.933823309231261
1000,800.0,1,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.005873178313705478
1000,800.0,25,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.14682945784263698
1000,800.0,50,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.29365891568527397
1000,800.0,75,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.44048837352791087
1000,800.0,100,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.5873178313705479
1000,800.0,125,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.7341472892131847
1000,800.0,150,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,0.8809767470558217
1000,800.0,175,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.0278062048984589
1000,800.0,200,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.1746356627410959
1000,800.0,225,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.3214651205837324
1000,800.0,250,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.4682945784263695
1000,800.0,275,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.6151240362690067
1000,800.0,300,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.7619534941116435
1000,800.0,325,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,1.9087829519542803
1000,800.0,350,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.0556124097969177
1000,800.0,375,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.2024418676395543
1000,800.0,400,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.3492713254821918
1000,800.0,425,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.496100783324828
1000,800.0,450,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.642930241167465
1000,800.0,475,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.7897596990101023
1000,800.0,500,#400,#2/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1005,2.936589156852739
1000,800.0,525,#500,#3/0,2,480.0,80,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.7429917041913887
1000,800.0,550,#500,#3/0,2,480.0,80,#400,1,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1140,2.8736103567719313
1000,800.0,575,#600,#4/0,2,480.0,80,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.774229009352473
1000,800.0,600,#600,#4/0,2,480.0,80,#400,2,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
1000,800.0,625,#350,#3/0,2,480.0,80,#400,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.9632549332137166
1000,800.0,650,#400,#4/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.863174427931421
1000,800.0,675,#400,#4/0,2,480.0,80,#400,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9732965213133986
1000,800.0,700,#500,#250,2,480.0,80,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7429917041913887
1000,800.0,725,#500,#250,2,480.0,80,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8409556936267952
1000,800.0,750,#500,#250,2,480.0,80,#400,1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
1000,800.0,775,#600,#300,2,480.0,80,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8043836724976083
1000,800.0,800,#600,#300,2,480.0,80,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8948476619330155
1000,800.0,825,#600,#300,2,480.0,80,#400,2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.985311651368422
1000,800.0,850,#400,#250,2,480.0,80,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9953209399897944
1000,800.0,875,#500,#300,2,480.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7429917041913887
1000,800.0,900,#500,#300,2,480.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1000,800.0,925,#500,#300,2,480.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8997340872880395
1000,800.0,950,#500,#300,2,480.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.978105278836365
1000,800.0,975,#600,#350,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.82247647038469
1000,800.0,1000,#600,#350,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
1000,800.0,1025,#600,#350,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9672188534813406
1000,800.0,1050,#700,#400,2,480.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.913590045029667
1000,800.0,1075,#700,#400,2,480.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9829612365779914
1000,800.0,1100,#750,#500,2,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9203324281263168
1000,800.0,1125,#750,#500,2,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9867036196746426
1000,800.0,1150,#600,#400,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.774229009352473
1000,800.0,1175,#600,#400,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8345383356427436
1000,800.0,1200,#600,#400,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.894847661933015
1000,800.0,1225,#600,#400,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.955156988223286
1000,800.0,1250,#700,#500,2,480.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.890466314513557
1000,800.0,1275,#700,#500,2,480.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.9482756408038284
1000,800.0,1300,#750,#500,2,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.8760849670941
1000,800.0,1325,#750,#500,2,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.931394293384371
1000,800.0,1350,#750,#500,2,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.986703619674642
