Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1000,800.0,1375,#600,#500,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8431539536842116
1000,800.0,1400,#600,#500,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.894847661933016
1000,800.0,1425,#600,#500,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9465413701818197
1000,800.0,1450,#600,#500,2,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9982350784306235
1000,900.0,1,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.006607325602918663
1000,900.0,25,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.16518314007296656
1000,900.0,50,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.3303662801459331
1000,900.0,75,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.4955494202188996
1000,900.0,100,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.6607325602918662
1000,900.0,125,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.8259157003648327
1000,900.0,150,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.9910988404377992
1000,900.0,175,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.156281980510766
1000,900.0,200,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.3214651205837324
1000,900.0,225,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.4866482606566989
1000,900.0,250,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.6518314007296655
1000,900.0,275,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.817014540802632
1000,900.0,300,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.9821976808755983
1000,900.0,325,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.1473808209485656
1000,900.0,350,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.312563961021532
1000,900.0,375,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.4777471010944985
1000,900.0,400,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.642930241167465
1000,900.0,425,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.8081133812404313
1000,900.0,450,#400,#2/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.9732965213133977
1000,900.0,475,#500,#3/0,2,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.7919736989090915
1000,900.0,500,#500,#3/0,2,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
1000,900.0,525,#600,#4/0,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.8496156672153115
1000,900.0,550,#600,#4/0,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.9853116513684217
1000,900.0,575,#400,#4/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.849409166258674
1000,900.0,600,#400,#4/0,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.973296521313399
1000,900.0,625,#500,#250,2,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.7552372028708145
1000,900.0,650,#500,#250,2,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.8654466909856473
1000,900.0,675,#500,#250,2,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.9756561791004796
1000,900.0,700,#600,#300,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
1000,900.0,725,#600,#300,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.9513876553301444
1000,900.0,750,#400,#250,2,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9732965213133986
1000,900.0,775,#500,#300,2,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7331953052478477
1000,900.0,800,#500,#300,2,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1000,900.0,825,#500,#300,2,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9095304862315805
1000,900.0,850,#500,#300,2,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9976980767234465
1000,900.0,875,#600,#350,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.849615667215312
1000,900.0,900,#600,#350,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.931033257707178
1000,900.0,925,#700,#400,2,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.8875758481990443
1000,900.0,950,#700,#400,2,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.965618438690911
1000,900.0,975,#750,#500,2,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9120360291827763
1000,900.0,1000,#750,#500,2,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9867036196746426
1000,900.0,1025,#600,#400,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.781767675138757
1000,900.0,1050,#600,#400,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8496156672153115
1000,900.0,1075,#600,#400,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.917463659291867
1000,900.0,1100,#600,#400,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9853116513684217
1000,900.0,1125,#700,#500,2,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.926597143444977
1000,900.0,1150,#700,#500,2,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.991632635521532
1000,900.0,1175,#750,#500,2,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.9244806275980872
1000,900.0,1200,#750,#500,2,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.986703619674642
1000,900.0,1225,#600,#500,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.849615667215313
1000,900.0,1250,#600,#500,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.907771088995217
1000,900.0,1275,#600,#500,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.965926510775121
1000,900.0,1300,#700,#600,2,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.898724789697882
1000,900.0,1325,#700,#600,2,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9544694971920715
1000,900.0,1350,#750,#600,2,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.88003563325769
1000,900.0,1375,#750,#600,2,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9333696264661664
1000,900.0,1400,#750,#600,2,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.986703619674642
1000,900.0,1425,#600,#600,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9005016612727283
1000,900.0,1450,#600,#600,2,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9513876553301444
1000,1000.0,1,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.0073414728921318475
1000,1000.0,25,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.18353682230329618
1000,1000.0,50,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.36707364460659236
1000,1000.0,75,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.5506104669098886
1000,1000.0,100,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.7341472892131847
1000,1000.0,125,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,0.917684111516481
1000,1000.0,150,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.1012209338197771
1000,1000.0,175,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.2847577561230734
1000,1000.0,200,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.4682945784263695
1000,1000.0,225,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.651831400729666
1000,1000.0,250,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,1.835368223032962
1000,1000.0,275,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.018905045336258
1000,1000.0,300,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.2024418676395543
1000,1000.0,325,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.385978689942851
1000,1000.0,350,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.569515512246147
1000,1000.0,375,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.753052334549443
1000,1000.0,400,#400,#2/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1005,2.936589156852739
1000,1000.0,425,#500,#3/0,2,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.7756463673365244
1000,1000.0,450,#500,#3/0,2,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1140,2.938919683062202
1000,1000.0,475,#600,#4/0,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.864692998787879
1000,1000.0,500,#350,#3/0,2,480.0,100,#400,-1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1240,2.963254933213717
1000,1000.0,525,#400,#4/0,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.890704951276916
1000,1000.0,550,#500,#250,2,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.694009709473685
1000,1000.0,575,#500,#250,2,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.8164646962679436
1000,1000.0,600,#500,#250,2,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
1000,1000.0,625,#600,#300,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.82699966985646
1000,1000.0,650,#600,#300,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.9400796566507186
1000,1000.0,675,#400,#250,2,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9732965213133986
1000,1000.0,700,#500,#300,2,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7429917041913887
1000,1000.0,725,#500,#300,2,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8409556936267952
1000,1000.0,750,#500,#300,2,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.938919683062202
1000,1000.0,775,#600,#350,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8043836724976083
1000,1000.0,800,#600,#350,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
1000,1000.0,825,#600,#350,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.985311651368422
1000,1000.0,850,#700,#400,2,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.948275640803829
1000,1000.0,875,#750,#500,2,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9037396302392358
1000,1000.0,900,#750,#500,2,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9867036196746426
1000,1000.0,925,#600,#400,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7893063409250405
1000,1000.0,950,#600,#400,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.864692998787879
1000,1000.0,975,#600,#400,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9400796566507186
1000,1000.0,1000,#700,#500,2,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.8904663145135574
1000,1000.0,1025,#700,#500,2,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.962727972376396
1000,1000.0,1050,#750,#500,2,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.903739630239235
1000,1000.0,1075,#750,#500,2,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.972876288102074
1000,1000.0,1100,#600,#500,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8431539536842116
1000,1000.0,1125,#600,#500,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.907771088995217
1000,1000.0,1150,#600,#500,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9723882243062216
1000,1000.0,1175,#700,#600,2,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9111125024743685
1000,1000.0,1200,#700,#600,2,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.973051066356802
1000,1000.0,1225,#750,#600,2,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.903739630239235
1000,1000.0,1250,#750,#600,2,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9629996226930975
1000,1000.0,1275,#600,#600,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.8835396632535892
1000,1000.0,1300,#600,#600,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9400796566507186
1000,1000.0,1325,#600,#600,2,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.996619650047848
1000,1000.0,1350,#700,#700,2,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.926597143444978
1000,1000.0,1375,#700,#700,2,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9807933868421066
1000,1000.0,1400,#750,#700,2,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9037396302392358
1000,1000.0,1425,#750,#700,2,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9555921236363645
1000,1000.0,1450,#1000,#1000,2,480.0,100,#400,6,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 2 pole,2,1,8,CU,75 C,4360,2.737700830907098
1000,100.0,1,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.000635771552458618
1000,100.0,25,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.01589428881146545
1000,100.0,50,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.0317885776229309
1000,100.0,75,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.04768286643439635
1000,100.0,100,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.0635771552458618
1000,100.0,125,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.07947144405732726
1000,100.0,150,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.0953657328687927
1000,100.0,175,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.11126002168025816
1000,100.0,200,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1271543104917236
1000,100.0,225,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.14304859930318906
1000,100.0,250,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1589428881146545
1000,100.0,275,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.17483717692611994
1000,100.0,300,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1907314657375854
1000,100.0,325,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.20662575454905083
1000,100.0,350,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2225200433605163
1000,100.0,375,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2384143321719817
1000,100.0,400,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2543086209834472
1000,100.0,425,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2702029097949127
1000,100.0,450,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2860971986063781
1000,100.0,475,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.30199148741784354
1000,100.0,500,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.317885776229309
1000,100.0,525,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.33378006504077445
1000,100.0,550,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3496743538522399
1000,100.0,575,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3655686426637053
1000,100.0,600,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3814629314751708
1000,100.0,625,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3973572202866362
1000,100.0,650,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.41325150909810165
1000,100.0,675,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4291457979095672
1000,100.0,700,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4450400867210326
1000,100.0,725,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.46093437553249816
1000,100.0,750,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4768286643439634
1000,100.0,775,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4927229531554289
1000,100.0,800,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5086172419668944
1000,100.0,825,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5245115307783598
1000,100.0,850,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5404058195898254
1000,100.0,875,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5563001084012907
1000,100.0,900,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5721943972127562
1000,100.0,925,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5880886860242216
1000,100.0,950,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6039829748356871
1000,100.0,975,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6198772636471526
1000,100.0,1000,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.635771552458618
1000,100.0,1025,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6516658412700835
1000,100.0,1050,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6675601300815489
1000,100.0,1075,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6834544188930144
1000,100.0,1100,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6993487077044798
1000,100.0,1125,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7152429965159453
1000,100.0,1150,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7311372853274106
1000,100.0,1175,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7470315741388761
1000,100.0,1200,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7629258629503416
1000,100.0,1225,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7788201517618071
1000,100.0,1250,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7947144405732725
1000,100.0,1275,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.810608729384738
1000,100.0,1300,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8265030181962033
1000,100.0,1325,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8423973070076689
1000,100.0,1350,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8582915958191344
1000,100.0,1375,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8741858846305998
1000,100.0,1400,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8900801734420652
1000,100.0,1425,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9059744622535307
1000,100.0,1450,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9218687510649963
1000,100.0,1475,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9377630398764613
1000,100.0,1500,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9536573286879269
1000,100.0,1525,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9695516174993923
1000,100.0,1550,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9854459063108578
1000,100.0,1575,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0013401951223233
1000,100.0,1600,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0172344839337888
1000,100.0,1625,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0331287727452543
1000,100.0,1650,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0490230615567195
1000,100.0,1675,#400,#2/0,3,480.0,10,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.064917350368185
1000,200.0,1,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.001271543104917236
1000,200.0,25,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.0317885776229309
1000,200.0,50,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.0635771552458618
1000,200.0,75,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.0953657328687927
1000,200.0,100,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1271543104917236
1000,200.0,125,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1589428881146545
1000,200.0,150,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1907314657375854
1000,200.0,175,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2225200433605163
1000,200.0,200,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2543086209834472
1000,200.0,225,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2860971986063781
1000,200.0,250,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.317885776229309
1000,200.0,275,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3496743538522399
1000,200.0,300,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3814629314751708
1000,200.0,325,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.41325150909810165
1000,200.0,350,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4450400867210326
1000,200.0,375,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4768286643439634
1000,200.0,400,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5086172419668944
1000,200.0,425,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5404058195898254
1000,200.0,450,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5721943972127562
1000,200.0,475,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6039829748356871
1000,200.0,500,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.635771552458618
1000,200.0,525,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6675601300815489
1000,200.0,550,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6993487077044798
1000,200.0,575,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7311372853274106
1000,200.0,600,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7629258629503416
1000,200.0,625,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7947144405732725
1000,200.0,650,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8265030181962033
1000,200.0,675,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8582915958191344
1000,200.0,700,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8900801734420652
1000,200.0,725,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9218687510649963
1000,200.0,750,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9536573286879269
1000,200.0,775,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9854459063108578
1000,200.0,800,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0172344839337888
1000,200.0,825,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0490230615567195
1000,200.0,850,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0808116391796507
1000,200.0,875,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1126002168025815
1000,200.0,900,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1443887944255124
1000,200.0,925,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1761773720484432
1000,200.0,950,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.2079659496713742
1000,200.0,975,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.2397545272943051
1000,200.0,1000,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.271543104917236
1000,200.0,1025,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.303331682540167
1000,200.0,1050,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3351202601630978
1000,200.0,1075,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3669088377860288
1000,200.0,1100,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3986974154089595
1000,200.0,1125,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.4304859930318905
1000,200.0,1150,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.4622745706548212
1000,200.0,1175,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.4940631482777522
1000,200.0,1200,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.5258517259006832
1000,200.0,1225,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.5576403035236142
1000,200.0,1250,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.589428881146545
1000,200.0,1275,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.621217458769476
1000,200.0,1300,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.6530060363924066
1000,200.0,1325,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.6847946140153378
1000,200.0,1350,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7165831916382688
1000,200.0,1375,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7483717692611995
1000,200.0,1400,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7801603468841305
1000,200.0,1425,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.8119489245070615
1000,200.0,1450,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.8437375021299927
1000,200.0,1475,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.8755260797529225
1000,200.0,1500,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.9073146573758537
1000,200.0,1525,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.9391032349987847
1000,200.0,1550,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.9708918126217156
1000,200.0,1575,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.0026803902446466
1000,200.0,1600,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.0344689678675776
1000,200.0,1625,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.0662575454905086
1000,200.0,1650,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.098046123113439
1000,200.0,1675,#400,#2/0,3,480.0,20,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.12983470073637
1000,300.0,1,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.001907314657375854
1000,300.0,25,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.04768286643439635
1000,300.0,50,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.0953657328687927
1000,300.0,75,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.14304859930318906
1000,300.0,100,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1907314657375854
1000,300.0,125,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.23841433217198174
1000,300.0,150,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2860971986063781
