Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1000,300.0,175,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.33378006504077445
1000,300.0,200,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3814629314751708
1000,300.0,225,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4291457979095672
1000,300.0,250,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4768286643439635
1000,300.0,275,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5245115307783598
1000,300.0,300,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5721943972127562
1000,300.0,325,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6198772636471526
1000,300.0,350,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6675601300815489
1000,300.0,375,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7152429965159454
1000,300.0,400,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7629258629503416
1000,300.0,425,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.810608729384738
1000,300.0,450,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8582915958191344
1000,300.0,475,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9059744622535307
1000,300.0,500,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.953657328687927
1000,300.0,525,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0013401951223235
1000,300.0,550,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0490230615567195
1000,300.0,575,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.096705927991116
1000,300.0,600,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1443887944255124
1000,300.0,625,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1920716608599087
1000,300.0,650,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.2397545272943051
1000,300.0,675,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.2874373937287016
1000,300.0,700,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3351202601630978
1000,300.0,725,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3828031265974943
1000,300.0,750,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.4304859930318907
1000,300.0,775,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.478168859466287
1000,300.0,800,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.5258517259006832
1000,300.0,825,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.5735345923350796
1000,300.0,850,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.621217458769476
1000,300.0,875,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.668900325203872
1000,300.0,900,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7165831916382688
1000,300.0,925,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7642660580726652
1000,300.0,950,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.8119489245070615
1000,300.0,975,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.859631790941458
1000,300.0,1000,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.907314657375854
1000,300.0,1025,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.9549975238102504
1000,300.0,1050,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.002680390244647
1000,300.0,1075,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.0503632566790433
1000,300.0,1100,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.098046123113439
1000,300.0,1125,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.1457289895478358
1000,300.0,1150,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.193411855982232
1000,300.0,1175,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.2410947224166287
1000,300.0,1200,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.288777588851025
1000,300.0,1225,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.336460455285421
1000,300.0,1250,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.3841433217198174
1000,300.0,1275,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.431826188154214
1000,300.0,1300,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.4795090545886103
1000,300.0,1325,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.5271919210230065
1000,300.0,1350,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.574874787457403
1000,300.0,1375,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.6225576538917994
1000,300.0,1400,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.6702405203261956
1000,300.0,1425,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.7179233867605923
1000,300.0,1450,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.7656062531949885
1000,300.0,1475,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8132891196293848
1000,300.0,1500,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8609719860637814
1000,300.0,1525,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9086548524981772
1000,300.0,1550,#400,#2/0,3,480.0,30,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.956337718932574
1000,300.0,1575,#500,#3/0,3,480.0,30,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084607
1000,300.0,1600,#500,#3/0,3,480.0,30,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.714778075233992
1000,300.0,1625,#500,#3/0,3,480.0,30,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.757196482659523
1000,300.0,1650,#500,#3/0,3,480.0,30,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.799614890085054
1000,300.0,1675,#500,#3/0,3,480.0,30,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8420332975105853
1000,400.0,1,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.002543086209834472
1000,400.0,25,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.0635771552458618
1000,400.0,50,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1271543104917236
1000,400.0,75,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1907314657375854
1000,400.0,100,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2543086209834472
1000,400.0,125,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.317885776229309
1000,400.0,150,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3814629314751708
1000,400.0,175,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4450400867210326
1000,400.0,200,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5086172419668944
1000,400.0,225,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5721943972127562
1000,400.0,250,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.635771552458618
1000,400.0,275,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6993487077044798
1000,400.0,300,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7629258629503416
1000,400.0,325,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8265030181962033
1000,400.0,350,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8900801734420652
1000,400.0,375,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9536573286879269
1000,400.0,400,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0172344839337888
1000,400.0,425,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0808116391796507
1000,400.0,450,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1443887944255124
1000,400.0,475,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.2079659496713742
1000,400.0,500,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.271543104917236
1000,400.0,525,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3351202601630978
1000,400.0,550,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3986974154089595
1000,400.0,575,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.4622745706548212
1000,400.0,600,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.5258517259006832
1000,400.0,625,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.589428881146545
1000,400.0,650,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.6530060363924066
1000,400.0,675,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7165831916382688
1000,400.0,700,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7801603468841305
1000,400.0,725,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.8437375021299927
1000,400.0,750,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.9073146573758537
1000,400.0,775,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.9708918126217156
1000,400.0,800,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.0344689678675776
1000,400.0,825,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.098046123113439
1000,400.0,850,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.1616232783593015
1000,400.0,875,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.225200433605163
1000,400.0,900,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.288777588851025
1000,400.0,925,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.3523547440968864
1000,400.0,950,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.4159318993427483
1000,400.0,975,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.4795090545886103
1000,400.0,1000,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.543086209834472
1000,400.0,1025,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.606663365080334
1000,400.0,1050,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.6702405203261956
1000,400.0,1075,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.7338176755720576
1000,400.0,1100,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.797394830817919
1000,400.0,1125,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
1000,400.0,1150,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9245491413096425
1000,400.0,1175,#400,#2/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9881262965555044
1000,400.0,1200,#500,#3/0,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7147780752339914
1000,400.0,1225,#500,#3/0,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7713359518013663
1000,400.0,1250,#500,#3/0,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8278938283687407
1000,400.0,1275,#500,#3/0,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8844517049361156
1000,400.0,1300,#500,#3/0,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9410095815034905
1000,400.0,1325,#500,#3/0,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9975674580708653
1000,400.0,1350,#600,#4/0,3,480.0,40,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
1000,400.0,1375,#600,#4/0,3,480.0,40,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8725332112056146
1000,400.0,1400,#600,#4/0,3,480.0,40,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
1000,400.0,1425,#600,#4/0,3,480.0,40,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.976988964340364
1000,400.0,1450,#350,#3/0,3,480.0,40,#400,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9767673757091715
1000,400.0,1475,#400,#4/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8132891196293848
1000,400.0,1500,#400,#4/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1000,400.0,1525,#400,#4/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9086548524981772
1000,400.0,1550,#400,#4/0,3,480.0,40,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.956337718932574
1000,400.0,1575,#500,#250,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
1000,400.0,1600,#500,#250,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7147780752339914
1000,400.0,1625,#500,#250,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7571964826595226
1000,400.0,1650,#500,#250,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7996148900850537
1000,400.0,1675,#500,#250,3,480.0,40,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8420332975105844
1000,500.0,1,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.00317885776229309
1000,500.0,25,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.07947144405732724
1000,500.0,50,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.15894288811465448
1000,500.0,75,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2384143321719817
1000,500.0,100,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.31788577622930897
1000,500.0,125,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3973572202866362
1000,500.0,150,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4768286643439634
1000,500.0,175,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5563001084012907
1000,500.0,200,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6357715524586179
1000,500.0,225,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7152429965159453
1000,500.0,250,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7947144405732725
1000,500.0,275,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8741858846305998
1000,500.0,300,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.9536573286879269
1000,500.0,325,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0331287727452543
1000,500.0,350,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1126002168025815
1000,500.0,375,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1920716608599087
1000,500.0,400,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.2715431049172359
1000,500.0,425,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3510145489745633
1000,500.0,450,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.4304859930318905
1000,500.0,475,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.5099574370892177
1000,500.0,500,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.589428881146545
1000,500.0,525,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.668900325203872
1000,500.0,550,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7483717692611995
1000,500.0,575,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.8278432133185265
1000,500.0,600,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.9073146573758537
1000,500.0,625,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.9867861014331811
1000,500.0,650,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.0662575454905086
1000,500.0,675,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.1457289895478358
1000,500.0,700,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.225200433605163
1000,500.0,725,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.30467187766249
1000,500.0,750,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.3841433217198174
1000,500.0,775,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.463614765777145
1000,500.0,800,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.5430862098344718
1000,500.0,825,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.622557653891799
1000,500.0,850,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.7020290979491266
1000,500.0,875,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.7815005420064534
1000,500.0,900,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
1000,500.0,925,#400,#2/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.940443430121108
1000,500.0,950,#500,#3/0,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.686499136950304
1000,500.0,975,#500,#3/0,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.757196482659523
1000,500.0,1000,#500,#3/0,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8278938283687416
1000,500.0,1025,#500,#3/0,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8985911740779597
1000,500.0,1050,#500,#3/0,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
1000,500.0,1075,#600,#4/0,3,480.0,50,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8072483654963962
1000,500.0,1100,#600,#4/0,3,480.0,50,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8725332112056146
1000,500.0,1125,#600,#4/0,3,480.0,50,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9378180569148333
1000,500.0,1150,#350,#3/0,3,480.0,50,#400,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9511055879875405
1000,500.0,1175,#400,#4/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.801368403020786
1000,500.0,1200,#400,#4/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1000,500.0,1225,#400,#4/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9205755691067767
1000,500.0,1250,#400,#4/0,3,480.0,50,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.980179152149772
1000,500.0,1275,#500,#250,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.704173473377609
1000,500.0,1300,#500,#250,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.757196482659523
1000,500.0,1325,#500,#250,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.810219491941437
1000,500.0,1350,#500,#250,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.863242501223351
1000,500.0,1375,#500,#250,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.916265510505265
1000,500.0,1400,#500,#250,3,480.0,50,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9692885197871783
1000,500.0,1425,#600,#300,3,480.0,50,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.790927154069091
1000,500.0,1450,#600,#300,3,480.0,50,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.839890788351006
1000,500.0,1475,#600,#300,3,480.0,50,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.888854422632919
1000,500.0,1500,#600,#300,3,480.0,50,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9378180569148333
1000,500.0,1525,#600,#300,3,480.0,50,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.986781691196747
1000,500.0,1550,#400,#250,3,480.0,50,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.956337718932574
1000,500.0,1575,#500,#300,3,480.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.6723596678084607
1000,500.0,1600,#500,#300,3,480.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.714778075233992
1000,500.0,1625,#500,#300,3,480.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.757196482659523
1000,500.0,1650,#500,#300,3,480.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.799614890085054
1000,500.0,1675,#500,#300,3,480.0,50,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8420332975105853
1000,600.0,1,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.003814629314751708
1000,600.0,25,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.0953657328687927
1000,600.0,50,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1907314657375854
1000,600.0,75,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2860971986063781
1000,600.0,100,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3814629314751708
1000,600.0,125,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4768286643439635
1000,600.0,150,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5721943972127562
1000,600.0,175,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6675601300815489
1000,600.0,200,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7629258629503416
1000,600.0,225,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8582915958191344
1000,600.0,250,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.953657328687927
1000,600.0,275,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0490230615567195
1000,600.0,300,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1443887944255124
1000,600.0,325,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.2397545272943051
1000,600.0,350,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3351202601630978
1000,600.0,375,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.4304859930318907
1000,600.0,400,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.5258517259006832
1000,600.0,425,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.621217458769476
1000,600.0,450,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7165831916382688
1000,600.0,475,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.8119489245070615
1000,600.0,500,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.907314657375854
1000,600.0,525,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.002680390244647
1000,600.0,550,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.098046123113439
1000,600.0,575,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.193411855982232
1000,600.0,600,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.288777588851025
1000,600.0,625,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.3841433217198174
1000,600.0,650,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.4795090545886103
1000,600.0,675,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.574874787457403
1000,600.0,700,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.6702405203261956
1000,600.0,725,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.7656062531949885
1000,600.0,750,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.8609719860637814
1000,600.0,775,#400,#2/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.956337718932574
1000,600.0,800,#500,#3/0,3,480.0,60,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.714778075233992
1000,600.0,825,#500,#3/0,3,480.0,60,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.799614890085054
1000,600.0,850,#500,#3/0,3,480.0,60,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.884451704936116
1000,600.0,875,#500,#3/0,3,480.0,60,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
1000,600.0,900,#600,#4/0,3,480.0,60,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
1000,600.0,925,#600,#4/0,3,480.0,60,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8986471494893022
1000,600.0,950,#600,#4/0,3,480.0,60,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9769889643403644
1000,600.0,975,#400,#4/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.789447686412187
1000,600.0,1000,#400,#4/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1000,600.0,1025,#400,#4/0,3,480.0,60,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.932496285715376
1000,600.0,1050,#500,#250,3,480.0,60,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
1000,600.0,1075,#500,#250,3,480.0,60,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.735987278946757
1000,600.0,1100,#500,#250,3,480.0,60,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.799614890085054
1000,600.0,1125,#500,#250,3,480.0,60,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.863242501223351
1000,600.0,1150,#500,#250,3,480.0,60,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.926870112361647
1000,600.0,1175,#500,#250,3,480.0,60,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9904977234999444
1000,600.0,1200,#600,#300,3,480.0,60,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1000,600.0,1225,#600,#300,3,480.0,60,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.879061695776537
1000,600.0,1250,#600,#300,3,480.0,60,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9378180569148333
1000,600.0,1275,#600,#300,3,480.0,60,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9965744180531306
1000,600.0,1300,#400,#250,3,480.0,60,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.9754108655063325
1000,600.0,1325,#500,#300,3,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.6978107122637796
1000,600.0,1350,#500,#300,3,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.748712801174417
1000,600.0,1375,#500,#300,3,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.799614890085054
1000,600.0,1400,#500,#300,3,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8505169789956915
1000,600.0,1425,#500,#300,3,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9014190679063288
1000,600.0,1450,#500,#300,3,480.0,60,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.952321156816966
1000,600.0,1475,#600,#350,3,480.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.7733002457276035
1000,600.0,1500,#600,#350,3,480.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8203053346382405
1000,600.0,1525,#600,#350,3,480.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.867310423548878
1000,600.0,1550,#600,#350,3,480.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.914315512459515
1000,600.0,1575,#600,#350,3,480.0,60,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
1000,600.0,1600,#700,#400,3,480.0,60,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.88362169028079
1000,600.0,1625,#700,#400,3,480.0,60,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.928678279191427
1000,600.0,1650,#700,#400,3,480.0,60,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9737348681020643
1000,600.0,1675,#750,#500,3,480.0,60,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.888241957012702
1000,700.0,1,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.004450400867210326
1000,700.0,25,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.11126002168025816
1000,700.0,50,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2225200433605163
1000,700.0,75,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.33378006504077445
1000,700.0,100,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.4450400867210326
1000,700.0,125,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5563001084012907
1000,700.0,150,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.6675601300815489
1000,700.0,175,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7788201517618071
1000,700.0,200,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8900801734420652
1000,700.0,225,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0013401951223233
1000,700.0,250,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1126002168025815
1000,700.0,275,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.2238602384828399
1000,700.0,300,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3351202601630978
1000,700.0,325,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.446380281843356
1000,700.0,350,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.5576403035236142
1000,700.0,375,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.668900325203872
1000,700.0,400,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7801603468841305
1000,700.0,425,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.8914203685643887
1000,700.0,450,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.0026803902446466
1000,700.0,475,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.1139404119249043
1000,700.0,500,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.225200433605163
1000,700.0,525,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.336460455285421
1000,700.0,550,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.4477204769656797
1000,700.0,575,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.5589804986459375
1000,700.0,600,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.6702405203261956
1000,700.0,625,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.7815005420064534
1000,700.0,650,#400,#2/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.892760563686712
1000,700.0,675,#500,#3/0,3,480.0,70,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.672359667808461
1000,700.0,700,#500,#3/0,3,480.0,70,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.771335951801367
1000,700.0,725,#500,#3/0,3,480.0,70,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8703122357942723
1000,700.0,750,#500,#3/0,3,480.0,70,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.969288519787179
1000,700.0,775,#600,#4/0,3,480.0,70,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.833362303780084
1000,700.0,800,#600,#4/0,3,480.0,70,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
1000,700.0,825,#350,#3/0,3,480.0,70,#400,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9639364818483562
1000,700.0,850,#400,#4/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8371305528465833
1000,700.0,875,#400,#4/0,3,480.0,70,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9205755691067767
1000,700.0,900,#500,#250,3,480.0,70,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
1000,700.0,925,#500,#250,3,480.0,70,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.74659188080314
1000,700.0,950,#500,#250,3,480.0,70,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8208240937978193
1000,700.0,975,#500,#250,3,480.0,70,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8950563067924993
1000,700.0,1000,#500,#250,3,480.0,70,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9692885197871783
1000,700.0,1025,#600,#300,3,480.0,70,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8105126077818574
1000,700.0,1050,#600,#300,3,480.0,70,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.879061695776537
1000,700.0,1075,#600,#300,3,480.0,70,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.947610783771216
1000,700.0,1100,#400,#250,3,480.0,70,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.9372645723588153
1000,700.0,1125,#500,#300,3,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.6723596678084607
1000,700.0,1150,#500,#300,3,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.731745438204204
1000,700.0,1175,#500,#300,3,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7911312085999476
1000,700.0,1200,#500,#300,3,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8505169789956915
1000,700.0,1225,#500,#300,3,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.909902749391435
1000,700.0,1250,#500,#300,3,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.969288519787179
1000,700.0,1275,#600,#350,3,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.7968027901829218
1000,700.0,1300,#600,#350,3,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.851642060578665
1000,700.0,1325,#600,#350,3,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9064813309744086
1000,700.0,1350,#600,#350,3,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
1000,700.0,1375,#700,#400,3,480.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.8911311217658957
1000,700.0,1400,#700,#400,3,480.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9436971421616396
1000,700.0,1425,#700,#400,3,480.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9962631625573835
1000,700.0,1450,#750,#500,3,480.0,70,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9169806829531266
1000,700.0,1475,#750,#500,3,480.0,70,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.96727345334887
1000,700.0,1500,#500,#350,3,480.0,70,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.969288519787179
1000,700.0,1525,#600,#400,3,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7876629117836305
1000,700.0,1550,#600,#400,3,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.833362303780084
1000,700.0,1575,#600,#400,3,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.879061695776537
1000,700.0,1600,#600,#400,3,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
1000,700.0,1625,#600,#400,3,480.0,70,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9704604797694425
1000,700.0,1650,#700,#500,3,480.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.8911311217658957
1000,700.0,1675,#700,#500,3,480.0,70,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.934936138762349
1000,800.0,1,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.005086172419668944
1000,800.0,25,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.1271543104917236
1000,800.0,50,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.2543086209834472
1000,800.0,75,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.3814629314751708
1000,800.0,100,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.5086172419668944
1000,800.0,125,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.635771552458618
1000,800.0,150,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.7629258629503416
1000,800.0,175,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,0.8900801734420652
1000,800.0,200,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.0172344839337888
1000,800.0,225,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.1443887944255124
1000,800.0,250,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.271543104917236
1000,800.0,275,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.3986974154089595
1000,800.0,300,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.5258517259006832
1000,800.0,325,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.6530060363924066
1000,800.0,350,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.7801603468841305
1000,800.0,375,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,1.9073146573758537
1000,800.0,400,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.0344689678675776
1000,800.0,425,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.1616232783593015
1000,800.0,450,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.288777588851025
1000,800.0,475,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.4159318993427483
1000,800.0,500,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.543086209834472
1000,800.0,525,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.6702405203261956
1000,800.0,550,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.797394830817919
1000,800.0,575,#400,#2/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1005,2.9245491413096425
1000,800.0,600,#500,#3/0,3,480.0,80,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.7147780752339914
1000,800.0,625,#500,#3/0,3,480.0,80,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.8278938283687407
1000,800.0,650,#500,#3/0,3,480.0,80,#400,1,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1140,2.9410095815034905
1000,800.0,675,#600,#4/0,3,480.0,80,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
1000,800.0,700,#600,#4/0,3,480.0,80,#400,2,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.924761087772989
1000,800.0,725,#350,#3/0,3,480.0,80,#400,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9767673757091715
1000,800.0,750,#400,#4/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1000,800.0,775,#400,#4/0,3,480.0,80,#400,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.956337718932574
1000,800.0,800,#500,#250,3,480.0,80,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7147780752339914
1000,800.0,825,#500,#250,3,480.0,80,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7996148900850537
1000,800.0,850,#500,#250,3,480.0,80,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8844517049361156
1000,800.0,875,#500,#250,3,480.0,80,#400,1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.969288519787178
1000,800.0,900,#600,#300,3,480.0,80,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8203053346382396
1000,800.0,925,#600,#300,3,480.0,80,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8986471494893022
1000,800.0,950,#600,#300,3,480.0,80,#400,2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9769889643403644
1000,800.0,975,#400,#250,3,480.0,80,#400,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.975410865506332
1000,800.0,1000,#500,#300,3,480.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7147780752339914
1000,800.0,1025,#500,#300,3,480.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.782647527114841
1000,800.0,1050,#500,#300,3,480.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
1000,800.0,1075,#500,#300,3,480.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.91838643087654
1000,800.0,1100,#500,#300,3,480.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.98625588275739
1000,800.0,1125,#600,#350,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
1000,800.0,1150,#600,#350,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.88297878651909
1000,800.0,1175,#600,#350,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9456522383999397
1000,800.0,1200,#700,#400,3,480.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.88362169028079
1000,800.0,1225,#700,#400,3,480.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9436971421616396
1000,800.0,1250,#750,#500,3,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8738725940424885
1000,800.0,1275,#750,#500,3,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9313500459233386
1000,800.0,1300,#750,#500,3,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9888274978041878
