Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1000,800.0,1325,#500,#350,3,480.0,80,#400,1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9975674580708653
1000,800.0,1350,#600,#400,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8203053346382396
1000,800.0,1375,#600,#400,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8725332112056146
1000,800.0,1400,#600,#400,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
1000,800.0,1425,#600,#400,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.976988964340364
1000,800.0,1450,#700,#500,3,480.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9036468409077387
1000,800.0,1475,#700,#500,3,480.0,80,#400,3,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.953709717475114
1000,800.0,1500,#750,#500,3,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.8738725940424885
1000,800.0,1525,#750,#500,3,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9217704706098635
1000,800.0,1550,#750,#500,3,480.0,80,#400,4,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9696683471772385
1000,800.0,1575,#600,#500,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8203053346382405
1000,800.0,1600,#600,#500,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.865072085981705
1000,800.0,1625,#600,#500,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.909838837325169
1000,800.0,1650,#600,#500,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.954605588668633
1000,800.0,1675,#600,#500,3,480.0,80,#400,2,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9993723400120973
1000,900.0,1,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.005721943972127563
1000,900.0,25,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.14304859930318906
1000,900.0,50,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.2860971986063781
1000,900.0,75,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.4291457979095672
1000,900.0,100,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.5721943972127562
1000,900.0,125,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.7152429965159453
1000,900.0,150,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.8582915958191344
1000,900.0,175,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.0013401951223233
1000,900.0,200,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.1443887944255124
1000,900.0,225,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.2874373937287014
1000,900.0,250,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.4304859930318905
1000,900.0,275,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.5735345923350796
1000,900.0,300,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.7165831916382688
1000,900.0,325,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.8596317909414577
1000,900.0,350,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.0026803902446466
1000,900.0,375,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.1457289895478358
1000,900.0,400,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.288777588851025
1000,900.0,425,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.431826188154214
1000,900.0,450,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.5748747874574027
1000,900.0,475,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.717923386760592
1000,900.0,500,#400,#2/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
1000,900.0,525,#500,#3/0,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.6723596678084602
1000,900.0,550,#500,#3/0,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.7996148900850537
1000,900.0,575,#500,#3/0,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.9268701123616467
1000,900.0,600,#600,#4/0,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.820305334638239
1000,900.0,625,#600,#4/0,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.937818056914833
1000,900.0,650,#400,#4/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.789447686412187
1000,900.0,675,#400,#4/0,3,480.0,90,#400,0,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.8967341358895786
1000,900.0,700,#500,#250,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
1000,900.0,725,#500,#250,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.7678010845159053
1000,900.0,750,#500,#250,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.8632425012233504
1000,900.0,775,#500,#250,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.9586839179307955
1000,900.0,800,#600,#300,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1000,900.0,825,#600,#300,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.9084398763456853
1000,900.0,850,#600,#300,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.9965744180531306
1000,900.0,875,#500,#300,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.6723596678084602
1000,900.0,900,#500,#300,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7487128011744155
1000,900.0,925,#500,#300,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.825065934540372
1000,900.0,950,#500,#300,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9014190679063283
1000,900.0,975,#500,#300,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9777722012722845
1000,900.0,1000,#600,#350,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8203053346382405
1000,900.0,1025,#600,#350,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8908129680041963
1000,900.0,1050,#600,#350,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
1000,900.0,1075,#700,#400,3,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9061499847361083
1000,900.0,1100,#700,#400,3,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9737348681020643
1000,900.0,1125,#750,#500,3,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.90979600146802
1000,900.0,1150,#750,#500,3,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9744581348339763
1000,900.0,1175,#500,#350,3,480.0,90,#400,1,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.990497723499944
1000,900.0,1200,#600,#400,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.820305334638239
1000,900.0,1225,#600,#400,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8790616957765365
1000,900.0,1250,#600,#400,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.937818056914833
1000,900.0,1275,#600,#400,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9965744180531293
1000,900.0,1300,#700,#500,3,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9286782791914265
1000,900.0,1325,#700,#500,3,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9849990153297234
1000,900.0,1350,#750,#500,3,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9097960014680195
1000,900.0,1375,#750,#500,3,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9636811126063165
1000,900.0,1400,#600,#500,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8203053346382405
1000,900.0,1425,#600,#500,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.870667929899638
1000,900.0,1450,#600,#500,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.921030525161035
1000,900.0,1475,#600,#500,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.971393120422432
1000,900.0,1500,#700,#600,3,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8964950013981148
1000,900.0,1525,#700,#600,3,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.944769918088083
1000,900.0,1550,#700,#600,3,480.0,90,#400,3,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.993044834778052
1000,900.0,1575,#750,#600,3,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.9097960014680195
1000,900.0,1600,#750,#600,3,480.0,90,#400,4,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.95598323958656
1000,900.0,1625,#600,#600,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8643726054919627
1000,900.0,1650,#600,#600,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9084398763456853
1000,900.0,1675,#600,#600,3,480.0,90,#400,2,Coarse,OK - HIGH: Circuit load current (900.0A) is within 90.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9525071471994075
1000,1000.0,1,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.00635771552458618
1000,1000.0,25,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.15894288811465448
1000,1000.0,50,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.31788577622930897
1000,1000.0,75,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.4768286643439634
1000,1000.0,100,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.6357715524586179
1000,1000.0,125,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.7947144405732725
1000,1000.0,150,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,0.9536573286879269
1000,1000.0,175,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.1126002168025815
1000,1000.0,200,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.2715431049172359
1000,1000.0,225,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.4304859930318905
1000,1000.0,250,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.589428881146545
1000,1000.0,275,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.7483717692611995
1000,1000.0,300,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,1.9073146573758537
1000,1000.0,325,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.0662575454905086
1000,1000.0,350,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.225200433605163
1000,1000.0,375,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.3841433217198174
1000,1000.0,400,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.5430862098344718
1000,1000.0,425,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.7020290979491266
1000,1000.0,450,#400,#2/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1005,2.860971986063781
1000,1000.0,475,#500,#3/0,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.686499136950304
1000,1000.0,500,#500,#3/0,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.8278938283687416
1000,1000.0,525,#500,#3/0,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1140,2.9692885197871783
1000,1000.0,550,#600,#4/0,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.8725332112056146
1000,1000.0,575,#350,#3/0,3,480.0,100,#400,-1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1240,2.9511055879875405
1000,1000.0,600,#400,#4/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1000,1000.0,625,#400,#4/0,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.980179152149772
1000,1000.0,650,#500,#250,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.757196482659523
1000,1000.0,675,#500,#250,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.863242501223351
1000,1000.0,700,#500,#250,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.9692885197871783
1000,1000.0,725,#600,#300,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.839890788351006
1000,1000.0,750,#600,#300,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.9378180569148333
1000,1000.0,775,#400,#250,3,480.0,100,#400,0,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.956337718932574
1000,1000.0,800,#500,#300,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.714778075233992
1000,1000.0,825,#500,#300,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.799614890085054
1000,1000.0,850,#500,#300,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.884451704936116
1000,1000.0,875,#500,#300,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9692885197871783
1000,1000.0,900,#600,#350,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
1000,1000.0,925,#600,#350,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8986471494893027
1000,1000.0,950,#600,#350,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.976988964340365
1000,1000.0,975,#700,#400,3,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.928678279191428
1000,1000.0,1000,#750,#500,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.873872594042489
1000,1000.0,1025,#750,#500,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9457194088935514
1000,1000.0,1050,#500,#350,3,480.0,100,#400,1,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9692885197871783
1000,1000.0,1075,#600,#400,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8072483654963962
1000,1000.0,1100,#600,#400,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8725332112056146
1000,1000.0,1125,#600,#400,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9378180569148333
1000,1000.0,1150,#700,#500,3,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.878615402624052
1000,1000.0,1175,#700,#500,3,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.94119399833327
1000,1000.0,1200,#750,#500,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.8738725940424885
1000,1000.0,1225,#750,#500,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9337449397517075
1000,1000.0,1250,#750,#500,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9936172854609264
1000,1000.0,1275,#600,#500,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8538803981458383
1000,1000.0,1300,#600,#500,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9098388373251685
1000,1000.0,1325,#600,#500,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.965797276504499
1000,1000.0,1350,#700,#600,3,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8964950013981143
1000,1000.0,1375,#700,#600,3,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.9501337977203015
1000,1000.0,1400,#750,#600,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.8738725940424885
1000,1000.0,1425,#750,#600,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.925191747507533
1000,1000.0,1450,#750,#600,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.976510900972578
1000,1000.0,1475,#600,#600,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.888854422632919
1000,1000.0,1500,#600,#600,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
1000,1000.0,1525,#600,#600,3,480.0,100,#400,2,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.986781691196747
1000,1000.0,1550,#700,#700,3,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9099047004786613
1000,1000.0,1575,#700,#700,3,480.0,100,#400,3,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
1000,1000.0,1600,#750,#700,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.873872594042489
1000,1000.0,1625,#750,#700,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.918776853324403
1000,1000.0,1650,#750,#700,3,480.0,100,#400,4,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.963681112606317
1000,1000.0,1675,#1000,#1000,3,480.0,100,#400,6,Coarse,OK - HIGH: Circuit load current (1000.0A) is within 100.0% of User-specified breaker rating (1000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1000A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1000A.,480 V / 3 pole,3,1,8,CU,75 C,4360,2.7387392691533043
1200,120.0,1,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.002894847661933015
1200,120.0,25,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.07237119154832539
1200,120.0,50,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.14474238309665077
1200,120.0,75,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.21711357464497613
1200,120.0,100,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.28948476619330155
1200,120.0,125,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.3618559577416269
1200,120.0,150,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.43422714928995226
1200,120.0,175,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.5065983408382777
1200,120.0,200,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.5789695323866031
1200,120.0,225,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.6513407239349284
1200,120.0,250,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.7237119154832538
1200,120.0,275,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.7960831070315791
1200,120.0,300,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.8684542985799045
1200,120.0,325,#600,#3/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.94082549012823
1200,240.0,1,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.00578969532386603
1200,240.0,25,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.14474238309665077
1200,240.0,50,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.28948476619330155
1200,240.0,75,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.43422714928995226
1200,240.0,100,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.5789695323866031
1200,240.0,125,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.7237119154832538
1200,240.0,150,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.8684542985799045
1200,240.0,175,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.0131966816765554
1200,240.0,200,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.1579390647732062
1200,240.0,225,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.3026814478698567
1200,240.0,250,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.4474238309665075
1200,240.0,275,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.5921662140631583
1200,240.0,300,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.736908597159809
1200,240.0,325,#600,#3/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.88165098025646
1200,360.0,1,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.008684542985799045
1200,360.0,25,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.21711357464497613
1200,360.0,50,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.43422714928995226
1200,360.0,75,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.6513407239349284
1200,360.0,100,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.8684542985799045
1200,360.0,125,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.0855678732248806
1200,360.0,150,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.3026814478698567
1200,360.0,175,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.519795022514833
1200,360.0,200,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.736908597159809
1200,360.0,225,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.9540221718047854
1200,360.0,250,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.171135746449761
1200,360.0,275,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.3882493210947375
1200,360.0,300,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.6053628957397135
1200,360.0,325,#600,#3/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.82247647038469
1200,480.0,1,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.01157939064773206
1200,480.0,25,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.28948476619330155
1200,480.0,50,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.5789695323866031
1200,480.0,75,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.8684542985799045
1200,480.0,100,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.1579390647732062
1200,480.0,125,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.4474238309665075
1200,480.0,150,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.736908597159809
1200,480.0,175,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.026393363353111
1200,480.0,200,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.3158781295464124
1200,480.0,225,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.6053628957397135
1200,480.0,250,#600,#3/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
1200,480.0,275,#400,#3/0,1,120.0,40,#600,-2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1340,2.9072232652842125
1200,480.0,300,#500,#4/0,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.821362895739714
1200,480.0,325,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.82247647038469
1200,600.0,1,#600,#3/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.014474238309665073
1200,600.0,25,#600,#3/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.3618559577416269
1200,600.0,50,#600,#3/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.7237119154832538
1200,600.0,75,#600,#3/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.0855678732248804
1200,600.0,100,#600,#3/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.4474238309665075
1200,600.0,125,#600,#3/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.8092797887081342
1200,600.0,150,#600,#3/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.1711357464497607
1200,600.0,175,#600,#3/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.5329917041913883
1200,600.0,200,#600,#3/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
1200,600.0,225,#400,#3/0,1,120.0,50,#600,-2,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1340,2.9732965213133986
1200,600.0,250,#500,#4/0,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.938919683062202
1200,600.0,275,#600,#250,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.9853116513684217
1200,600.0,300,#500,#250,1,120.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
1200,600.0,325,#600,#300,1,120.0,50,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.82247647038469
1200,720.0,1,#600,#3/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.01736908597159809
1200,720.0,25,#600,#3/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.43422714928995226
