Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1200,720.0,50,#600,#3/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.8684542985799045
1200,720.0,75,#600,#3/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.3026814478698567
1200,720.0,100,#600,#3/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.736908597159809
1200,720.0,125,#600,#3/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.171135746449761
1200,720.0,150,#600,#3/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.6053628957397135
1200,720.0,175,#350,#3/0,1,120.0,60,#600,-3,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1240,2.986960972679426
1200,720.0,200,#500,#4/0,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.821362895739714
1200,720.0,225,#600,#250,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.9310332577071776
1200,720.0,250,#500,#250,1,120.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
1200,720.0,275,#600,#300,1,120.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8658991853136855
1200,720.0,300,#700,#350,1,120.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.996835474887657
1200,720.0,325,#600,#350,1,120.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.82247647038469
1200,840.0,1,#600,#3/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.020263933633531104
1200,840.0,25,#600,#3/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.5065983408382777
1200,840.0,50,#600,#3/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.0131966816765554
1200,840.0,75,#600,#3/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.519795022514833
1200,840.0,100,#600,#3/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.026393363353111
1200,840.0,125,#600,#3/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.5329917041913883
1200,840.0,150,#350,#3/0,1,120.0,70,#600,-3,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1240,2.986960972679427
1200,840.0,175,#500,#4/0,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.880141289400958
1200,840.0,200,#400,#4/0,1,120.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,1675,2.9600818701075613
1200,840.0,225,#500,#250,1,120.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.9624310405267
1200,840.0,250,#700,#350,1,120.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.913590045029667
1200,840.0,275,#600,#350,1,120.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.786290874610527
1200,840.0,300,#700,#400,1,120.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,6,CU,75 C,2760,2.913590045029666
1200,840.0,325,#600,#400,1,120.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.8224764703846903
1200,960.0,1,#600,#3/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.02315878129546412
1200,960.0,25,#600,#3/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,0.5789695323866031
1200,960.0,50,#600,#3/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.1579390647732062
1200,960.0,75,#600,#3/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,1.736908597159809
1200,960.0,100,#600,#3/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.3158781295464124
1200,960.0,125,#600,#3/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
1200,960.0,150,#500,#4/0,1,120.0,80,#600,-1,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1520,2.821362895739714
1200,960.0,175,#400,#4/0,1,120.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,1675,2.9600818701075613
1200,960.0,200,#600,#300,1,120.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,2100,2.779053755455695
1200,960.0,225,#700,#350,1,120.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.996835474887657
1200,960.0,250,#600,#350,1,120.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.894847661933015
1200,960.0,275,#750,#500,1,120.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.9203324281263163
1200,960.0,300,#600,#400,1,120.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.977557595131102
1200,960.0,325,#750,#500,1,120.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,7,CU,75 C,3325,2.958258823296788
1200,1080.0,1,#600,#3/0,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,3,CU,75 C,1260,0.026053628957397136
1200,1080.0,25,#600,#3/0,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,3,CU,75 C,1260,0.6513407239349284
1200,1080.0,50,#600,#3/0,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,3,CU,75 C,1260,1.3026814478698567
1200,1080.0,75,#600,#3/0,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,3,CU,75 C,1260,1.9540221718047854
1200,1080.0,100,#600,#3/0,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,3,CU,75 C,1260,2.6053628957397135
1200,1080.0,125,#400,#3/0,1,120.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,4,CU,75 C,1340,2.9732965213133986
1200,1080.0,150,#600,#250,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,4,CU,75 C,1680,2.9310332577071776
1200,1080.0,175,#500,#250,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.9624310405267
1200,1080.0,200,#700,#350,1,120.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.996835474887657
1200,1080.0,225,#600,#350,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.9310332577071776
1200,1080.0,250,#750,#500,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.986703619674642
1200,1080.0,275,#700,#500,1,120.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,7,CU,75 C,3220,2.943320555693234
1200,1080.0,300,#600,#500,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,8,CU,75 C,3360,2.9310332577071776
1200,1080.0,325,#750,#600,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,8,CU,75 C,3800,2.9120360291827763
1200,1200.0,1,#600,#3/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,3,CU,75 C,1260,0.028948476619330147
1200,1200.0,25,#600,#3/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,3,CU,75 C,1260,0.7237119154832538
1200,1200.0,50,#600,#3/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,3,CU,75 C,1260,1.4474238309665075
1200,1200.0,75,#600,#3/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,3,CU,75 C,1260,2.1711357464497607
1200,1200.0,100,#600,#3/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,3,CU,75 C,1260,2.894847661933015
1200,1200.0,125,#500,#4/0,1,120.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),120 V / 1 pole,1,1,4,CU,75 C,1520,2.938919683062202
1200,1200.0,150,#500,#250,1,120.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
1200,1200.0,175,#700,#350,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,5,CU,75 C,2300,2.913590045029667
1200,1200.0,200,#600,#350,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,6,CU,75 C,2520,2.894847661933015
1200,1200.0,225,#750,#500,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,6,CU,75 C,2850,2.986703619674642
1200,1200.0,250,#700,#500,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,7,CU,75 C,3220,2.973051066356802
1200,1200.0,275,#600,#500,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,8,CU,75 C,3360,2.9853116513684217
1200,1200.0,300,#750,#600,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,8,CU,75 C,3800,2.986703619674642
1200,1200.0,325,#1000,#750,1,120.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,120 V / 1 pole,1,1,8,CU,75 C,4360,2.9453884801483263
1200,120.0,1,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.0012540856297182739
1200,120.0,25,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.03135214074295684
1200,120.0,50,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.06270428148591368
1200,120.0,75,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.09405642222887052
1200,120.0,100,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.12540856297182737
1200,120.0,125,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.1567607037147842
1200,120.0,150,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.18811284445774104
1200,120.0,175,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.21946498520069793
1200,120.0,200,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.25081712594365474
1200,120.0,225,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.2821692666866116
1200,120.0,250,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.3135214074295684
1200,120.0,275,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.34487354817252525
1200,120.0,300,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.3762256889154821
1200,120.0,325,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.40757782965843903
1200,120.0,350,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.43892997040139586
1200,120.0,375,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.47028211114435264
1200,120.0,400,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.5016342518873095
1200,120.0,425,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.5329863926302663
1200,120.0,450,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.5643385333732232
1200,120.0,475,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.5956906741161799
1200,120.0,500,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.6270428148591368
1200,120.0,525,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.6583949556020936
1200,120.0,550,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.6897470963450505
1200,120.0,575,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.7210992370880074
1200,120.0,600,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.7524513778309642
1200,120.0,625,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.7838035185739213
1200,120.0,650,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.8151556593168781
1200,120.0,675,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.8465078000598348
1200,120.0,700,#600,#3/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.8778599408027917
1200,240.0,1,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.0025081712594365478
1200,240.0,25,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.06270428148591368
1200,240.0,50,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.12540856297182737
1200,240.0,75,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.18811284445774104
1200,240.0,100,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.25081712594365474
1200,240.0,125,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.3135214074295684
1200,240.0,150,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.3762256889154821
1200,240.0,175,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.43892997040139586
1200,240.0,200,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.5016342518873095
1200,240.0,225,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.5643385333732232
1200,240.0,250,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.6270428148591368
1200,240.0,275,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.6897470963450505
1200,240.0,300,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.7524513778309642
1200,240.0,325,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.8151556593168781
1200,240.0,350,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.8778599408027917
1200,240.0,375,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.9405642222887053
1200,240.0,400,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.003268503774619
1200,240.0,425,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.0659727852605325
1200,240.0,450,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.1286770667464463
1200,240.0,475,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.1913813482323599
1200,240.0,500,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.2540856297182736
1200,240.0,525,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.3167899112041872
1200,240.0,550,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.379494192690101
1200,240.0,575,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.4421984741760148
1200,240.0,600,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.5049027556619283
1200,240.0,625,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.5676070371478426
1200,240.0,650,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.6303113186337561
1200,240.0,675,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.6930156001196697
1200,240.0,700,#600,#3/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.7557198816055835
1200,360.0,1,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.003762256889154821
1200,360.0,25,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.09405642222887052
1200,360.0,50,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.18811284445774104
1200,360.0,75,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.2821692666866116
1200,360.0,100,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.3762256889154821
1200,360.0,125,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.47028211114435264
1200,360.0,150,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.5643385333732232
1200,360.0,175,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.6583949556020936
1200,360.0,200,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.7524513778309642
1200,360.0,225,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.8465078000598348
1200,360.0,250,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.9405642222887053
1200,360.0,275,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.0346206445175758
1200,360.0,300,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.1286770667464463
1200,360.0,325,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.2227334889753168
1200,360.0,350,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.3167899112041872
1200,360.0,375,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.4108463334330579
1200,360.0,400,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.5049027556619283
1200,360.0,425,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.5989591778907988
1200,360.0,450,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.6930156001196697
1200,360.0,475,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.78707202234854
1200,360.0,500,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.8811284445774106
1200,360.0,525,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.9751848668062808
1200,360.0,550,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.0692412890351517
1200,360.0,575,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.163297711264022
1200,360.0,600,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.2573541334928926
1200,360.0,625,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.351410555721763
1200,360.0,650,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.4454669779506335
1200,360.0,675,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.5395234001795037
1200,360.0,700,#600,#3/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.6335798224083744
1200,480.0,1,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.0050163425188730956
1200,480.0,25,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.12540856297182737
1200,480.0,50,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.25081712594365474
1200,480.0,75,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.3762256889154821
1200,480.0,100,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.5016342518873095
1200,480.0,125,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.6270428148591368
1200,480.0,150,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.7524513778309642
1200,480.0,175,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.8778599408027917
1200,480.0,200,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.003268503774619
1200,480.0,225,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.1286770667464463
1200,480.0,250,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.2540856297182736
1200,480.0,275,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.379494192690101
1200,480.0,300,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.5049027556619283
1200,480.0,325,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.6303113186337561
1200,480.0,350,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.7557198816055835
1200,480.0,375,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.8811284445774106
1200,480.0,400,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.006537007549238
1200,480.0,425,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.131945570521065
1200,480.0,450,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.2573541334928926
1200,480.0,475,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.3827626964647197
1200,480.0,500,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.5081712594365473
1200,480.0,525,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.6335798224083744
1200,480.0,550,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.758988385380202
1200,480.0,575,#600,#3/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8843969483520295
1200,480.0,600,#350,#3/0,1,277.0,40,#600,-3,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1240,2.9576921441694166
1200,480.0,625,#400,#3/0,1,277.0,40,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
1200,480.0,650,#400,#3/0,1,277.0,40,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9768744954666038
1200,480.0,675,#500,#4/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.750064916424992
1200,480.0,700,#500,#4/0,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
1200,600.0,1,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.006270428148591368
1200,600.0,25,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.1567607037147842
1200,600.0,50,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.3135214074295684
1200,600.0,75,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.4702821111443526
1200,600.0,100,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.6270428148591368
1200,600.0,125,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.783803518573921
1200,600.0,150,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.9405642222887052
1200,600.0,175,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.0973249260034894
1200,600.0,200,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.2540856297182736
1200,600.0,225,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.4108463334330579
1200,600.0,250,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.567607037147842
1200,600.0,275,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.7243677408626261
1200,600.0,300,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.8811284445774104
1200,600.0,325,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.0378891482921944
1200,600.0,350,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.194649852006979
1200,600.0,375,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.351410555721763
1200,600.0,400,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.5081712594365473
1200,600.0,425,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.6649319631513313
1200,600.0,450,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
1200,600.0,475,#600,#3/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.9784533705809
1200,600.0,500,#400,#3/0,1,277.0,50,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
1200,600.0,525,#500,#4/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020757
1200,600.0,550,#500,#4/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8009920445069363
1200,600.0,575,#500,#4/0,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9283098647117973
1200,600.0,600,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
1200,600.0,625,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.939263194652204
1200,600.0,650,#400,#4/0,1,277.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1675,2.976874495466603
1200,600.0,675,#500,#250,1,277.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.750064916424992
1200,600.0,700,#500,#250,1,277.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
1200,720.0,1,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.007524513778309642
1200,720.0,25,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.18811284445774104
1200,720.0,50,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.3762256889154821
1200,720.0,75,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.5643385333732232
1200,720.0,100,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.7524513778309642
1200,720.0,125,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.9405642222887053
1200,720.0,150,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.1286770667464463
1200,720.0,175,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.3167899112041872
1200,720.0,200,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.5049027556619283
1200,720.0,225,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.6930156001196697
1200,720.0,250,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.8811284445774106
1200,720.0,275,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.0692412890351517
1200,720.0,300,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.2573541334928926
1200,720.0,325,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.4454669779506335
1200,720.0,350,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.6335798224083744
1200,720.0,375,#600,#3/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
1200,720.0,400,#350,#3/0,1,277.0,60,#600,-3,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1240,2.9576921441694166
1200,720.0,425,#400,#3/0,1,277.0,60,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.919626909015323
1200,720.0,450,#500,#4/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.750064916424992
1200,720.0,475,#500,#4/0,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.9028463006708254
1200,720.0,500,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.8216926668661158
1200,720.0,525,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
1200,720.0,550,#500,#250,1,277.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.688952362726659
1200,720.0,575,#500,#250,1,277.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.811177470123325
1200,720.0,600,#500,#250,1,277.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9334025775199914
1200,720.0,625,#600,#300,1,277.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.821692666866116
1200,720.0,650,#600,#300,1,277.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.934560373540761
1200,720.0,675,#700,#350,1,277.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.921103170468114
1200,720.0,700,#750,#350,1,277.0,60,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.898288566673444
1200,840.0,1,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.008778599408027915
1200,840.0,25,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.21946498520069793
1200,840.0,50,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.43892997040139586
1200,840.0,75,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.6583949556020936
1200,840.0,100,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.8778599408027917
1200,840.0,125,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.0973249260034894
1200,840.0,150,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.3167899112041872
1200,840.0,175,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.5362548964048852
1200,840.0,200,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.7557198816055835
1200,840.0,225,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.9751848668062808
1200,840.0,250,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.194649852006979
1200,840.0,275,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.414114837207677
1200,840.0,300,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.6335798224083744
1200,840.0,325,#600,#3/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.8530448076090726
1200,840.0,350,#400,#3/0,1,277.0,70,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.8051317361127612
1200,840.0,375,#500,#4/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.6736742243020757
1200,840.0,400,#500,#4/0,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
1200,840.0,425,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.798178561308898
1200,840.0,450,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
1200,840.0,475,#500,#250,1,277.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.7093232139594368
1200,840.0,500,#500,#250,1,277.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
1200,840.0,525,#500,#250,1,277.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.994515131218325
1200,840.0,550,#600,#300,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.896937804649213
1200,840.0,575,#700,#350,1,277.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.9030716694158407
1200,840.0,600,#750,#350,1,277.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.8982885666734437
1200,840.0,625,#500,#300,1,277.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9707491381134172
1200,840.0,650,#600,#350,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8530448076090726
1200,840.0,675,#600,#350,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9627773002094218
1200,840.0,700,#700,#400,1,277.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.9451451718711428
1200,960.0,1,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.010032685037746191
1200,960.0,25,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.25081712594365474
1200,960.0,50,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.5016342518873095
1200,960.0,75,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,0.7524513778309642
1200,960.0,100,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.003268503774619
1200,960.0,125,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.2540856297182736
1200,960.0,150,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.5049027556619283
1200,960.0,175,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,1.7557198816055835
1200,960.0,200,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.006537007549238
1200,960.0,225,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.2573541334928926
1200,960.0,250,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.5081712594365473
1200,960.0,275,#600,#3/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,3,CU,75 C,1260,2.758988385380202
1200,960.0,300,#350,#3/0,1,277.0,80,#600,-3,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1240,2.9576921441694166
1200,960.0,325,#400,#3/0,1,277.0,80,#600,-2,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1340,2.9768744954666038
1200,960.0,350,#500,#4/0,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1520,2.8519191725888806
1200,960.0,375,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
1200,960.0,400,#400,#4/0,1,277.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1675,2.9310764263055793
1200,960.0,425,#500,#250,1,277.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.7704357676577693
1200,960.0,450,#500,#250,1,277.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9334025775199914
1200,960.0,475,#600,#300,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8593152357576646
1200,960.0,500,#700,#350,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.885040168363569
1200,960.0,525,#750,#350,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.898288566673444
1200,960.0,550,#500,#300,1,277.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9877248474740656
1200,960.0,575,#600,#350,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8843969483520295
1200,960.0,600,#700,#400,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.885040168363568
1200,960.0,625,#750,#500,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.8752862764617495
1200,960.0,650,#750,#500,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.99029772752022
1200,960.0,675,#600,#400,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.902312457348006
1200,960.0,700,#700,#500,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.8850401683635685
1200,1080.0,1,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,0.011286770667464464
1200,1080.0,25,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,0.2821692666866116
1200,1080.0,50,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,0.5643385333732232
1200,1080.0,75,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,0.8465078000598348
1200,1080.0,100,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,1.1286770667464463
1200,1080.0,125,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,1.4108463334330579
1200,1080.0,150,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,1.6930156001196697
1200,1080.0,175,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,1.9751848668062812
1200,1080.0,200,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.2573541334928926
1200,1080.0,225,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.539523400179504
1200,1080.0,250,#600,#3/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
1200,1080.0,275,#400,#3/0,1,277.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,4,CU,75 C,1340,2.833755529338401
1200,1080.0,300,#500,#4/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.750064916424992
1200,1080.0,325,#500,#4/0,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.979236992793742
1200,1080.0,350,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.9627773002094218
1200,1080.0,375,#500,#250,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.750064916424992
1200,1080.0,400,#500,#250,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9334025775199914
1200,1080.0,425,#600,#300,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.878126520203438
1200,1080.0,450,#700,#350,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.921103170468114
1200,1080.0,475,#750,#350,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.950043719649755
1200,1080.0,500,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8216926668661158
1200,1080.0,525,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9627773002094218
