Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1200,1080.0,550,#700,#400,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2760,2.9751976736249293
1200,1080.0,575,#750,#500,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.9759212961379107
1200,1080.0,600,#600,#400,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.902312457348005
1200,1080.0,625,#700,#500,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.897919811972334
1200,1080.0,650,#750,#500,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.883501380108783
1200,1080.0,675,#750,#500,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.994405279343736
1200,1080.0,700,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.9627773002094218
1200,1200.0,1,#600,#3/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,0.012540856297182736
1200,1200.0,25,#600,#3/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,0.3135214074295684
1200,1200.0,50,#600,#3/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,0.6270428148591368
1200,1200.0,75,#600,#3/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,0.9405642222887052
1200,1200.0,100,#600,#3/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,1.2540856297182736
1200,1200.0,125,#600,#3/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,1.567607037147842
1200,1200.0,150,#600,#3/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,1.8811284445774104
1200,1200.0,175,#600,#3/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.194649852006979
1200,1200.0,200,#600,#3/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.5081712594365473
1200,1200.0,225,#600,#3/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,3,CU,75 C,1260,2.8216926668661158
1200,1200.0,250,#400,#3/0,1,277.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,4,CU,75 C,1340,2.862379322564042
1200,1200.0,275,#500,#4/0,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,4,CU,75 C,1520,2.8009920445069363
1200,1200.0,300,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
1200,1200.0,325,#400,#4/0,1,277.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1675,2.976874495466603
1200,1200.0,350,#500,#250,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
1200,1200.0,375,#600,#300,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2100,2.821692666866116
1200,1200.0,400,#700,#350,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2300,2.885040168363569
1200,1200.0,425,#750,#350,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,5,CU,75 C,2375,2.9327920019909843
1200,1200.0,450,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8216926668661158
1200,1200.0,475,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9784533705809
1200,1200.0,500,#750,#500,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,6,CU,75 C,2850,2.8752862764617495
1200,1200.0,525,#600,#400,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.8216926668661166
1200,1200.0,550,#600,#400,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.9560589843359315
1200,1200.0,575,#700,#500,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.9623180300161636
1200,1200.0,600,#750,#500,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.957437312932085
1200,1200.0,625,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
1200,1200.0,650,#700,#600,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,8,CU,75 C,3680,2.9301189209942495
1200,1200.0,675,#750,#600,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,8,CU,75 C,3800,2.911227354917521
1200,1200.0,700,#1000,#750,1,277.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,277 V / 1 pole,1,1,8,CU,75 C,4360,2.7482658409603933
1200,120.0,1,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.0016701044203459704
1200,120.0,25,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.041752610508649264
1200,120.0,50,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.08350522101729853
1200,120.0,75,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.12525783152594777
1200,120.0,100,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.16701044203459706
1200,120.0,125,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.20876305254324629
1200,120.0,150,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.25051566305189554
1200,120.0,175,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.2922682735605448
1200,120.0,200,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.3340208840691941
1200,120.0,225,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.3757734945778433
1200,120.0,250,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.41752610508649257
1200,120.0,275,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.4592787155951418
1200,120.0,300,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.5010313261037911
1200,120.0,325,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.5427839366124404
1200,120.0,350,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.5845365471210896
1200,120.0,375,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.6262891576297388
1200,120.0,400,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.6680417681383882
1200,120.0,425,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.7097943786470374
1200,120.0,450,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.7515469891556866
1200,120.0,475,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.7932995996643358
1200,120.0,500,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.8350522101729851
1200,120.0,525,#600,#3/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.8768048206816345
1200,240.0,1,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.003340208840691941
1200,240.0,25,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.08350522101729853
1200,240.0,50,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.16701044203459706
1200,240.0,75,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.25051566305189554
1200,240.0,100,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.3340208840691941
1200,240.0,125,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.41752610508649257
1200,240.0,150,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.5010313261037911
1200,240.0,175,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.5845365471210896
1200,240.0,200,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.6680417681383882
1200,240.0,225,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.7515469891556866
1200,240.0,250,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.8350522101729851
1200,240.0,275,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.9185574311902835
1200,240.0,300,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.0020626522075822
1200,240.0,325,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.0855678732248808
1200,240.0,350,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.1690730942421792
1200,240.0,375,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.2525783152594776
1200,240.0,400,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.3360835362767765
1200,240.0,425,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.4195887572940749
1200,240.0,450,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.5030939783113733
1200,240.0,475,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.5865991993286717
1200,240.0,500,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.6701044203459703
1200,240.0,525,#600,#3/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.753609641363269
1200,360.0,1,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.005010313261037911
1200,360.0,25,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.12525783152594777
1200,360.0,50,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.25051566305189554
1200,360.0,75,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.3757734945778433
1200,360.0,100,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.5010313261037911
1200,360.0,125,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.6262891576297388
1200,360.0,150,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.7515469891556866
1200,360.0,175,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.8768048206816345
1200,360.0,200,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.0020626522075822
1200,360.0,225,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.12732048373353
1200,360.0,250,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.2525783152594776
1200,360.0,275,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.3778361467854254
1200,360.0,300,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.5030939783113733
1200,360.0,325,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.6283518098373209
1200,360.0,350,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.753609641363269
1200,360.0,375,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.8788674728892167
1200,360.0,400,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.0041253044151643
1200,360.0,425,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.129383135941112
1200,360.0,450,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.25464096746706
1200,360.0,475,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.3798987989930076
1200,360.0,500,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.505156630518955
1200,360.0,525,#600,#3/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.6304144620449033
1200,480.0,1,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.006680417681383882
1200,480.0,25,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.16701044203459706
1200,480.0,50,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.3340208840691941
1200,480.0,75,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.5010313261037911
1200,480.0,100,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.6680417681383882
1200,480.0,125,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.8350522101729851
1200,480.0,150,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.0020626522075822
1200,480.0,175,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.1690730942421792
1200,480.0,200,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.3360835362767765
1200,480.0,225,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.5030939783113733
1200,480.0,250,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.6701044203459703
1200,480.0,275,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.837114862380567
1200,480.0,300,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.0041253044151643
1200,480.0,325,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.1711357464497616
1200,480.0,350,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.3381461884843584
1200,480.0,375,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.505156630518955
1200,480.0,400,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.672167072553553
1200,480.0,425,#600,#3/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.8391775145881497
1200,480.0,450,#350,#3/0,2,208.0,40,#600,-3,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1240,2.954137225726906
1200,480.0,475,#400,#3/0,2,208.0,40,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.8970581489720297
1200,480.0,500,#500,#4/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
1200,480.0,525,#500,#4/0,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
1200,600.0,1,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.008350522101729851
1200,600.0,25,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.20876305254324629
1200,600.0,50,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.41752610508649257
1200,600.0,75,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.6262891576297387
1200,600.0,100,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.8350522101729851
1200,600.0,125,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.0438152627162312
1200,600.0,150,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.2525783152594774
1200,600.0,175,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.4613413678027238
1200,600.0,200,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.6701044203459703
1200,600.0,225,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.8788674728892167
1200,600.0,250,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.0876305254324623
1200,600.0,275,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.2963935779757088
1200,600.0,300,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.5051566305189548
1200,600.0,325,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.713919683062201
1200,600.0,350,#600,#3/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
1200,600.0,375,#400,#3/0,2,208.0,50,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.8589389628013446
1200,600.0,400,#500,#4/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
1200,600.0,425,#500,#4/0,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8824019968494676
1200,600.0,450,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.818301209333825
1200,600.0,475,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.9748734987412595
1200,600.0,500,#500,#250,2,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7128489382112635
1200,600.0,525,#500,#250,2,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
1200,720.0,1,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.010020626522075821
1200,720.0,25,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.25051566305189554
1200,720.0,50,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.5010313261037911
1200,720.0,75,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.7515469891556866
1200,720.0,100,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.0020626522075822
1200,720.0,125,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.2525783152594776
1200,720.0,150,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.5030939783113733
1200,720.0,175,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.753609641363269
1200,720.0,200,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.0041253044151643
1200,720.0,225,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.25464096746706
1200,720.0,250,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.505156630518955
1200,720.0,275,#600,#3/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.755672293570851
1200,720.0,300,#350,#3/0,2,208.0,60,#600,-3,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1240,2.9541372257269054
1200,720.0,325,#400,#3/0,2,208.0,60,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.973296521313399
1200,720.0,350,#500,#4/0,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
1200,720.0,375,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.818301209333825
1200,720.0,400,#400,#4/0,2,208.0,60,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1675,2.9275534979085767
1200,720.0,425,#500,#250,2,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.767105916975489
1200,720.0,450,#500,#250,2,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9298768532681647
1200,720.0,475,#600,#300,2,208.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8558785587916096
1200,720.0,500,#700,#350,2,208.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.8815725720073626
1200,720.0,525,#750,#350,2,208.0,60,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.8948050467615767
1200,840.0,1,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.011690730942421792
1200,840.0,25,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.2922682735605448
1200,840.0,50,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.5845365471210896
1200,840.0,75,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.8768048206816345
1200,840.0,100,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.1690730942421792
1200,840.0,125,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.4613413678027238
1200,840.0,150,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.753609641363269
1200,840.0,175,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.0458779149238135
1200,840.0,200,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.3381461884843584
1200,840.0,225,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.6304144620449033
1200,840.0,250,#600,#3/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
1200,840.0,275,#400,#3/0,2,208.0,70,#600,-2,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1340,2.935177335142714
1200,840.0,300,#500,#4/0,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.8484913851218265
1200,840.0,325,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8496156672153115
1200,840.0,350,#400,#4/0,2,208.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1675,2.9885441957816723
1200,840.0,375,#500,#250,2,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8484913851218265
1200,840.0,400,#600,#300,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8057754261812304
1200,840.0,425,#600,#300,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.981136390317557
1200,840.0,450,#750,#350,2,208.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.8948050467615762
1200,840.0,475,#600,#350,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7765485988251757
1200,840.0,500,#600,#350,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
1200,840.0,525,#700,#400,2,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.941605333924182
1200,960.0,1,#600,#3/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.013360835362767763
1200,960.0,25,#600,#3/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.3340208840691941
1200,960.0,50,#600,#3/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,0.6680417681383882
1200,960.0,75,#600,#3/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.0020626522075822
1200,960.0,100,#600,#3/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.3360835362767765
1200,960.0,125,#600,#3/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,1.6701044203459703
1200,960.0,150,#600,#3/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.0041253044151643
1200,960.0,175,#600,#3/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.3381461884843584
1200,960.0,200,#600,#3/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,3,CU,75 C,1260,2.672167072553553
1200,960.0,225,#350,#3/0,2,208.0,80,#600,-3,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1240,2.954137225726906
1200,960.0,250,#500,#4/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
1200,960.0,275,#500,#4/0,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1520,2.9841338320323896
1200,960.0,300,#400,#4/0,2,208.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1675,2.927553497908577
1200,960.0,325,#500,#250,2,208.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8213628957397145
1200,960.0,350,#600,#300,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8057754261812304
1200,960.0,375,#700,#350,2,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.8815725720073626
1200,960.0,400,#750,#350,2,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.9407543332181096
1200,960.0,425,#600,#350,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8391775145881497
1200,960.0,450,#700,#400,2,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.8815725720073617
1200,960.0,475,#750,#500,2,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.9101214755804206
1200,960.0,500,#600,#400,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8630361491645213
1200,960.0,525,#700,#500,2,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.881572572007362
1200,1080.0,1,#600,#3/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,0.015030939783113734
1200,1080.0,25,#600,#3/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,0.3757734945778433
1200,1080.0,50,#600,#3/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,0.7515469891556866
1200,1080.0,75,#600,#3/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,1.12732048373353
1200,1080.0,100,#600,#3/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,1.5030939783113733
1200,1080.0,125,#600,#3/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,1.8788674728892167
1200,1080.0,150,#600,#3/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.25464096746706
1200,1080.0,175,#600,#3/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.6304144620449033
1200,1080.0,200,#350,#3/0,2,208.0,90,#600,-3,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,4,CU,75 C,1240,2.954137225726906
1200,1080.0,225,#500,#4/0,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,4,CU,75 C,1520,2.7467595499389046
1200,1080.0,250,#600,#250,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.818301209333825
1200,1080.0,275,#500,#250,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.6857204488291506
1200,1080.0,300,#500,#250,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9298768532681647
1200,1080.0,325,#600,#300,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2100,2.931033257707178
1200,1080.0,350,#750,#350,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.8948050467615762
1200,1080.0,375,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.818301209333825
1200,1080.0,400,#700,#400,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2760,2.8815725720073617
1200,1080.0,425,#750,#500,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.9292670116039763
1200,1080.0,450,#600,#400,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8988241010290774
1200,1080.0,475,#700,#500,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.9330292250789225
1200,1080.0,500,#750,#500,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.9538827007771187
1200,1080.0,525,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,8,CU,75 C,3360,2.959216269800516
1200,1200.0,1,#600,#3/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,0.016701044203459702
1200,1200.0,25,#600,#3/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,0.41752610508649257
1200,1200.0,50,#600,#3/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,0.8350522101729851
1200,1200.0,75,#600,#3/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,1.2525783152594774
1200,1200.0,100,#600,#3/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,1.6701044203459703
1200,1200.0,125,#600,#3/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.0876305254324623
1200,1200.0,150,#600,#3/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.5051566305189548
1200,1200.0,175,#600,#3/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,3,CU,75 C,1260,2.9226827356054477
1200,1200.0,200,#500,#4/0,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,4,CU,75 C,1520,2.7128489382112635
1200,1200.0,225,#600,#250,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.818301209333825
1200,1200.0,250,#500,#250,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7128489382112635
1200,1200.0,275,#500,#250,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,1900,2.9841338320323896
1200,1200.0,300,#700,#350,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2300,2.8815725720073626
1200,1200.0,325,#750,#350,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,5,CU,75 C,2375,2.9867036196746426
1200,1200.0,350,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
1200,1200.0,375,#750,#500,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,6,CU,75 C,2850,2.87183040353331
1200,1200.0,400,#600,#400,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8630361491645213
1200,1200.0,425,#700,#500,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.9158770073884024
1200,1200.0,450,#750,#500,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.9538827007771187
1200,1200.0,475,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,8,CU,75 C,3360,2.9748734987412595
1200,1200.0,500,#750,#600,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
1200,1200.0,525,#1000,#750,2,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 2 pole,2,1,8,CU,75 C,4360,2.7449626368246234
1200,120.0,1,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.0014463104280196101
1200,120.0,25,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.03615776070049025
1200,120.0,50,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.0723155214009805
1200,120.0,75,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.10847328210147075
1200,120.0,100,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.144631042801961
1200,120.0,125,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.18078880350245127
1200,120.0,150,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.2169465642029415
1200,120.0,175,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.25310432490343177
1200,120.0,200,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.289262085603922
1200,120.0,225,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.32541984630441234
1200,120.0,250,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.36157760700490255
1200,120.0,275,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.3977353677053928
1200,120.0,300,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.433893128405883
1200,120.0,325,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.4700508891063733
1200,120.0,350,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.5062086498068635
1200,120.0,375,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.5423664105073538
1200,120.0,400,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.578524171207844
1200,120.0,425,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.6146819319083343
1200,120.0,450,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.6508396926088247
1200,120.0,475,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.6869974533093148
1200,120.0,500,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.7231552140098051
1200,120.0,525,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.7593129747102954
1200,120.0,550,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.7954707354107856
1200,120.0,575,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.8316284961112759
1200,120.0,600,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.867786256811766
1200,120.0,625,#600,#3/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.9039440175122563
1200,240.0,1,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.0028926208560392202
1200,240.0,25,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.0723155214009805
1200,240.0,50,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.144631042801961
1200,240.0,75,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.2169465642029415
1200,240.0,100,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.289262085603922
1200,240.0,125,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.36157760700490255
1200,240.0,150,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.433893128405883
