Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1200,240.0,175,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.5062086498068635
1200,240.0,200,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.578524171207844
1200,240.0,225,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.6508396926088247
1200,240.0,250,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.7231552140098051
1200,240.0,275,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.7954707354107856
1200,240.0,300,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.867786256811766
1200,240.0,325,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.9401017782127467
1200,240.0,350,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.012417299613727
1200,240.0,375,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.0847328210147076
1200,240.0,400,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.157048342415688
1200,240.0,425,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.2293638638166686
1200,240.0,450,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.3016793852176494
1200,240.0,475,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.3739949066186297
1200,240.0,500,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.4463104280196102
1200,240.0,525,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.5186259494205907
1200,240.0,550,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.5909414708215712
1200,240.0,575,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.6632569922225517
1200,240.0,600,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.735572513623532
1200,240.0,625,#600,#3/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.8078880350245126
1200,360.0,1,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.004338931284058831
1200,360.0,25,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.10847328210147078
1200,360.0,50,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.21694656420294156
1200,360.0,75,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.32541984630441234
1200,360.0,100,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.4338931284058831
1200,360.0,125,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.5423664105073538
1200,360.0,150,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.6508396926088247
1200,360.0,175,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.7593129747102954
1200,360.0,200,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.8677862568117662
1200,360.0,225,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.9762595389132369
1200,360.0,250,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.0847328210147076
1200,360.0,275,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.1932061031161785
1200,360.0,300,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.3016793852176494
1200,360.0,325,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.41015266731912
1200,360.0,350,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.5186259494205907
1200,360.0,375,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.6270992315220616
1200,360.0,400,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.7355725136235325
1200,360.0,425,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.844045795725003
1200,360.0,450,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.9525190778264738
1200,360.0,475,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.060992359927945
1200,360.0,500,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.169465642029415
1200,360.0,525,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.2779389241308863
1200,360.0,550,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.386412206232357
1200,360.0,575,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.4948854883338276
1200,360.0,600,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.6033587704352987
1200,360.0,625,#600,#3/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.711832052536769
1200,480.0,1,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.0057852417120784405
1200,480.0,25,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.144631042801961
1200,480.0,50,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.289262085603922
1200,480.0,75,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.433893128405883
1200,480.0,100,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.578524171207844
1200,480.0,125,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.7231552140098051
1200,480.0,150,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.867786256811766
1200,480.0,175,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.012417299613727
1200,480.0,200,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.157048342415688
1200,480.0,225,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.3016793852176494
1200,480.0,250,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.4463104280196102
1200,480.0,275,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.5909414708215712
1200,480.0,300,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.735572513623532
1200,480.0,325,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.8802035564254933
1200,480.0,350,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.024834599227454
1200,480.0,375,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.169465642029415
1200,480.0,400,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.314096684831376
1200,480.0,425,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.4587277276333372
1200,480.0,450,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.6033587704352987
1200,480.0,475,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.7479898132372593
1200,480.0,500,#600,#3/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
1200,480.0,525,#350,#3/0,3,208.0,40,#600,-3,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927505
1200,480.0,550,#400,#3/0,3,208.0,40,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9049869396955317
1200,480.0,575,#500,#4/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.701726257564598
1200,480.0,600,#500,#4/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.819192616589145
1200,480.0,625,#500,#4/0,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9366589756136934
1200,600.0,1,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.007231552140098051
1200,600.0,25,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.18078880350245127
1200,600.0,50,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.36157760700490255
1200,600.0,75,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.5423664105073538
1200,600.0,100,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.7231552140098051
1200,600.0,125,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.9039440175122563
1200,600.0,150,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.0847328210147076
1200,600.0,175,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.2655216245171592
1200,600.0,200,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.4463104280196102
1200,600.0,225,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.6270992315220616
1200,600.0,250,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.8078880350245126
1200,600.0,275,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.9886768385269642
1200,600.0,300,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.169465642029415
1200,600.0,325,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.350254445531867
1200,600.0,350,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.5310432490343184
1200,600.0,375,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.711832052536769
1200,600.0,400,#600,#3/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
1200,600.0,425,#400,#3/0,3,208.0,50,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.805953294024093
1200,600.0,450,#400,#3/0,3,208.0,50,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
1200,600.0,475,#500,#4/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.7898260268330084
1200,600.0,500,#500,#4/0,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.936658975613693
1200,600.0,525,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
1200,600.0,550,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.9830152577904463
1200,600.0,575,#500,#250,3,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.701726257564598
1200,600.0,600,#500,#250,3,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.819192616589145
1200,600.0,625,#500,#250,3,208.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9366589756136934
1200,720.0,1,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.008677862568117662
1200,720.0,25,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.21694656420294156
1200,720.0,50,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.4338931284058831
1200,720.0,75,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.6508396926088247
1200,720.0,100,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.8677862568117662
1200,720.0,125,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.0847328210147076
1200,720.0,150,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.3016793852176494
1200,720.0,175,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.5186259494205907
1200,720.0,200,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.7355725136235325
1200,720.0,225,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.9525190778264738
1200,720.0,250,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.169465642029415
1200,720.0,275,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.386412206232357
1200,720.0,300,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.6033587704352987
1200,720.0,325,#600,#3/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.82030533463824
1200,720.0,350,#350,#3/0,3,208.0,60,#600,-3,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927496
1200,720.0,375,#400,#3/0,3,208.0,60,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
1200,720.0,400,#500,#4/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8191926165891448
1200,720.0,425,#500,#4/0,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.9953921551259666
1200,720.0,450,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.928778616739711
1200,720.0,475,#500,#250,3,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.678232985759688
1200,720.0,500,#500,#250,3,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891448
1200,720.0,525,#500,#250,3,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.9601522474186024
1200,720.0,550,#600,#300,3,208.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.863694647478828
1200,720.0,575,#600,#300,3,208.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.993862586000593
1200,720.0,600,#700,#350,3,208.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.994530216830051
1200,720.0,625,#750,#350,3,208.0,60,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.9844061553518157
1200,840.0,1,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.01012417299613727
1200,840.0,25,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.25310432490343177
1200,840.0,50,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.5062086498068635
1200,840.0,75,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.7593129747102954
1200,840.0,100,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.012417299613727
1200,840.0,125,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.265521624517159
1200,840.0,150,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.5186259494205907
1200,840.0,175,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.7717302743240224
1200,840.0,200,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.024834599227454
1200,840.0,225,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.277938924130886
1200,840.0,250,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.531043249034318
1200,840.0,275,#600,#3/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.78414757393775
1200,840.0,300,#350,#3/0,3,208.0,70,#600,-3,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1240,2.9846633103927505
1200,840.0,325,#500,#4/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
1200,840.0,350,#500,#4/0,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.8779257961014193
1200,840.0,375,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.847423655163608
1200,840.0,400,#400,#4/0,3,208.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.9578048840536324
1200,840.0,425,#500,#250,3,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.7956993447842353
1200,840.0,450,#500,#250,3,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.960152247418602
1200,840.0,475,#600,#300,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8853893038991223
1200,840.0,500,#700,#350,3,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
1200,840.0,525,#750,#350,3,208.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.924718032244779
1200,840.0,550,#600,#350,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.78414757393775
1200,840.0,575,#600,#350,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9106997363894656
1200,840.0,600,#700,#400,3,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.9113488219181045
1200,840.0,625,#750,#500,3,208.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.90150598436982
1200,960.0,1,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.011570483424156881
1200,960.0,25,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.289262085603922
1200,960.0,50,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.578524171207844
1200,960.0,75,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,0.867786256811766
1200,960.0,100,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.157048342415688
1200,960.0,125,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.4463104280196102
1200,960.0,150,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,1.735572513623532
1200,960.0,175,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.024834599227454
1200,960.0,200,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.314096684831376
1200,960.0,225,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.6033587704352987
1200,960.0,250,#600,#3/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
1200,960.0,275,#400,#3/0,3,208.0,80,#600,-2,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1340,2.9049869396955317
1200,960.0,300,#500,#4/0,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1520,2.819192616589145
1200,960.0,325,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1200,960.0,350,#400,#4/0,3,208.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1675,2.957804884053633
1200,960.0,375,#500,#250,3,208.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891448
1200,960.0,400,#600,#300,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.7769160217976525
1200,960.0,425,#600,#300,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.9504732731600054
1200,960.0,450,#700,#350,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.994530216830051
1200,960.0,475,#500,#300,3,208.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2280,2.9758144286218755
1200,960.0,500,#600,#350,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8926208560392204
1200,960.0,525,#700,#400,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.9113488219181045
1200,960.0,550,#750,#500,3,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.918086018566219
1200,960.0,575,#600,#400,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8512977009529465
1200,960.0,600,#600,#400,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9752671662117702
1200,960.0,625,#700,#500,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.970764103998066
1200,1080.0,1,#600,#3/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,0.013016793852176491
1200,1080.0,25,#600,#3/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,0.3254198463044123
1200,1080.0,50,#600,#3/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,0.6508396926088246
1200,1080.0,75,#600,#3/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,0.9762595389132369
1200,1080.0,100,#600,#3/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,1.3016793852176491
1200,1080.0,125,#600,#3/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,1.6270992315220616
1200,1080.0,150,#600,#3/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,1.9525190778264738
1200,1080.0,175,#600,#3/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.277938924130886
1200,1080.0,200,#600,#3/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.6033587704352983
1200,1080.0,225,#600,#3/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.9287786167397103
1200,1080.0,250,#400,#3/0,3,208.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
1200,1080.0,275,#500,#4/0,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,4,CU,75 C,1520,2.9072923858575557
1200,1080.0,300,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.928778616739711
1200,1080.0,325,#500,#250,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.7487128011744164
1200,1080.0,350,#500,#250,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.960152247418602
1200,1080.0,375,#600,#300,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.928778616739711
1200,1080.0,400,#700,#350,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.9945302168300514
1200,1080.0,425,#500,#300,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2280,2.9953921551259666
1200,1080.0,450,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9287786167397103
1200,1080.0,475,#700,#400,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.963337193738071
1200,1080.0,500,#750,#500,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.9844061553518153
1200,1080.0,525,#600,#400,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9287786167397116
1200,1080.0,550,#700,#500,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9410564629580853
1200,1080.0,575,#750,#500,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.941771781703933
1200,1080.0,600,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.928778616739711
1200,1080.0,625,#700,#600,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,8,CU,75 C,3680,2.924345914873096
1200,1200.0,1,#600,#3/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,0.014463104280196102
1200,1200.0,25,#600,#3/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,0.36157760700490255
1200,1200.0,50,#600,#3/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,0.7231552140098051
1200,1200.0,75,#600,#3/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,1.0847328210147076
1200,1200.0,100,#600,#3/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,1.4463104280196102
1200,1200.0,125,#600,#3/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,1.8078880350245126
1200,1200.0,150,#600,#3/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.169465642029415
1200,1200.0,175,#600,#3/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.5310432490343184
1200,1200.0,200,#600,#3/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,3,CU,75 C,1260,2.8926208560392204
1200,1200.0,225,#400,#3/0,3,208.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,4,CU,75 C,1340,2.9710093701431575
1200,1200.0,250,#500,#4/0,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,4,CU,75 C,1520,2.936658975613693
1200,1200.0,275,#600,#250,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.9830152577904463
1200,1200.0,300,#500,#250,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,1900,2.819192616589145
1200,1200.0,325,#600,#300,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8203053346382405
1200,1200.0,350,#700,#350,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2300,2.911348821918105
1200,1200.0,375,#750,#350,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,5,CU,75 C,2375,2.9844061553518157
1200,1200.0,400,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8926208560392204
1200,1200.0,425,#700,#400,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2760,2.9460077364647486
1200,1200.0,450,#750,#500,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,6,CU,75 C,2850,2.9844061553518153
1200,1200.0,475,#600,#400,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.944274799897065
1200,1200.0,500,#700,#500,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.970764103998066
1200,1200.0,525,#750,#500,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.9844061553518153
1200,1200.0,550,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9830152577904463
1200,1200.0,575,#700,#600,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9893313796480547
1200,1200.0,600,#750,#600,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,8,CU,75 C,3800,2.9844061553518157
1200,1200.0,625,#1000,#750,3,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,208 V / 3 pole,3,1,8,CU,75 C,4360,2.829925766059672
1200,120.0,1,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.0007237119154832538
1200,120.0,25,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.018092797887081347
1200,120.0,50,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.03618559577416269
1200,120.0,75,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.05427839366124403
1200,120.0,100,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.07237119154832539
1200,120.0,125,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.09046398943540672
1200,120.0,150,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.10855678732248807
1200,120.0,175,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.12664958520956943
1200,120.0,200,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.14474238309665077
1200,120.0,225,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.1628351809837321
1200,120.0,250,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.18092797887081344
1200,120.0,275,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.19902077675789479
1200,120.0,300,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.21711357464497613
1200,120.0,325,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.2352063725320575
1200,120.0,350,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.25329917041913885
1200,120.0,375,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.27139196830622014
1200,120.0,400,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.28948476619330155
1200,120.0,425,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.30757756408038284
1200,120.0,450,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3256703619674642
1200,120.0,475,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3437631598545455
1200,120.0,500,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3618559577416269
1200,120.0,525,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3799487556287082
1200,120.0,550,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.39804155351578957
1200,120.0,575,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.4161343514028709
1200,120.0,600,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.43422714928995226
1200,120.0,625,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.45231994717703367
1200,120.0,650,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.470412745064115
1200,120.0,675,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.48850554295119636
1200,120.0,700,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5065983408382777
1200,120.0,725,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5246911387253589
1200,120.0,750,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5427839366124403
1200,120.0,775,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5608767344995216
1200,120.0,800,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5789695323866031
1200,120.0,825,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5970623302736844
1200,120.0,850,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6151551281607657
1200,120.0,875,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6332479260478471
1200,120.0,900,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6513407239349284
1200,120.0,925,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6694335218220097
1200,120.0,950,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.687526319709091
1200,120.0,975,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7056191175961725
1200,120.0,1000,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7237119154832538
1200,120.0,1025,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7418047133703352
1200,120.0,1050,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7598975112574164
1200,120.0,1075,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7779903091444977
1200,120.0,1100,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7960831070315791
1200,120.0,1125,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8141759049186604
1200,120.0,1150,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8322687028057418
1200,120.0,1175,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8503615006928231
1200,120.0,1200,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8684542985799045
1200,120.0,1225,#600,#3/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8865470964669858
1200,240.0,1,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.0014474238309665076
1200,240.0,25,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.03618559577416269
1200,240.0,50,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.07237119154832539
1200,240.0,75,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.10855678732248807
1200,240.0,100,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.14474238309665077
1200,240.0,125,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.18092797887081344
1200,240.0,150,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.21711357464497613
1200,240.0,175,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.25329917041913885
1200,240.0,200,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.28948476619330155
1200,240.0,225,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3256703619674642
1200,240.0,250,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3618559577416269
1200,240.0,275,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.39804155351578957
1200,240.0,300,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.43422714928995226
1200,240.0,325,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.470412745064115
1200,240.0,350,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5065983408382777
1200,240.0,375,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5427839366124403
1200,240.0,400,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5789695323866031
1200,240.0,425,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6151551281607657
1200,240.0,450,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6513407239349284
1200,240.0,475,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.687526319709091
1200,240.0,500,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7237119154832538
1200,240.0,525,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7598975112574164
1200,240.0,550,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7960831070315791
1200,240.0,575,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8322687028057418
1200,240.0,600,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8684542985799045
1200,240.0,625,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.9046398943540673
1200,240.0,650,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.94082549012823
1200,240.0,675,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.9770110859023927
1200,240.0,700,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0131966816765554
1200,240.0,725,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0493822774507178
1200,240.0,750,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0855678732248806
1200,240.0,775,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.1217534689990432
1200,240.0,800,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.1579390647732062
1200,240.0,825,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.1941246605473688
1200,240.0,850,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.2303102563215313
1200,240.0,875,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.2664958520956942
1200,240.0,900,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.3026814478698567
1200,240.0,925,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.3388670436440193
1200,240.0,950,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.375052639418182
1200,240.0,975,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.411238235192345
1200,240.0,1000,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.4474238309665075
1200,240.0,1025,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.4836094267406703
1200,240.0,1050,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.519795022514833
1200,240.0,1075,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.5559806182889955
1200,240.0,1100,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.5921662140631583
1200,240.0,1125,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.6283518098373209
1200,240.0,1150,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.6645374056114837
1200,240.0,1175,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.7007230013856462
1200,240.0,1200,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.736908597159809
1200,240.0,1225,#600,#3/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.7730941929339716
1200,360.0,1,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.002171135746449761
1200,360.0,25,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.05427839366124403
1200,360.0,50,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.10855678732248807
1200,360.0,75,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.1628351809837321
1200,360.0,100,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.21711357464497613
1200,360.0,125,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.27139196830622014
