Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1200,360.0,150,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3256703619674642
1200,360.0,175,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3799487556287082
1200,360.0,200,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.43422714928995226
1200,360.0,225,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.48850554295119636
1200,360.0,250,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5427839366124403
1200,360.0,275,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5970623302736844
1200,360.0,300,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6513407239349284
1200,360.0,325,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7056191175961725
1200,360.0,350,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7598975112574164
1200,360.0,375,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8141759049186604
1200,360.0,400,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8684542985799045
1200,360.0,425,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.9227326922411485
1200,360.0,450,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.9770110859023927
1200,360.0,475,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0312894795636367
1200,360.0,500,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0855678732248806
1200,360.0,525,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.1398462668861247
1200,360.0,550,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.1941246605473688
1200,360.0,575,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.2484030542086126
1200,360.0,600,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.3026814478698567
1200,360.0,625,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.3569598415311006
1200,360.0,650,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.411238235192345
1200,360.0,675,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.4655166288535888
1200,360.0,700,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.519795022514833
1200,360.0,725,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.5740734161760768
1200,360.0,750,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.6283518098373209
1200,360.0,775,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.6826302034985652
1200,360.0,800,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.736908597159809
1200,360.0,825,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.7911869908210531
1200,360.0,850,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.845465384482297
1200,360.0,875,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.8997437781435411
1200,360.0,900,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.9540221718047854
1200,360.0,925,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.0083005654660293
1200,360.0,950,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.0625789591272734
1200,360.0,975,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.116857352788517
1200,360.0,1000,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.171135746449761
1200,360.0,1025,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.2254141401110052
1200,360.0,1050,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.2796925337722493
1200,360.0,1075,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.333970927433493
1200,360.0,1100,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.3882493210947375
1200,360.0,1125,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.442527714755981
1200,360.0,1150,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.4968061084172253
1200,360.0,1175,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.55108450207847
1200,360.0,1200,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.6053628957397135
1200,360.0,1225,#600,#3/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.659641289400958
1200,480.0,1,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.002894847661933015
1200,480.0,25,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.07237119154832539
1200,480.0,50,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.14474238309665077
1200,480.0,75,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.21711357464497613
1200,480.0,100,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.28948476619330155
1200,480.0,125,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3618559577416269
1200,480.0,150,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.43422714928995226
1200,480.0,175,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5065983408382777
1200,480.0,200,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5789695323866031
1200,480.0,225,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6513407239349284
1200,480.0,250,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7237119154832538
1200,480.0,275,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7960831070315791
1200,480.0,300,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8684542985799045
1200,480.0,325,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.94082549012823
1200,480.0,350,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0131966816765554
1200,480.0,375,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0855678732248806
1200,480.0,400,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.1579390647732062
1200,480.0,425,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.2303102563215313
1200,480.0,450,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.3026814478698567
1200,480.0,475,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.375052639418182
1200,480.0,500,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.4474238309665075
1200,480.0,525,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.519795022514833
1200,480.0,550,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.5921662140631583
1200,480.0,575,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.6645374056114837
1200,480.0,600,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.736908597159809
1200,480.0,625,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.8092797887081347
1200,480.0,650,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.88165098025646
1200,480.0,675,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.9540221718047854
1200,480.0,700,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.026393363353111
1200,480.0,725,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.0987645549014355
1200,480.0,750,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.171135746449761
1200,480.0,775,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.2435069379980863
1200,480.0,800,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.3158781295464124
1200,480.0,825,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.3882493210947375
1200,480.0,850,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.4606205126430627
1200,480.0,875,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.5329917041913883
1200,480.0,900,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.6053628957397135
1200,480.0,925,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.6777340872880386
1200,480.0,950,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.750105278836364
1200,480.0,975,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.82247647038469
1200,480.0,1000,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
1200,480.0,1025,#600,#3/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9672188534813406
1200,480.0,1050,#350,#3/0,2,480.0,40,#600,-3,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
1200,480.0,1075,#400,#3/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8411500092550255
1200,480.0,1100,#400,#3/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9072232652842125
1200,480.0,1125,#400,#3/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.973296521313399
1200,480.0,1150,#500,#4/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.703806108417226
1200,480.0,1175,#500,#4/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.76258450207847
1200,480.0,1200,#500,#4/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.821362895739714
1200,480.0,1225,#500,#4/0,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.880141289400958
1200,600.0,1,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.0036185595774162684
1200,600.0,25,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.09046398943540672
1200,600.0,50,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.18092797887081344
1200,600.0,75,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.2713919683062201
1200,600.0,100,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3618559577416269
1200,600.0,125,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.45231994717703355
1200,600.0,150,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5427839366124402
1200,600.0,175,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6332479260478471
1200,600.0,200,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7237119154832538
1200,600.0,225,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8141759049186604
1200,600.0,250,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.9046398943540671
1200,600.0,275,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.9951038837894739
1200,600.0,300,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0855678732248804
1200,600.0,325,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.1760318626602873
1200,600.0,350,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.2664958520956942
1200,600.0,375,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.3569598415311006
1200,600.0,400,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.4474238309665075
1200,600.0,425,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.5378878204019142
1200,600.0,450,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.6283518098373209
1200,600.0,475,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.7188157992727278
1200,600.0,500,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.8092797887081342
1200,600.0,525,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.8997437781435411
1200,600.0,550,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.9902077675789478
1200,600.0,575,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.080671757014354
1200,600.0,600,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.1711357464497607
1200,600.0,625,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.261599735885168
1200,600.0,650,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.3520637253205745
1200,600.0,675,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.442527714755981
1200,600.0,700,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.5329917041913883
1200,600.0,725,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.623455693626795
1200,600.0,750,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.713919683062201
1200,600.0,775,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.8043836724976083
1200,600.0,800,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
1200,600.0,825,#600,#3/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9853116513684217
1200,600.0,850,#400,#3/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.808113381240432
1200,600.0,875,#400,#3/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.8907049512769154
1200,600.0,900,#400,#3/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9732965213133986
1200,600.0,925,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.718500706832537
1200,600.0,950,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7919736989090915
1200,600.0,975,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.8654466909856473
1200,600.0,1000,#500,#4/0,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
1200,600.0,1025,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.781767675138757
1200,600.0,1050,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
1200,600.0,1075,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9174636592918675
1200,600.0,1100,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9853116513684217
1200,600.0,1125,#400,#4/0,2,480.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9732965213133986
1200,600.0,1150,#500,#250,2,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.703806108417226
1200,600.0,1175,#500,#250,2,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.76258450207847
1200,600.0,1200,#500,#250,2,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1200,600.0,1225,#500,#250,2,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
1200,720.0,1,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.004342271492899522
1200,720.0,25,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.10855678732248807
1200,720.0,50,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.21711357464497613
1200,720.0,75,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3256703619674642
1200,720.0,100,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.43422714928995226
1200,720.0,125,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5427839366124403
1200,720.0,150,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6513407239349284
1200,720.0,175,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7598975112574164
1200,720.0,200,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8684542985799045
1200,720.0,225,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.9770110859023927
1200,720.0,250,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0855678732248806
1200,720.0,275,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.1941246605473688
1200,720.0,300,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.3026814478698567
1200,720.0,325,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.411238235192345
1200,720.0,350,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.519795022514833
1200,720.0,375,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.6283518098373209
1200,720.0,400,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.736908597159809
1200,720.0,425,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.845465384482297
1200,720.0,450,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.9540221718047854
1200,720.0,475,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.0625789591272734
1200,720.0,500,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.171135746449761
1200,720.0,525,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.2796925337722493
1200,720.0,550,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.3882493210947375
1200,720.0,575,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.4968061084172253
1200,720.0,600,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.6053628957397135
1200,720.0,625,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.713919683062201
1200,720.0,650,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.82247647038469
1200,720.0,675,#600,#3/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9310332577071776
1200,720.0,700,#350,#3/0,2,480.0,60,#600,-3,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679426
1200,720.0,725,#400,#3/0,2,480.0,60,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.874186637269619
1200,720.0,750,#400,#3/0,2,480.0,60,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.973296521313399
1200,720.0,775,#500,#4/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7331953052478477
1200,720.0,800,#500,#4/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.821362895739714
1200,720.0,825,#500,#4/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9095304862315805
1200,720.0,850,#500,#4/0,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.9976980767234465
1200,720.0,875,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8496156672153115
1200,720.0,900,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9310332577071776
1200,720.0,925,#400,#4/0,2,480.0,60,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9336525676958862
1200,720.0,950,#500,#250,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.6802947509527284
1200,720.0,975,#500,#250,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.750828823346221
1200,720.0,1000,#500,#250,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1200,720.0,1025,#500,#250,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.891896968133207
1200,720.0,1050,#500,#250,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
1200,720.0,1075,#600,#300,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.800765112920193
1200,720.0,1100,#600,#300,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8658991853136855
1200,720.0,1125,#600,#300,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9310332577071776
1200,720.0,1150,#600,#300,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9961673301006706
1200,720.0,1175,#700,#350,2,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.934401402494164
1200,720.0,1200,#700,#350,2,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.996835474887657
1200,720.0,1225,#750,#350,2,480.0,60,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.92696954728115
1200,840.0,1,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.005065983408382776
1200,840.0,25,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.12664958520956943
1200,840.0,50,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.25329917041913885
1200,840.0,75,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.3799487556287082
1200,840.0,100,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5065983408382777
1200,840.0,125,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.6332479260478471
1200,840.0,150,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7598975112574164
1200,840.0,175,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8865470964669858
1200,840.0,200,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0131966816765554
1200,840.0,225,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.1398462668861247
1200,840.0,250,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.2664958520956942
1200,840.0,275,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.3931454373052634
1200,840.0,300,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.519795022514833
1200,840.0,325,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.6464446077244024
1200,840.0,350,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.7730941929339716
1200,840.0,375,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.8997437781435411
1200,840.0,400,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.026393363353111
1200,840.0,425,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.15304294856268
1200,840.0,450,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.2796925337722493
1200,840.0,475,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.406342118981819
1200,840.0,500,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.5329917041913883
1200,840.0,525,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.659641289400958
1200,840.0,550,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.786290874610527
1200,840.0,575,#600,#3/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.9129404598200965
1200,840.0,600,#350,#3/0,2,480.0,70,#600,-3,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
1200,840.0,625,#400,#3/0,2,480.0,70,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.890704951276916
1200,840.0,650,#500,#4/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.674416911586604
1200,840.0,675,#500,#4/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.7772791004937813
1200,840.0,700,#500,#4/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.880141289400958
1200,840.0,725,#500,#4/0,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.983003478308135
1200,840.0,750,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8496156672153115
1200,840.0,775,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.944602856122489
1200,840.0,800,#400,#4/0,2,480.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9600818701075613
1200,840.0,825,#500,#250,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7155617871494746
1200,840.0,850,#500,#250,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.797851538275216
1200,840.0,875,#500,#250,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.880141289400958
1200,840.0,900,#500,#250,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
1200,840.0,925,#600,#300,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.811620791652442
1200,840.0,950,#600,#300,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8876105427781833
1200,840.0,975,#600,#300,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9636002939039248
1200,840.0,1000,#700,#350,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.913590045029667
1200,840.0,1025,#700,#350,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9864297961554085
1200,840.0,1050,#750,#350,2,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9269695472811494
1200,840.0,1075,#750,#350,2,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.996659298406891
1200,840.0,1100,#600,#350,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.786290874610527
1200,840.0,1125,#600,#350,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8496156672153115
1200,840.0,1150,#600,#350,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9129404598200965
1200,840.0,1175,#600,#350,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9762652524248807
1200,840.0,1200,#700,#400,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.913590045029666
1200,840.0,1225,#700,#400,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.974289837634451
1200,960.0,1,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.00578969532386603
1200,960.0,25,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.14474238309665077
1200,960.0,50,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.28948476619330155
1200,960.0,75,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.43422714928995226
1200,960.0,100,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.5789695323866031
1200,960.0,125,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.7237119154832538
1200,960.0,150,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,0.8684542985799045
1200,960.0,175,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.0131966816765554
1200,960.0,200,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.1579390647732062
1200,960.0,225,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.3026814478698567
1200,960.0,250,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.4474238309665075
1200,960.0,275,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.5921662140631583
1200,960.0,300,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.736908597159809
1200,960.0,325,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,1.88165098025646
1200,960.0,350,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.026393363353111
1200,960.0,375,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.171135746449761
1200,960.0,400,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.3158781295464124
1200,960.0,425,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.4606205126430627
1200,960.0,450,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.6053628957397135
1200,960.0,475,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.750105278836364
1200,960.0,500,#600,#3/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
1200,960.0,525,#350,#3/0,2,480.0,80,#600,-3,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1240,2.986960972679427
1200,960.0,550,#400,#3/0,2,480.0,80,#600,-2,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1340,2.9072232652842125
1200,960.0,575,#500,#4/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.703806108417226
1200,960.0,600,#500,#4/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.821362895739714
1200,960.0,625,#500,#4/0,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
1200,960.0,650,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.82247647038469
1200,960.0,675,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.931033257707178
1200,960.0,700,#400,#4/0,2,480.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9600818701075613
1200,960.0,725,#500,#250,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7273174658817236
1200,960.0,750,#500,#250,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1200,960.0,775,#500,#250,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9154083255977046
1200,960.0,800,#600,#300,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.779053755455695
1200,960.0,825,#600,#300,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8658991853136855
1200,960.0,850,#600,#300,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.952744615171676
1200,960.0,875,#700,#350,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.913590045029667
1200,960.0,900,#700,#350,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.996835474887657
1200,960.0,925,#750,#350,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9468809047456475
1200,960.0,950,#500,#300,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.978105278836365
1200,960.0,975,#600,#350,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.82247647038469
1200,960.0,1000,#600,#350,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.894847661933015
1200,960.0,1025,#600,#350,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9672188534813406
1200,960.0,1050,#700,#400,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.913590045029666
1200,960.0,1075,#700,#400,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.982961236577991
1200,960.0,1100,#750,#500,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.9203324281263163
1200,960.0,1125,#750,#500,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.986703619674642
1200,960.0,1150,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8534926953339723
1200,960.0,1175,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9155251452325377
1200,960.0,1200,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.977557595131102
1200,960.0,1225,#700,#500,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9135900450296663
1200,1080.0,1,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.006513407239349284
1200,1080.0,25,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.1628351809837321
1200,1080.0,50,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.3256703619674642
1200,1080.0,75,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.48850554295119636
1200,1080.0,100,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.6513407239349284
1200,1080.0,125,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.8141759049186604
1200,1080.0,150,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.9770110859023927
1200,1080.0,175,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.1398462668861247
1200,1080.0,200,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.3026814478698567
1200,1080.0,225,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.4655166288535888
1200,1080.0,250,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.6283518098373209
1200,1080.0,275,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.7911869908210531
1200,1080.0,300,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.9540221718047854
1200,1080.0,325,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.116857352788517
1200,1080.0,350,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.2796925337722493
1200,1080.0,375,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.442527714755981
1200,1080.0,400,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.6053628957397135
1200,1080.0,425,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.7681980767234453
1200,1080.0,450,#600,#3/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.9310332577071776
1200,1080.0,475,#400,#3/0,2,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.824631695247729
1200,1080.0,500,#400,#3/0,2,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.9732965213133986
1200,1080.0,525,#500,#4/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.7772791004937813
1200,1080.0,550,#500,#4/0,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.9095304862315805
1200,1080.0,575,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.808906871969379
1200,1080.0,600,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.9310332577071776
1200,1080.0,625,#400,#4/0,2,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9732965213133986
1200,1080.0,650,#500,#250,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.750828823346221
1200,1080.0,675,#500,#250,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8566299319364603
1200,1080.0,700,#500,#250,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
1200,1080.0,725,#600,#300,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8333321491169388
1200,1080.0,750,#600,#300,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9310332577071776
1200,1080.0,775,#700,#350,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.9031843662974177
1200,1080.0,800,#700,#350,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.996835474887657
1200,1080.0,825,#750,#350,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.9568365834778962
1200,1080.0,850,#500,#300,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2280,2.9976980767234465
1200,1080.0,875,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8496156672153115
1200,1080.0,900,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9310332577071776
1200,1080.0,925,#700,#400,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.887575848199044
1200,1080.0,950,#700,#400,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.96561843869091
1200,1080.0,975,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.9120360291827763
