Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1200,1080.0,1000,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.986703619674642
1200,1080.0,1025,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.861246751571293
1200,1080.0,1050,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.931033257707178
1200,1080.0,1075,#700,#500,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.8764269067002064
1200,1080.0,1100,#700,#500,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.943320555693234
1200,1080.0,1125,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.8800356332576906
1200,1080.0,1150,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9440364251078615
1200,1080.0,1175,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.8699700648382787
1200,1080.0,1200,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9310332577071776
1200,1080.0,1225,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9920964505760774
1200,1200.0,1,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.007237119154832537
1200,1200.0,25,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.18092797887081344
1200,1200.0,50,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.3618559577416269
1200,1200.0,75,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.5427839366124402
1200,1200.0,100,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.7237119154832538
1200,1200.0,125,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,0.9046398943540671
1200,1200.0,150,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.0855678732248804
1200,1200.0,175,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.2664958520956942
1200,1200.0,200,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.4474238309665075
1200,1200.0,225,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.6283518098373209
1200,1200.0,250,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.8092797887081342
1200,1200.0,275,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,1.9902077675789478
1200,1200.0,300,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.1711357464497607
1200,1200.0,325,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.3520637253205745
1200,1200.0,350,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.5329917041913883
1200,1200.0,375,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.713919683062201
1200,1200.0,400,#600,#3/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,3,CU,75 C,1260,2.894847661933015
1200,1200.0,425,#400,#3/0,2,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.808113381240432
1200,1200.0,450,#400,#3/0,2,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1340,2.9732965213133986
1200,1200.0,475,#500,#4/0,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.7919736989090915
1200,1200.0,500,#500,#4/0,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1520,2.938919683062202
1200,1200.0,525,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.849615667215312
1200,1200.0,550,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.9853116513684217
1200,1200.0,575,#500,#250,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.703806108417226
1200,1200.0,600,#500,#250,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1200,1200.0,625,#500,#250,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,1900,2.938919683062202
1200,1200.0,650,#600,#300,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.82247647038469
1200,1200.0,675,#600,#300,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2100,2.931033257707178
1200,1200.0,700,#700,#350,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2300,2.913590045029667
1200,1200.0,725,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.8871468323521543
1200,1200.0,750,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,5,CU,75 C,2375,2.986703619674642
1200,1200.0,775,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8043836724976083
1200,1200.0,800,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.894847661933015
1200,1200.0,825,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9853116513684217
1200,1200.0,850,#700,#400,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2760,2.9482756408038284
1200,1200.0,875,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.903739630239235
1200,1200.0,900,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,6,CU,75 C,2850,2.986703619674642
1200,1200.0,925,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8690008078086136
1200,1200.0,950,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9465413701818197
1200,1200.0,975,#700,#500,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.8987247896978823
1200,1200.0,1000,#700,#500,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.973051066356802
1200,1200.0,1025,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.915591628730008
1200,1200.0,1050,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.986703619674642
1200,1200.0,1075,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9174636592918675
1200,1200.0,1100,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9853116513684217
1200,1200.0,1125,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9265971434449773
1200,1200.0,1150,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.991632635521533
1200,1200.0,1175,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9244806275980872
1200,1200.0,1200,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.986703619674642
1200,1200.0,1225,#1000,#750,2,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 2 pole,2,1,8,CU,75 C,4360,2.7754622216782305
1200,120.0,1,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.0006267345188084978
1200,120.0,25,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.015668362970212443
1200,120.0,50,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.03133672594042489
1200,120.0,75,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.04700508891063733
1200,120.0,100,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.06267345188084977
1200,120.0,125,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.07834181485106222
1200,120.0,150,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.09401017782127466
1200,120.0,175,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.1096785407914871
1200,120.0,200,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.12534690376169955
1200,120.0,225,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.141015266731912
1200,120.0,250,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.15668362970212443
1200,120.0,275,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.17235199267233686
1200,120.0,300,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.18802035564254932
1200,120.0,325,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.20368871861276175
1200,120.0,350,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.2193570815829742
1200,120.0,375,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.23502544455318666
1200,120.0,400,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.2506938075233991
1200,120.0,425,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.26636217049361155
1200,120.0,450,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.282030533463824
1200,120.0,475,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.29769889643403646
1200,120.0,500,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.31336725940424887
1200,120.0,525,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.3290356223744613
1200,120.0,550,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.3447039853446737
1200,120.0,575,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.36037234831488624
1200,120.0,600,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.37604071128509864
1200,120.0,625,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.3917090742553111
1200,120.0,650,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4073774372255235
1200,120.0,675,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.423045800195736
1200,120.0,700,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4387141631659484
1200,120.0,725,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4543825261361608
1200,120.0,750,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4700508891063733
1200,120.0,775,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.48571925207658573
1200,120.0,800,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5013876150467982
1200,120.0,825,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5170559780170105
1200,120.0,850,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5327243409872231
1200,120.0,875,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5483927039574356
1200,120.0,900,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.564061066927648
1200,120.0,925,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5797294298978604
1200,120.0,950,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5953977928680729
1200,120.0,975,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6110661558382853
1200,120.0,1000,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6267345188084977
1200,120.0,1025,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6424028817787102
1200,120.0,1050,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6580712447489226
1200,120.0,1075,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6737396077191351
1200,120.0,1100,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6894079706893474
1200,120.0,1125,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7050763336595599
1200,120.0,1150,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7207446966297725
1200,120.0,1175,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7364130595999848
1200,120.0,1200,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7520814225701973
1200,120.0,1225,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7677497855404097
1200,120.0,1250,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7834181485106222
1200,120.0,1275,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7990865114808346
1200,120.0,1300,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.814754874451047
1200,120.0,1325,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.8304232374212595
1200,120.0,1350,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.846091600391472
1200,120.0,1375,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.8617599633616845
1200,120.0,1400,#600,#3/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.8774283263318968
1200,240.0,1,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.0012534690376169956
1200,240.0,25,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.03133672594042489
1200,240.0,50,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.06267345188084977
1200,240.0,75,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.09401017782127466
1200,240.0,100,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.12534690376169955
1200,240.0,125,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.15668362970212443
1200,240.0,150,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.18802035564254932
1200,240.0,175,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.2193570815829742
1200,240.0,200,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.2506938075233991
1200,240.0,225,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.282030533463824
1200,240.0,250,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.31336725940424887
1200,240.0,275,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.3447039853446737
1200,240.0,300,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.37604071128509864
1200,240.0,325,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4073774372255235
1200,240.0,350,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4387141631659484
1200,240.0,375,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4700508891063733
1200,240.0,400,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5013876150467982
1200,240.0,425,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5327243409872231
1200,240.0,450,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.564061066927648
1200,240.0,475,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5953977928680729
1200,240.0,500,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6267345188084977
1200,240.0,525,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6580712447489226
1200,240.0,550,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6894079706893474
1200,240.0,575,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7207446966297725
1200,240.0,600,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7520814225701973
1200,240.0,625,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7834181485106222
1200,240.0,650,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.814754874451047
1200,240.0,675,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.846091600391472
1200,240.0,700,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.8774283263318968
1200,240.0,725,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.9087650522723216
1200,240.0,750,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.9401017782127467
1200,240.0,775,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.9714385041531715
1200,240.0,800,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0027752300935964
1200,240.0,825,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.034111956034021
1200,240.0,850,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0654486819744462
1200,240.0,875,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0967854079148711
1200,240.0,900,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.128122133855296
1200,240.0,925,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.1594588597957207
1200,240.0,950,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.1907955857361459
1200,240.0,975,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.2221323116765705
1200,240.0,1000,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.2534690376169955
1200,240.0,1025,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.2848057635574204
1200,240.0,1050,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.3161424894978453
1200,240.0,1075,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.3474792154382702
1200,240.0,1100,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.378815941378695
1200,240.0,1125,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.4101526673191198
1200,240.0,1150,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.441489393259545
1200,240.0,1175,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.4728261191999696
1200,240.0,1200,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5041628451403946
1200,240.0,1225,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5354995710808195
1200,240.0,1250,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5668362970212444
1200,240.0,1275,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5981730229616693
1200,240.0,1300,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.629509748902094
1200,240.0,1325,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.660846474842519
1200,240.0,1350,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.692183200782944
1200,240.0,1375,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.723519926723369
1200,240.0,1400,#600,#3/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.7548566526637936
1200,360.0,1,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.0018802035564254934
1200,360.0,25,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.04700508891063734
1200,360.0,50,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.09401017782127467
1200,360.0,75,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.141015266731912
1200,360.0,100,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.18802035564254935
1200,360.0,125,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.23502544455318666
1200,360.0,150,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.282030533463824
1200,360.0,175,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.3290356223744613
1200,360.0,200,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.3760407112850987
1200,360.0,225,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.423045800195736
1200,360.0,250,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4700508891063733
1200,360.0,275,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5170559780170106
1200,360.0,300,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.564061066927648
1200,360.0,325,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6110661558382854
1200,360.0,350,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6580712447489226
1200,360.0,375,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.70507633365956
1200,360.0,400,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7520814225701974
1200,360.0,425,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7990865114808346
1200,360.0,450,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.846091600391472
1200,360.0,475,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.8930966893021093
1200,360.0,500,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.9401017782127467
1200,360.0,525,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.9871068671233839
1200,360.0,550,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0341119560340213
1200,360.0,575,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0811170449446588
1200,360.0,600,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.128122133855296
1200,360.0,625,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.1751272227659335
1200,360.0,650,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.2221323116765708
1200,360.0,675,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.269137400587208
1200,360.0,700,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.3161424894978453
1200,360.0,725,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.3631475784084828
1200,360.0,750,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.41015266731912
1200,360.0,775,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.4571577562297573
1200,360.0,800,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5041628451403948
1200,360.0,825,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.551167934051032
1200,360.0,850,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5981730229616693
1200,360.0,875,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.6451781118723068
1200,360.0,900,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.692183200782944
1200,360.0,925,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.7391882896935815
1200,360.0,950,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.7861933786042186
1200,360.0,975,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.833198467514856
1200,360.0,1000,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.8802035564254933
1200,360.0,1025,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.9272086453361308
1200,360.0,1050,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.9742137342467678
1200,360.0,1075,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.0212188231574055
1200,360.0,1100,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.0682239120680426
1200,360.0,1125,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.11522900097868
1200,360.0,1150,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.1622340898893175
1200,360.0,1175,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.2092391787999546
1200,360.0,1200,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.256244267710592
1200,360.0,1225,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.3032493566212295
1200,360.0,1250,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.350254445531867
1200,360.0,1275,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.397259534442504
1200,360.0,1300,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.4442646233531415
1200,360.0,1325,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.4912697122637786
1200,360.0,1350,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.538274801174416
1200,360.0,1375,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.585279890085053
1200,360.0,1400,#600,#3/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.6322849789956906
1200,480.0,1,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.002506938075233991
1200,480.0,25,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.06267345188084977
1200,480.0,50,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.12534690376169955
1200,480.0,75,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.18802035564254932
1200,480.0,100,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.2506938075233991
1200,480.0,125,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.31336725940424887
1200,480.0,150,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.37604071128509864
1200,480.0,175,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4387141631659484
1200,480.0,200,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5013876150467982
1200,480.0,225,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.564061066927648
1200,480.0,250,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6267345188084977
1200,480.0,275,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6894079706893474
1200,480.0,300,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7520814225701973
1200,480.0,325,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.814754874451047
1200,480.0,350,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.8774283263318968
1200,480.0,375,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.9401017782127467
1200,480.0,400,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0027752300935964
1200,480.0,425,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0654486819744462
1200,480.0,450,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.128122133855296
1200,480.0,475,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.1907955857361459
1200,480.0,500,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.2534690376169955
1200,480.0,525,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.3161424894978453
1200,480.0,550,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.378815941378695
1200,480.0,575,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.441489393259545
1200,480.0,600,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5041628451403946
1200,480.0,625,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5668362970212444
1200,480.0,650,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.629509748902094
1200,480.0,675,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.692183200782944
1200,480.0,700,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.7548566526637936
1200,480.0,725,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.8175301045446433
1200,480.0,750,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.8802035564254933
1200,480.0,775,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.942877008306343
1200,480.0,800,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.0055504601871927
1200,480.0,825,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.068223912068042
1200,480.0,850,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.1308973639488924
1200,480.0,875,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.1935708158297422
1200,480.0,900,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.256244267710592
1200,480.0,925,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.3189177195914414
1200,480.0,950,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.3815911714722917
1200,480.0,975,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.444264623353141
1200,480.0,1000,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.506938075233991
1200,480.0,1025,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.5696115271148408
1200,480.0,1050,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.6322849789956906
1200,480.0,1075,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.6949584308765404
1200,480.0,1100,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.75763188275739
1200,480.0,1125,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
1200,480.0,1150,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.88297878651909
1200,480.0,1175,#600,#3/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9456522383999393
1200,480.0,1200,#350,#3/0,3,480.0,40,#600,-3,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9562379455318664
1200,480.0,1225,#400,#3/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.803752546342506
1200,480.0,1250,#400,#3/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1200,480.0,1275,#400,#3/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9181914257850567
1200,480.0,1300,#400,#3/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9754108655063325
1200,480.0,1325,#500,#4/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6978107122637796
1200,480.0,1350,#500,#4/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.748712801174417
1200,480.0,1375,#500,#4/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.799614890085054
1200,480.0,1400,#500,#4/0,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
1200,600.0,1,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.0031336725940424894
1200,600.0,25,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.07834181485106222
1200,600.0,50,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.15668362970212443
1200,600.0,75,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.23502544455318666
1200,600.0,100,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.31336725940424887
1200,600.0,125,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.3917090742553111
1200,600.0,150,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4700508891063733
1200,600.0,175,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5483927039574357
1200,600.0,200,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6267345188084977
1200,600.0,225,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7050763336595599
1200,600.0,250,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7834181485106222
1200,600.0,275,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.8617599633616845
1200,600.0,300,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.9401017782127467
1200,600.0,325,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.018443593063809
1200,600.0,350,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0967854079148713
1200,600.0,375,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.1751272227659335
1200,600.0,400,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.2534690376169955
1200,600.0,425,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.3318108524680576
1200,600.0,450,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.4101526673191198
1200,600.0,475,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.4884944821701822
1200,600.0,500,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5668362970212444
1200,600.0,525,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.6451781118723066
1200,600.0,550,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.723519926723369
1200,600.0,575,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.8018617415744307
1200,600.0,600,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.8802035564254933
1200,600.0,625,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.9585453712765555
1200,600.0,650,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.036887186127618
1200,600.0,675,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.11522900097868
1200,600.0,700,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.1935708158297427
1200,600.0,725,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.2719126306808044
1200,600.0,750,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.350254445531867
1200,600.0,775,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.428596260382929
1200,600.0,800,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.506938075233991
1200,600.0,825,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.585279890085053
1200,600.0,850,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.6636217049361153
1200,600.0,875,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7419635197871775
1200,600.0,900,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
1200,600.0,925,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8986471494893022
1200,600.0,950,#600,#3/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9769889643403644
1200,600.0,975,#400,#3/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.789447686412187
1200,600.0,1000,#400,#3/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1200,600.0,1025,#400,#3/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.932496285715376
1200,600.0,1050,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
1200,600.0,1075,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.735987278946757
1200,600.0,1100,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.799614890085054
1200,600.0,1125,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.863242501223351
1200,600.0,1150,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.926870112361647
1200,600.0,1175,#500,#4/0,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9904977234999444
1200,600.0,1200,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1200,600.0,1225,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.879061695776537
1200,600.0,1250,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9378180569148333
1200,600.0,1275,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9965744180531306
1200,600.0,1300,#400,#4/0,3,480.0,50,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.9754108655063325
1200,600.0,1325,#500,#250,3,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.6978107122637796
1200,600.0,1350,#500,#250,3,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.748712801174417
1200,600.0,1375,#500,#250,3,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.799614890085054
