Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1200,600.0,1400,#500,#250,3,480.0,50,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8505169789956915
1200,720.0,1,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.0037604071128509867
1200,720.0,25,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.09401017782127467
1200,720.0,50,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.18802035564254935
1200,720.0,75,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.282030533463824
1200,720.0,100,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.3760407112850987
1200,720.0,125,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4700508891063733
1200,720.0,150,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.564061066927648
1200,720.0,175,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6580712447489226
1200,720.0,200,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7520814225701974
1200,720.0,225,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.846091600391472
1200,720.0,250,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.9401017782127467
1200,720.0,275,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0341119560340213
1200,720.0,300,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.128122133855296
1200,720.0,325,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.2221323116765708
1200,720.0,350,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.3161424894978453
1200,720.0,375,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.41015266731912
1200,720.0,400,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5041628451403948
1200,720.0,425,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5981730229616693
1200,720.0,450,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.692183200782944
1200,720.0,475,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.7861933786042186
1200,720.0,500,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.8802035564254933
1200,720.0,525,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.9742137342467678
1200,720.0,550,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.0682239120680426
1200,720.0,575,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.1622340898893175
1200,720.0,600,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.256244267710592
1200,720.0,625,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.350254445531867
1200,720.0,650,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.4442646233531415
1200,720.0,675,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.538274801174416
1200,720.0,700,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.6322849789956906
1200,720.0,725,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7262951568169655
1200,720.0,750,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.82030533463824
1200,720.0,775,#600,#3/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.9143155124595146
1200,720.0,800,#350,#3/0,3,480.0,60,#600,-3,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.956237945531866
1200,720.0,825,#400,#3/0,3,480.0,60,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8323622662031434
1200,720.0,850,#400,#3/0,3,480.0,60,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9181914257850567
1200,720.0,875,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
1200,720.0,900,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.7487128011744164
1200,720.0,925,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8250659345403726
1200,720.0,950,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9014190679063288
1200,720.0,975,#500,#4/0,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.9777722012722845
1200,720.0,1000,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1200,720.0,1025,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8908129680041963
1200,720.0,1050,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
1200,720.0,1075,#400,#4/0,3,480.0,60,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.952523089617822
1200,720.0,1100,#500,#250,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.6876302944816515
1200,720.0,1125,#500,#250,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7487128011744164
1200,720.0,1150,#500,#250,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.809795307867181
1200,720.0,1175,#500,#250,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.870877814559946
1200,720.0,1200,#500,#250,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.931960321252711
1200,720.0,1225,#500,#250,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454753
1200,720.0,1250,#600,#300,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
1200,720.0,1275,#600,#300,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.876711441331005
1200,720.0,1300,#600,#300,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.93311754802377
1200,720.0,1325,#600,#300,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9895236547165345
1200,720.0,1350,#700,#350,3,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9196669614092996
1200,720.0,1375,#700,#350,3,480.0,60,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9737348681020643
1200,720.0,1400,#750,#350,3,480.0,60,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8968635747948293
1200,840.0,1,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.004387141631659484
1200,840.0,25,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.1096785407914871
1200,840.0,50,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.2193570815829742
1200,840.0,75,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.3290356223744613
1200,840.0,100,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.4387141631659484
1200,840.0,125,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5483927039574356
1200,840.0,150,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6580712447489226
1200,840.0,175,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7677497855404097
1200,840.0,200,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.8774283263318968
1200,840.0,225,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.9871068671233838
1200,840.0,250,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0967854079148711
1200,840.0,275,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.2064639487063582
1200,840.0,300,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.3161424894978453
1200,840.0,325,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.4258210302893324
1200,840.0,350,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5354995710808195
1200,840.0,375,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.6451781118723066
1200,840.0,400,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.7548566526637936
1200,840.0,425,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.8645351934552807
1200,840.0,450,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.9742137342467676
1200,840.0,475,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.083892275038255
1200,840.0,500,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.1935708158297422
1200,840.0,525,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.3032493566212295
1200,840.0,550,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.4129278974127164
1200,840.0,575,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.5226064382042037
1200,840.0,600,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.6322849789956906
1200,840.0,625,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.7419635197871775
1200,840.0,650,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.8516420605786648
1200,840.0,675,#600,#3/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.961320601370152
1200,840.0,700,#400,#3/0,3,480.0,70,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8037525463425053
1200,840.0,725,#400,#3/0,3,480.0,70,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9038865658547377
1200,840.0,750,#500,#4/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084602
1200,840.0,775,#500,#4/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.761438323402076
1200,840.0,800,#500,#4/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
1200,840.0,825,#500,#4/0,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.939595634589306
1200,840.0,850,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7968027901829213
1200,840.0,875,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8790616957765365
1200,840.0,900,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
1200,840.0,925,#400,#4/0,3,480.0,70,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.963966977562077
1200,840.0,950,#500,#250,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7079911300459063
1200,840.0,975,#500,#250,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7792540545207984
1200,840.0,1000,#500,#250,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
1200,840.0,1025,#500,#250,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.921779903470583
1200,840.0,1050,#500,#250,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9930428279454753
1200,840.0,1075,#600,#300,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.829706352420368
1200,840.0,1100,#600,#300,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.89551347689526
1200,840.0,1125,#600,#300,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.961320601370152
1200,840.0,1150,#700,#350,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9016443258450444
1200,840.0,1175,#700,#350,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9647235503199365
1200,840.0,1200,#750,#350,3,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.896863574794829
1200,840.0,1225,#750,#350,3,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.9572148992697214
1200,840.0,1250,#500,#300,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9692885197871783
1200,840.0,1275,#600,#350,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7968027901829213
1200,840.0,1300,#600,#350,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8516420605786648
1200,840.0,1325,#600,#350,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.906481330974408
1200,840.0,1350,#600,#350,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.961320601370152
1200,840.0,1375,#700,#400,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.8911311217658953
1200,840.0,1400,#700,#400,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.943697142161639
1200,960.0,1,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.005013876150467982
1200,960.0,25,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.12534690376169955
1200,960.0,50,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.2506938075233991
1200,960.0,75,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.37604071128509864
1200,960.0,100,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.5013876150467982
1200,960.0,125,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.6267345188084977
1200,960.0,150,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.7520814225701973
1200,960.0,175,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,0.8774283263318968
1200,960.0,200,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.0027752300935964
1200,960.0,225,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.128122133855296
1200,960.0,250,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.2534690376169955
1200,960.0,275,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.378815941378695
1200,960.0,300,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.5041628451403946
1200,960.0,325,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.629509748902094
1200,960.0,350,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.7548566526637936
1200,960.0,375,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,1.8802035564254933
1200,960.0,400,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.0055504601871927
1200,960.0,425,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.1308973639488924
1200,960.0,450,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.256244267710592
1200,960.0,475,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.3815911714722917
1200,960.0,500,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.506938075233991
1200,960.0,525,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.6322849789956906
1200,960.0,550,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.75763188275739
1200,960.0,575,#600,#3/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,3,CU,75 C,1260,2.88297878651909
1200,960.0,600,#350,#3/0,3,480.0,80,#600,-3,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1240,2.9562379455318664
1200,960.0,625,#400,#3/0,3,480.0,80,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1200,960.0,650,#400,#3/0,3,480.0,80,#600,-2,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1340,2.9754108655063325
1200,960.0,675,#500,#4/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.748712801174417
1200,960.0,700,#500,#4/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.8505169789956915
1200,960.0,725,#500,#4/0,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1520,2.952321156816966
1200,960.0,750,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1200,960.0,775,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9143155124595146
1200,960.0,800,#400,#4/0,3,480.0,80,#600,-2,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.929635313729312
1200,960.0,825,#500,#250,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.687630294481652
1200,960.0,850,#500,#250,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7690736367386717
1200,960.0,875,#500,#250,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8505169789956915
1200,960.0,900,#500,#250,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.931960321252711
1200,960.0,925,#600,#300,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.782701263509731
1200,960.0,950,#600,#300,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8579094057667502
1200,960.0,975,#600,#300,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9331175480237706
1200,960.0,1000,#700,#350,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.88362169028079
1200,960.0,1025,#700,#350,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9557122325378096
1200,960.0,1050,#750,#350,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.8968635747948293
1200,960.0,1075,#750,#350,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.965836517051849
1200,960.0,1100,#500,#300,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9862558827573906
1200,960.0,1125,#600,#350,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8203053346382396
1200,960.0,1150,#600,#350,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.88297878651909
1200,960.0,1175,#600,#350,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9456522383999393
1200,960.0,1200,#700,#400,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.883621690280789
1200,960.0,1225,#700,#400,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.943697142161639
1200,960.0,1250,#750,#500,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.8738725940424885
1200,960.0,1275,#750,#500,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9313500459233386
1200,960.0,1300,#750,#500,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9888274978041878
1200,960.0,1325,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.847165385444319
1200,960.0,1350,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.900885487056476
1200,960.0,1375,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.954605588668633
1200,960.0,1400,#700,#500,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.88362169028079
1200,1080.0,1,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.00564061066927648
1200,1080.0,25,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.141015266731912
1200,1080.0,50,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.282030533463824
1200,1080.0,75,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.423045800195736
1200,1080.0,100,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.564061066927648
1200,1080.0,125,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.7050763336595599
1200,1080.0,150,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.846091600391472
1200,1080.0,175,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.9871068671233838
1200,1080.0,200,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.128122133855296
1200,1080.0,225,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.2691374005872078
1200,1080.0,250,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.4101526673191198
1200,1080.0,275,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.5511679340510318
1200,1080.0,300,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.692183200782944
1200,1080.0,325,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.833198467514856
1200,1080.0,350,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.9742137342467676
1200,1080.0,375,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.1152290009786796
1200,1080.0,400,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.256244267710592
1200,1080.0,425,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.3972595344425036
1200,1080.0,450,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.5382748011744156
1200,1080.0,475,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.6792900679063276
1200,1080.0,500,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
1200,1080.0,525,#600,#3/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.961320601370152
1200,1080.0,550,#400,#3/0,3,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.832362266203144
1200,1080.0,575,#400,#3/0,3,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.961106005576014
1200,1080.0,600,#500,#4/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.7487128011744164
1200,1080.0,625,#500,#4/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.8632425012233504
1200,1080.0,650,#500,#4/0,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.9777722012722845
1200,1080.0,675,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.8555591513212177
1200,1080.0,700,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
1200,1080.0,725,#400,#4/0,3,480.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.9868547534505874
1200,1080.0,750,#500,#250,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7487128011744155
1200,1080.0,775,#500,#250,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8403365612135634
1200,1080.0,800,#500,#250,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9319603212527103
1200,1080.0,825,#600,#300,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.7921022812918577
1200,1080.0,850,#600,#300,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.876711441331005
1200,1080.0,875,#600,#300,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.961320601370152
1200,1080.0,900,#700,#350,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9196669614093
1200,1080.0,925,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.870998721448447
1200,1080.0,950,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.948593281487594
1200,1080.0,975,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9777722012722845
1200,1080.0,1000,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8203053346382396
1200,1080.0,1025,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.890812968004196
1200,1080.0,1050,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.961320601370152
1200,1080.0,1075,#700,#400,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9061499847361083
1200,1080.0,1100,#700,#400,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.973734868102064
1200,1080.0,1125,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9097960014680195
1200,1080.0,1150,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9744581348339754
1200,1080.0,1175,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8404503727428
1200,1080.0,1200,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.900885487056476
1200,1080.0,1225,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.961320601370153
1200,1080.0,1250,#700,#500,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8964950013981143
1200,1080.0,1275,#700,#500,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.954424901426077
1200,1080.0,1300,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.8820836585968963
1200,1080.0,1325,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.9375083443391445
1200,1080.0,1350,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.992933030081392
1200,1080.0,1375,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9084398763456853
1200,1080.0,1400,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1080.0A) is within 90.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.961320601370152
1200,1200.0,1,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.006267345188084979
1200,1200.0,25,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.15668362970212443
1200,1200.0,50,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.31336725940424887
1200,1200.0,75,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.4700508891063733
1200,1200.0,100,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.6267345188084977
1200,1200.0,125,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.7834181485106222
1200,1200.0,150,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,0.9401017782127467
1200,1200.0,175,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.0967854079148713
1200,1200.0,200,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.2534690376169955
1200,1200.0,225,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.4101526673191198
1200,1200.0,250,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.5668362970212444
1200,1200.0,275,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.723519926723369
1200,1200.0,300,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,1.8802035564254933
1200,1200.0,325,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.036887186127618
1200,1200.0,350,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.1935708158297427
1200,1200.0,375,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.350254445531867
1200,1200.0,400,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.506938075233991
1200,1200.0,425,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.6636217049361153
1200,1200.0,450,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.8203053346382396
1200,1200.0,475,#600,#3/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,3,CU,75 C,1260,2.9769889643403644
1200,1200.0,500,#400,#3/0,3,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1340,2.8609719860637814
1200,1200.0,525,#500,#4/0,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.6723596678084607
1200,1200.0,550,#500,#4/0,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.799614890085054
1200,1200.0,575,#500,#4/0,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1520,2.926870112361647
1200,1200.0,600,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1200,1200.0,625,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.9378180569148333
1200,1200.0,650,#400,#4/0,3,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1675,2.9754108655063325
1200,1200.0,675,#500,#250,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.748712801174417
1200,1200.0,700,#500,#250,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8505169789956915
1200,1200.0,725,#500,#250,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,1900,2.952321156816966
1200,1200.0,750,#600,#300,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8203053346382405
1200,1200.0,775,#600,#300,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2100,2.914315512459515
