Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1200,1200.0,800,#700,#350,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.88362169028079
1200,1200.0,825,#700,#350,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2300,2.9737348681020643
1200,1200.0,850,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (5 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,5,CU,75 C,2375,2.931350045923339
1200,1200.0,875,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9692885197871783
1200,1200.0,900,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8203053346382396
1200,1200.0,925,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8986471494893022
1200,1200.0,950,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9769889643403644
1200,1200.0,975,#700,#400,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2760,2.928678279191427
1200,1200.0,1000,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.8738725940424885
1200,1200.0,1025,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (6 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,6,CU,75 C,2850,2.945719408893551
1200,1200.0,1050,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8203053346382405
1200,1200.0,1075,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.887455461653437
1200,1200.0,1100,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.954605588668633
1200,1200.0,1125,#700,#500,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8964950013981148
1200,1200.0,1150,#700,#500,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.960861556984739
1200,1200.0,1175,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.8944002554285073
1200,1200.0,1200,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.95598323958656
1200,1200.0,1225,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.879061695776537
1200,1200.0,1250,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
1200,1200.0,1275,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9965744180531306
1200,1200.0,1300,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.928678279191427
1200,1200.0,1325,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9849990153297243
1200,1200.0,1350,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.90979600146802
1200,1200.0,1375,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.963681112606317
1200,1200.0,1400,#1000,#750,3,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1200.0A) is within 100.0% of User-specified breaker rating (1200A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1200A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1200A.,480 V / 3 pole,3,1,8,CU,75 C,4360,2.7469146102552546
1600,160.0,1,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.0028948476619330156
1600,160.0,25,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.07237119154832539
1600,160.0,50,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.14474238309665077
1600,160.0,75,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.21711357464497613
1600,160.0,100,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.28948476619330155
1600,160.0,125,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.36185595774162693
1600,160.0,150,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.43422714928995226
1600,160.0,175,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.5065983408382778
1600,160.0,200,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.5789695323866031
1600,160.0,225,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.6513407239349285
1600,160.0,250,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.7237119154832539
1600,160.0,275,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.7960831070315791
1600,160.0,300,#600,#4/0,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.8684542985799045
1600,320.0,1,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.005789695323866031
1600,320.0,25,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.14474238309665077
1600,320.0,50,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.28948476619330155
1600,320.0,75,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.43422714928995226
1600,320.0,100,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.5789695323866031
1600,320.0,125,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.7237119154832539
1600,320.0,150,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.8684542985799045
1600,320.0,175,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.0131966816765556
1600,320.0,200,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.1579390647732062
1600,320.0,225,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.302681447869857
1600,320.0,250,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.4474238309665077
1600,320.0,275,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.5921662140631583
1600,320.0,300,#600,#4/0,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.736908597159809
1600,480.0,1,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.008684542985799047
1600,480.0,25,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.21711357464497613
1600,480.0,50,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.43422714928995226
1600,480.0,75,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.6513407239349285
1600,480.0,100,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.8684542985799045
1600,480.0,125,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.0855678732248808
1600,480.0,150,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.302681447869857
1600,480.0,175,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.5197950225148331
1600,480.0,200,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.736908597159809
1600,480.0,225,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.9540221718047854
1600,480.0,250,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.1711357464497616
1600,480.0,275,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.388249321094738
1600,480.0,300,#600,#4/0,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.605362895739714
1600,640.0,1,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.011579390647732063
1600,640.0,25,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.28948476619330155
1600,640.0,50,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.5789695323866031
1600,640.0,75,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.8684542985799045
1600,640.0,100,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.1579390647732062
1600,640.0,125,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.4474238309665077
1600,640.0,150,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.736908597159809
1600,640.0,175,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.0263933633531113
1600,640.0,200,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.3158781295464124
1600,640.0,225,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.605362895739714
1600,640.0,250,#600,#4/0,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.8948476619330155
1600,640.0,275,#500,#250,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,1900,2.758665942501054
1600,640.0,300,#600,#300,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.7790537554556947
1600,800.0,1,#600,#4/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.014474238309665079
1600,800.0,25,#600,#4/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.36185595774162693
1600,800.0,50,#600,#4/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.7237119154832539
1600,800.0,75,#600,#4/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.0855678732248808
1600,800.0,100,#600,#4/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.4474238309665077
1600,800.0,125,#600,#4/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.8092797887081347
1600,800.0,150,#600,#4/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.1711357464497616
1600,800.0,175,#600,#4/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.5329917041913887
1600,800.0,200,#600,#4/0,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.8948476619330155
1600,800.0,225,#500,#250,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
1600,800.0,250,#600,#300,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8948476619330155
1600,800.0,275,#500,#300,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2280,2.8736103567719313
1600,800.0,300,#600,#350,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.894847661933015
1600,960.0,1,#600,#4/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.017369085971598093
1600,960.0,25,#600,#4/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.43422714928995226
1600,960.0,50,#600,#4/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.8684542985799045
1600,960.0,75,#600,#4/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.302681447869857
1600,960.0,100,#600,#4/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.736908597159809
1600,960.0,125,#600,#4/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.1711357464497616
1600,960.0,150,#600,#4/0,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.605362895739714
1600,960.0,175,#400,#4/0,1,120.0,60,#600,-2,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,1675,2.9600818701075613
1600,960.0,200,#600,#300,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.779053755455695
1600,960.0,225,#500,#300,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2280,2.821362895739714
1600,960.0,250,#600,#350,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.894847661933015
1600,960.0,275,#500,#350,1,120.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,7,CU,75 C,2660,2.9557135098225573
1600,960.0,300,#600,#400,1,120.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.977557595131102
1600,1120.0,1,#600,#4/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.02026393363353111
1600,1120.0,25,#600,#4/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.5065983408382778
1600,1120.0,50,#600,#4/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.0131966816765556
1600,1120.0,75,#600,#4/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.5197950225148331
1600,1120.0,100,#600,#4/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.0263933633531113
1600,1120.0,125,#600,#4/0,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.5329917041913887
1600,1120.0,150,#400,#4/0,1,120.0,70,#600,-2,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,1675,2.9600818701075613
1600,1120.0,175,#600,#300,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8369507086943555
1600,1120.0,200,#500,#300,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2280,2.9258578178041486
1600,1120.0,225,#500,#350,1,120.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,7,CU,75 C,2660,2.821362895739714
1600,1120.0,250,#600,#400,1,120.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.894847661933016
1600,1120.0,275,#750,#500,1,120.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,7,CU,75 C,3325,2.9203324281263163
1600,1120.0,300,#700,#500,1,120.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,8,CU,75 C,3680,2.9135900450296663
1600,1280.0,1,#600,#4/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.023158781295464125
1600,1280.0,25,#600,#4/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,0.5789695323866031
1600,1280.0,50,#600,#4/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.1579390647732062
1600,1280.0,75,#600,#4/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,1.736908597159809
1600,1280.0,100,#600,#4/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.3158781295464124
1600,1280.0,125,#600,#4/0,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,4,CU,75 C,1680,2.8948476619330155
1600,1280.0,150,#600,#300,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.7790537554556947
1600,1280.0,175,#500,#300,1,120.0,80,#600,-1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2280,2.9258578178041486
1600,1280.0,200,#500,#350,1,120.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,7,CU,75 C,2660,2.8661464337673284
1600,1280.0,225,#600,#400,1,120.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.977557595131102
1600,1280.0,250,#600,#500,1,120.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,8,CU,75 C,3360,2.8948476619330155
1600,1280.0,275,#750,#600,1,120.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,8,CU,75 C,3800,2.9203324281263163
1600,1280.0,300,#700,#600,1,120.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,9,CU,75 C,4140,2.9598375060618833
1600,1440.0,1,#600,#4/0,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,4,CU,75 C,1680,0.026053628957397136
1600,1440.0,25,#600,#4/0,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,4,CU,75 C,1680,0.6513407239349284
1600,1440.0,50,#600,#4/0,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,4,CU,75 C,1680,1.3026814478698567
1600,1440.0,75,#600,#4/0,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,4,CU,75 C,1680,1.9540221718047854
1600,1440.0,100,#600,#4/0,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,4,CU,75 C,1680,2.6053628957397135
1600,1440.0,125,#500,#250,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,5,CU,75 C,1900,2.821362895739714
1600,1440.0,150,#500,#300,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,6,CU,75 C,2280,2.821362895739714
1600,1440.0,175,#500,#350,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,7,CU,75 C,2660,2.821362895739714
1600,1440.0,200,#600,#400,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.977557595131102
1600,1440.0,225,#600,#500,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,8,CU,75 C,3360,2.9310332577071776
1600,1440.0,250,#750,#600,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,8,CU,75 C,3800,2.986703619674642
1600,1440.0,275,#750,#600,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,9,CU,75 C,4275,2.9203324281263163
1600,1440.0,300,#700,#700,1,120.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,10,CU,75 C,4600,2.996835474887657
1600,1600.0,1,#600,#4/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,4,CU,75 C,1680,0.028948476619330157
1600,1600.0,25,#600,#4/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,4,CU,75 C,1680,0.7237119154832539
1600,1600.0,50,#600,#4/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,4,CU,75 C,1680,1.4474238309665077
1600,1600.0,75,#600,#4/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,4,CU,75 C,1680,2.1711357464497616
1600,1600.0,100,#600,#4/0,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,4,CU,75 C,1680,2.8948476619330155
1600,1600.0,125,#600,#300,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,5,CU,75 C,2100,2.8948476619330155
1600,1600.0,150,#600,#350,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),120 V / 1 pole,1,1,6,CU,75 C,2520,2.894847661933015
1600,1600.0,175,#600,#400,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,7,CU,75 C,2940,2.894847661933016
1600,1600.0,200,#600,#500,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,8,CU,75 C,3360,2.8948476619330155
1600,1600.0,225,#750,#600,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,8,CU,75 C,3800,2.986703619674642
1600,1600.0,250,#750,#600,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,9,CU,75 C,4275,2.949830735481128
1600,1600.0,275,#750,#700,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9203324281263168
1600,1600.0,300,#1000,#1000,1,120.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,120 V / 1 pole,1,1,10,CU,75 C,5450,2.9000748112229675
1600,160.0,1,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.0012540856297182739
1600,160.0,25,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.03135214074295685
1600,160.0,50,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.0627042814859137
1600,160.0,75,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.09405642222887052
1600,160.0,100,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.1254085629718274
1600,160.0,125,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.15676070371478423
1600,160.0,150,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.18811284445774104
1600,160.0,175,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.21946498520069793
1600,160.0,200,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.2508171259436548
1600,160.0,225,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.2821692666866116
1600,160.0,250,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.31352140742956847
1600,160.0,275,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.34487354817252525
1600,160.0,300,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.3762256889154821
1600,160.0,325,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.40757782965843903
1600,160.0,350,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.43892997040139586
1600,160.0,375,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.47028211114435264
1600,160.0,400,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.5016342518873096
1600,160.0,425,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.5329863926302664
1600,160.0,450,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.5643385333732232
1600,160.0,475,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.59569067411618
1600,160.0,500,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.6270428148591369
1600,160.0,525,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.6583949556020937
1600,160.0,550,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.6897470963450505
1600,160.0,575,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.7210992370880075
1600,160.0,600,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.7524513778309642
1600,160.0,625,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.7838035185739213
1600,160.0,650,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.8151556593168781
1600,160.0,675,#600,#4/0,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.8465078000598348
1600,320.0,1,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.0025081712594365478
1600,320.0,25,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.0627042814859137
1600,320.0,50,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.1254085629718274
1600,320.0,75,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.18811284445774104
1600,320.0,100,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.2508171259436548
1600,320.0,125,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.31352140742956847
1600,320.0,150,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.3762256889154821
1600,320.0,175,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.43892997040139586
1600,320.0,200,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.5016342518873096
1600,320.0,225,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.5643385333732232
1600,320.0,250,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.6270428148591369
1600,320.0,275,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.6897470963450505
1600,320.0,300,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.7524513778309642
1600,320.0,325,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.8151556593168781
1600,320.0,350,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.8778599408027917
1600,320.0,375,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.9405642222887053
1600,320.0,400,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.0032685037746192
1600,320.0,425,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.0659727852605327
1600,320.0,450,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.1286770667464463
1600,320.0,475,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.19138134823236
1600,320.0,500,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.2540856297182739
1600,320.0,525,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.3167899112041874
1600,320.0,550,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.379494192690101
1600,320.0,575,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.442198474176015
1600,320.0,600,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.5049027556619283
1600,320.0,625,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.5676070371478426
1600,320.0,650,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.6303113186337561
1600,320.0,675,#600,#4/0,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.6930156001196697
1600,480.0,1,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.0037622568891548217
1600,480.0,25,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.09405642222887052
1600,480.0,50,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.18811284445774104
1600,480.0,75,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.2821692666866116
1600,480.0,100,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.3762256889154821
1600,480.0,125,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.47028211114435264
1600,480.0,150,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.5643385333732232
1600,480.0,175,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.6583949556020937
1600,480.0,200,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.7524513778309642
1600,480.0,225,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.8465078000598348
1600,480.0,250,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.9405642222887053
1600,480.0,275,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.0346206445175758
1600,480.0,300,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.1286770667464463
1600,480.0,325,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.222733488975317
1600,480.0,350,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.3167899112041874
1600,480.0,375,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.410846333433058
1600,480.0,400,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.5049027556619283
1600,480.0,425,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.5989591778907992
1600,480.0,450,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.6930156001196697
1600,480.0,475,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.7870720223485403
1600,480.0,500,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.8811284445774106
1600,480.0,525,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.9751848668062812
1600,480.0,550,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.0692412890351517
1600,480.0,575,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.1632977112640224
1600,480.0,600,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.2573541334928926
1600,480.0,625,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.3514105557217637
1600,480.0,650,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.445466977950634
1600,480.0,675,#600,#4/0,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.5395234001795046
1600,640.0,1,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.0050163425188730956
1600,640.0,25,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.1254085629718274
1600,640.0,50,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.2508171259436548
1600,640.0,75,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.3762256889154821
1600,640.0,100,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.5016342518873096
1600,640.0,125,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.6270428148591369
1600,640.0,150,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.7524513778309642
1600,640.0,175,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.8778599408027917
1600,640.0,200,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.0032685037746192
1600,640.0,225,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.1286770667464463
1600,640.0,250,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.2540856297182739
1600,640.0,275,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.379494192690101
1600,640.0,300,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.5049027556619283
1600,640.0,325,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.6303113186337561
1600,640.0,350,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.7557198816055835
1600,640.0,375,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.8811284445774106
1600,640.0,400,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.0065370075492384
1600,640.0,425,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.1319455705210655
1600,640.0,450,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.2573541334928926
1600,640.0,475,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.38276269646472
1600,640.0,500,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.5081712594365477
1600,640.0,525,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.633579822408375
1600,640.0,550,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.758988385380202
1600,640.0,575,#600,#4/0,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.88439694835203
1600,640.0,600,#400,#4/0,1,277.0,40,#600,-2,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1675,2.9310764263055793
1600,640.0,625,#500,#250,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1900,2.716113497703696
1600,640.0,650,#500,#250,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1900,2.824758037611844
1600,640.0,675,#500,#250,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9334025775199914
1600,800.0,1,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.00627042814859137
1600,800.0,25,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.15676070371478423
1600,800.0,50,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.31352140742956847
1600,800.0,75,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.47028211114435264
1600,800.0,100,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.6270428148591369
1600,800.0,125,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.7838035185739213
1600,800.0,150,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.9405642222887053
1600,800.0,175,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.0973249260034896
1600,800.0,200,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.2540856297182739
1600,800.0,225,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.410846333433058
1600,800.0,250,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.5676070371478426
1600,800.0,275,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.7243677408626263
1600,800.0,300,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.8811284445774106
1600,800.0,325,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.037889148292195
1600,800.0,350,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.1946498520069793
1600,800.0,375,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.3514105557217637
1600,800.0,400,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.5081712594365477
1600,800.0,425,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.664931963151332
1600,800.0,450,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
1600,800.0,475,#600,#4/0,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.9784533705809006
1600,800.0,500,#500,#250,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1900,2.716113497703696
1600,800.0,525,#500,#250,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
1600,800.0,550,#500,#250,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9877248474740656
1600,800.0,575,#600,#300,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.88439694835203
1600,800.0,600,#500,#300,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.716113497703696
1600,800.0,625,#500,#300,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.82928489344135
1600,800.0,650,#500,#300,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.942456289179004
1600,800.0,675,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8216926668661158
1600,960.0,1,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.007524513778309643
1600,960.0,25,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.18811284445774104
1600,960.0,50,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.3762256889154821
1600,960.0,75,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.5643385333732232
1600,960.0,100,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.7524513778309642
1600,960.0,125,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.9405642222887053
1600,960.0,150,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.1286770667464463
1600,960.0,175,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.3167899112041874
1600,960.0,200,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.5049027556619283
1600,960.0,225,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.6930156001196697
1600,960.0,250,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.8811284445774106
1600,960.0,275,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.0692412890351517
1600,960.0,300,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.2573541334928926
1600,960.0,325,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.445466977950634
1600,960.0,350,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.633579822408375
1600,960.0,375,#600,#4/0,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
1600,960.0,400,#400,#4/0,1,277.0,60,#600,-2,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1675,2.9310764263055793
1600,960.0,425,#500,#250,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1900,2.7704357676577693
1600,960.0,450,#500,#250,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1900,2.9334025775199914
1600,960.0,475,#600,#300,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8593152357576646
1600,960.0,500,#500,#300,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.716113497703696
1600,960.0,525,#500,#300,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.8519191725888806
1600,960.0,550,#500,#300,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9877248474740656
1600,960.0,575,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8843969483520295
1600,960.0,600,#500,#350,1,277.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2660,2.7937167404952303
1600,960.0,625,#500,#350,1,277.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2660,2.910121604682531
1600,960.0,650,#600,#400,1,277.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.7948194033721534
1600,960.0,675,#600,#400,1,277.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.902312457348006
1600,1120.0,1,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.008778599408027917
1600,1120.0,25,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.21946498520069793
1600,1120.0,50,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.43892997040139586
1600,1120.0,75,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.6583949556020937
1600,1120.0,100,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.8778599408027917
1600,1120.0,125,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.0973249260034896
1600,1120.0,150,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.3167899112041874
1600,1120.0,175,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.5362548964048854
1600,1120.0,200,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.7557198816055835
1600,1120.0,225,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.9751848668062812
1600,1120.0,250,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.1946498520069793
1600,1120.0,275,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.4141148372076775
1600,1120.0,300,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.633579822408375
1600,1120.0,325,#600,#4/0,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.853044807609073
1600,1120.0,350,#400,#4/0,1,277.0,70,#600,-2,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1675,2.9921405185202787
1600,1120.0,375,#500,#250,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1900,2.8519191725888806
