Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1600,1120.0,400,#600,#300,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8091518105689337
1600,1120.0,425,#600,#300,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9847237987294917
1600,1120.0,450,#500,#300,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.8519191725888806
1600,1120.0,475,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.779889812542173
1600,1120.0,500,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
1600,1120.0,525,#500,#350,1,277.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2660,2.8519191725888806
1600,1120.0,550,#500,#350,1,277.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2660,2.9877248474740656
1600,1120.0,575,#600,#400,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.8843969483520304
1600,1120.0,600,#700,#500,1,277.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.8850401683635685
1600,1120.0,625,#750,#500,1,277.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.8752862764617495
1600,1120.0,650,#750,#500,1,277.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.99029772752022
1600,1120.0,675,#600,#500,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.9627773002094218
1600,1280.0,1,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.010032685037746191
1600,1280.0,25,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.2508171259436548
1600,1280.0,50,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.5016342518873096
1600,1280.0,75,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,0.7524513778309642
1600,1280.0,100,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.0032685037746192
1600,1280.0,125,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.2540856297182739
1600,1280.0,150,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.5049027556619283
1600,1280.0,175,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,1.7557198816055835
1600,1280.0,200,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.0065370075492384
1600,1280.0,225,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.2573541334928926
1600,1280.0,250,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.5081712594365477
1600,1280.0,275,#600,#4/0,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,4,CU,75 C,1680,2.758988385380202
1600,1280.0,300,#400,#4/0,1,277.0,80,#600,-2,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1675,2.9310764263055793
1600,1280.0,325,#500,#250,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,1900,2.824758037611844
1600,1280.0,350,#600,#300,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.8091518105689333
1600,1280.0,375,#500,#300,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.716113497703696
1600,1280.0,400,#500,#300,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.8971877308839424
1600,1280.0,425,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.842594094028087
1600,1280.0,450,#500,#350,1,277.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2660,2.79371674049523
1600,1280.0,475,#500,#350,1,277.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2660,2.9489232260782985
1600,1280.0,500,#600,#400,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.866481439356055
1600,1280.0,525,#700,#500,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.8850401683635685
1600,1280.0,550,#750,#500,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.891716483755817
1600,1280.0,575,#600,#500,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.88439694835203
1600,1280.0,600,#700,#500,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,8,CU,75 C,3680,2.8850401683635685
1600,1280.0,625,#750,#600,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,8,CU,75 C,3800,2.8752862764617495
1600,1280.0,650,#750,#600,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,8,CU,75 C,3800,2.99029772752022
1600,1280.0,675,#700,#600,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,9,CU,75 C,4140,2.885040168363569
1600,1440.0,1,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,0.011286770667464464
1600,1440.0,25,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,0.2821692666866116
1600,1440.0,50,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,0.5643385333732232
1600,1440.0,75,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,0.8465078000598348
1600,1440.0,100,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,1.1286770667464463
1600,1440.0,125,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,1.4108463334330579
1600,1440.0,150,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,1.6930156001196697
1600,1440.0,175,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,1.9751848668062812
1600,1440.0,200,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.2573541334928926
1600,1440.0,225,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.539523400179504
1600,1440.0,250,#600,#4/0,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.8216926668661158
1600,1440.0,275,#500,#250,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,5,CU,75 C,1900,2.688952362726659
1600,1440.0,300,#500,#250,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,5,CU,75 C,1900,2.9334025775199914
1600,1440.0,325,#600,#300,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,5,CU,75 C,2100,2.934560373540761
1600,1440.0,350,#500,#300,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,6,CU,75 C,2280,2.8519191725888806
1600,1440.0,375,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.8216926668661158
1600,1440.0,400,#500,#350,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2660,2.7937167404952303
1600,1440.0,425,#500,#350,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2660,2.9683240367761825
1600,1440.0,450,#600,#400,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.902312457348006
1600,1440.0,475,#700,#500,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.936558742798632
1600,1440.0,500,#750,#500,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.9574373129320852
1600,1440.0,525,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.9627773002094218
1600,1440.0,550,#700,#500,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,8,CU,75 C,3680,2.9751976736249293
1600,1440.0,575,#750,#600,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,8,CU,75 C,3800,2.9759212961379107
1600,1440.0,600,#700,#600,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,9,CU,75 C,4140,2.8850401683635685
1600,1440.0,625,#750,#600,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,9,CU,75 C,4275,2.8752862764617495
1600,1440.0,650,#750,#600,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,9,CU,75 C,4275,2.99029772752022
1600,1440.0,675,#700,#700,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,10,CU,75 C,4600,2.921103170468114
1600,1600.0,1,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,0.01254085629718274
1600,1600.0,25,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,0.31352140742956847
1600,1600.0,50,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,0.6270428148591369
1600,1600.0,75,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,0.9405642222887053
1600,1600.0,100,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,1.2540856297182739
1600,1600.0,125,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,1.5676070371478426
1600,1600.0,150,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,1.8811284445774106
1600,1600.0,175,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.1946498520069793
1600,1600.0,200,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.5081712594365477
1600,1600.0,225,#600,#4/0,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,4,CU,75 C,1680,2.821692666866116
1600,1600.0,250,#500,#250,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,5,CU,75 C,1900,2.716113497703696
1600,1600.0,275,#500,#250,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,5,CU,75 C,1900,2.9877248474740656
1600,1600.0,300,#500,#300,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,6,CU,75 C,2280,2.716113497703696
1600,1600.0,325,#500,#300,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,6,CU,75 C,2280,2.942456289179004
1600,1600.0,350,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
1600,1600.0,375,#500,#350,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2660,2.910121604682531
1600,1600.0,400,#600,#400,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,2940,2.866481439356055
1600,1600.0,425,#700,#500,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,3220,2.919385884653611
1600,1600.0,450,#750,#500,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,7,CU,75 C,3325,2.9574373129320852
1600,1600.0,475,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,8,CU,75 C,3360,2.9784533705809006
1600,1600.0,500,#750,#600,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,8,CU,75 C,3800,2.8752862764617495
1600,1600.0,525,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9261998026759724
1600,1600.0,550,#700,#600,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,9,CU,75 C,4140,2.938466838148079
1600,1600.0,575,#750,#600,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,9,CU,75 C,4275,2.939181527049788
1600,1600.0,600,#700,#700,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,10,CU,75 C,4600,2.885040168363569
1600,1600.0,625,#750,#700,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,10,CU,75 C,4750,2.87528627646175
1600,1600.0,650,#750,#700,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,10,CU,75 C,4750,2.99029772752022
1600,1600.0,675,#1000,#1000,1,277.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,277 V / 1 pole,1,1,10,CU,75 C,5450,2.82678772213069
1600,160.0,1,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.0016701044203459704
1600,160.0,25,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.041752610508649264
1600,160.0,50,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.08350522101729853
1600,160.0,75,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.12525783152594777
1600,160.0,100,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.16701044203459706
1600,160.0,125,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.2087630525432463
1600,160.0,150,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.25051566305189554
1600,160.0,175,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.29226827356054486
1600,160.0,200,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.3340208840691941
1600,160.0,225,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.37577349457784337
1600,160.0,250,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.4175261050864926
1600,160.0,275,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.45927871559514183
1600,160.0,300,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.5010313261037911
1600,160.0,325,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.5427839366124404
1600,160.0,350,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.5845365471210897
1600,160.0,375,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.6262891576297389
1600,160.0,400,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.6680417681383882
1600,160.0,425,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.7097943786470374
1600,160.0,450,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.7515469891556867
1600,160.0,475,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.7932995996643359
1600,160.0,500,#600,#4/0,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.8350522101729853
1600,320.0,1,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.003340208840691941
1600,320.0,25,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.08350522101729853
1600,320.0,50,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.16701044203459706
1600,320.0,75,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.25051566305189554
1600,320.0,100,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.3340208840691941
1600,320.0,125,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.4175261050864926
1600,320.0,150,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.5010313261037911
1600,320.0,175,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.5845365471210897
1600,320.0,200,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.6680417681383882
1600,320.0,225,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.7515469891556867
1600,320.0,250,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.8350522101729853
1600,320.0,275,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.9185574311902837
1600,320.0,300,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.0020626522075822
1600,320.0,325,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.0855678732248808
1600,320.0,350,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.1690730942421794
1600,320.0,375,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.2525783152594778
1600,320.0,400,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.3360835362767765
1600,320.0,425,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.4195887572940749
1600,320.0,450,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.5030939783113735
1600,320.0,475,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.5865991993286719
1600,320.0,500,#600,#4/0,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.6701044203459705
1600,480.0,1,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.0050103132610379115
1600,480.0,25,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.12525783152594777
1600,480.0,50,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.25051566305189554
1600,480.0,75,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.37577349457784337
1600,480.0,100,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.5010313261037911
1600,480.0,125,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.6262891576297389
1600,480.0,150,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.7515469891556867
1600,480.0,175,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.8768048206816345
1600,480.0,200,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.0020626522075822
1600,480.0,225,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.12732048373353
1600,480.0,250,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.2525783152594778
1600,480.0,275,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.3778361467854257
1600,480.0,300,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.5030939783113735
1600,480.0,325,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.6283518098373213
1600,480.0,350,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.753609641363269
1600,480.0,375,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.8788674728892167
1600,480.0,400,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.0041253044151643
1600,480.0,425,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.129383135941112
1600,480.0,450,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.25464096746706
1600,480.0,475,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.379898798993008
1600,480.0,500,#600,#4/0,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.5051566305189557
1600,640.0,1,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.006680417681383882
1600,640.0,25,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.16701044203459706
1600,640.0,50,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.3340208840691941
1600,640.0,75,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.5010313261037911
1600,640.0,100,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.6680417681383882
1600,640.0,125,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.8350522101729853
1600,640.0,150,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.0020626522075822
1600,640.0,175,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.1690730942421794
1600,640.0,200,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.3360835362767765
1600,640.0,225,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.5030939783113735
1600,640.0,250,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.6701044203459705
1600,640.0,275,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.8371148623805673
1600,640.0,300,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.0041253044151643
1600,640.0,325,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.1711357464497616
1600,640.0,350,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.338146188484359
1600,640.0,375,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.5051566305189557
1600,640.0,400,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.672167072553553
1600,640.0,425,#600,#4/0,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.8391775145881497
1600,640.0,450,#400,#4/0,2,208.0,40,#600,-2,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,1675,2.927553497908577
1600,640.0,475,#500,#250,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,1900,2.749020257387414
1600,640.0,500,#500,#250,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,1900,2.893705534092015
1600,800.0,1,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.008350522101729851
1600,800.0,25,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.2087630525432463
1600,800.0,50,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.4175261050864926
1600,800.0,75,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.6262891576297389
1600,800.0,100,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.8350522101729853
1600,800.0,125,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.0438152627162316
1600,800.0,150,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.2525783152594778
1600,800.0,175,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.461341367802724
1600,800.0,200,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.6701044203459705
1600,800.0,225,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.8788674728892167
1600,800.0,250,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.087630525432463
1600,800.0,275,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.296393577975709
1600,800.0,300,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.5051566305189557
1600,800.0,325,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.7139196830622017
1600,800.0,350,#600,#4/0,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
1600,800.0,375,#500,#250,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7128489382112635
1600,800.0,400,#500,#250,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,1900,2.893705534092015
1600,800.0,425,#600,#300,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8391775145881497
1600,800.0,450,#500,#300,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.7128489382112635
1600,800.0,475,#500,#300,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.8635627681118896
1600,800.0,500,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
1600,960.0,1,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.010020626522075823
1600,960.0,25,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.25051566305189554
1600,960.0,50,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.5010313261037911
1600,960.0,75,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.7515469891556867
1600,960.0,100,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.0020626522075822
1600,960.0,125,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.2525783152594778
1600,960.0,150,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.5030939783113735
1600,960.0,175,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.753609641363269
1600,960.0,200,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.0041253044151643
1600,960.0,225,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.25464096746706
1600,960.0,250,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.5051566305189557
1600,960.0,275,#600,#4/0,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.7556722935708513
1600,960.0,300,#400,#4/0,2,208.0,60,#600,-2,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,1675,2.927553497908577
1600,960.0,325,#500,#250,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,1900,2.8213628957397145
1600,960.0,350,#600,#300,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8057754261812304
1600,960.0,375,#500,#300,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.7128489382112635
1600,960.0,400,#500,#300,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.893705534092015
1600,960.0,425,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8391775145881497
1600,960.0,450,#500,#350,2,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2660,2.790358907874442
1600,960.0,475,#500,#350,2,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2660,2.9453788472008005
1600,960.0,500,#600,#400,2,208.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8630361491645213
1600,1120.0,1,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.011690730942421793
1600,1120.0,25,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.29226827356054486
1600,1120.0,50,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.5845365471210897
1600,1120.0,75,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.8768048206816345
1600,1120.0,100,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.1690730942421794
1600,1120.0,125,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.461341367802724
1600,1120.0,150,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.753609641363269
1600,1120.0,175,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.045877914923814
1600,1120.0,200,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.338146188484359
1600,1120.0,225,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.6304144620449033
1600,1120.0,250,#600,#4/0,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
1600,1120.0,275,#500,#250,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,1900,2.7851915765635638
1600,1120.0,300,#600,#300,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8057754261812304
1600,1120.0,325,#500,#300,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.7429917041913887
1600,1120.0,350,#500,#300,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.953991066052265
1600,1120.0,375,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
1600,1120.0,400,#500,#350,2,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2660,2.893705534092015
1600,1120.0,425,#600,#400,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.83917751458815
1600,1120.0,450,#700,#500,2,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.881572572007362
1600,1120.0,475,#750,#500,2,208.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.9101214755804206
1600,1120.0,500,#600,#500,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,8,CU,75 C,3360,2.922682735605448
1600,1280.0,1,#600,#4/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.013360835362767763
1600,1280.0,25,#600,#4/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.3340208840691941
1600,1280.0,50,#600,#4/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,0.6680417681383882
1600,1280.0,75,#600,#4/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.0020626522075822
1600,1280.0,100,#600,#4/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.3360835362767765
1600,1280.0,125,#600,#4/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,1.6701044203459705
1600,1280.0,150,#600,#4/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.0041253044151643
1600,1280.0,175,#600,#4/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.338146188484359
1600,1280.0,200,#600,#4/0,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,4,CU,75 C,1680,2.672167072553553
1600,1280.0,225,#400,#4/0,2,208.0,80,#600,-2,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,1675,2.927553497908577
1600,1280.0,250,#500,#250,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,1900,2.893705534092015
1600,1280.0,275,#600,#300,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.939383779808908
1600,1280.0,300,#500,#300,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.893705534092015
1600,1280.0,325,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8948476619330146
1600,1280.0,350,#500,#350,2,208.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2660,2.893705534092014
1600,1280.0,375,#600,#400,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8630361491645213
1600,1280.0,400,#700,#500,2,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.927311819182082
1600,1280.0,425,#750,#500,2,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.975763313375468
1600,1280.0,450,#700,#500,2,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,8,CU,75 C,3680,2.881572572007362
1600,1280.0,475,#750,#600,2,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,8,CU,75 C,3800,2.9101214755804206
1600,1280.0,500,#600,#500,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,9,CU,75 C,3780,2.969074525059503
1600,1440.0,1,#600,#4/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,0.015030939783113734
1600,1440.0,25,#600,#4/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,0.3757734945778433
1600,1440.0,50,#600,#4/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,0.7515469891556866
1600,1440.0,75,#600,#4/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,1.12732048373353
1600,1440.0,100,#600,#4/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,1.5030939783113733
1600,1440.0,125,#600,#4/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,1.8788674728892167
1600,1440.0,150,#600,#4/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.25464096746706
1600,1440.0,175,#600,#4/0,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.6304144620449033
1600,1440.0,200,#400,#4/0,2,208.0,90,#600,-2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,5,CU,75 C,1675,2.9275534979085767
1600,1440.0,225,#500,#250,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,5,CU,75 C,1900,2.9298768532681647
1600,1440.0,250,#500,#300,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,6,CU,75 C,2280,2.7128489382112635
1600,1440.0,275,#500,#300,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,6,CU,75 C,2280,2.9841338320323896
1600,1440.0,300,#500,#350,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2660,2.790358907874442
1600,1440.0,325,#600,#400,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.791460245435408
1600,1440.0,350,#700,#500,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.881572572007362
1600,1440.0,375,#750,#500,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,3325,2.9538827007771187
1600,1440.0,400,#700,#500,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,8,CU,75 C,3680,2.881572572007362
1600,1440.0,425,#750,#600,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,8,CU,75 C,3800,2.9292670116039763
1600,1440.0,450,#700,#600,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,9,CU,75 C,4140,2.881572572007362
1600,1440.0,475,#750,#600,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,9,CU,75 C,4275,2.9101214755804206
1600,1440.0,500,#700,#700,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,10,CU,75 C,4600,2.8815725720073626
1600,1600.0,1,#600,#4/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,0.016701044203459702
1600,1600.0,25,#600,#4/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,0.4175261050864926
1600,1600.0,50,#600,#4/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,0.8350522101729853
1600,1600.0,75,#600,#4/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,1.2525783152594778
