Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1600,1600.0,100,#600,#4/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,1.6701044203459705
1600,1600.0,125,#600,#4/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.087630525432463
1600,1600.0,150,#600,#4/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.5051566305189557
1600,1600.0,175,#600,#4/0,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,4,CU,75 C,1680,2.922682735605448
1600,1600.0,200,#500,#250,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,5,CU,75 C,1900,2.893705534092015
1600,1600.0,225,#500,#300,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,6,CU,75 C,2280,2.7128489382112635
1600,1600.0,250,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
1600,1600.0,275,#500,#350,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2660,2.8420322209832283
1600,1600.0,300,#600,#400,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8630361491645213
1600,1600.0,325,#700,#500,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,7,CU,75 C,3220,2.973051066356802
1600,1600.0,350,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,8,CU,75 C,3360,2.922682735605448
1600,1600.0,375,#750,#600,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
1600,1600.0,400,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,9,CU,75 C,3780,2.9690745250595025
1600,1600.0,425,#750,#600,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,9,CU,75 C,4275,2.89310322133726
1600,1600.0,450,#700,#700,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,10,CU,75 C,4600,2.881572572007362
1600,1600.0,475,#750,#700,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,10,CU,75 C,4750,2.9101214755804206
1600,1600.0,500,#1000,#1000,2,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 2 pole,2,1,10,CU,75 C,5450,2.7885334723297763
1600,160.0,1,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.0014463104280196103
1600,160.0,25,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.03615776070049027
1600,160.0,50,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.07231552140098053
1600,160.0,75,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.10847328210147078
1600,160.0,100,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.14463104280196107
1600,160.0,125,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.18078880350245127
1600,160.0,150,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.21694656420294156
1600,160.0,175,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.2531043249034318
1600,160.0,200,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.28926208560392214
1600,160.0,225,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.32541984630441234
1600,160.0,250,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.36157760700490255
1600,160.0,275,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.3977353677053928
1600,160.0,300,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.4338931284058831
1600,160.0,325,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.4700508891063734
1600,160.0,350,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.5062086498068636
1600,160.0,375,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.542366410507354
1600,160.0,400,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.5785241712078443
1600,160.0,425,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.6146819319083344
1600,160.0,450,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.6508396926088247
1600,160.0,475,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.6869974533093149
1600,160.0,500,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.7231552140098051
1600,160.0,525,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.7593129747102954
1600,160.0,550,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.7954707354107856
1600,160.0,575,#600,#4/0,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.8316284961112759
1600,320.0,1,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.0028926208560392207
1600,320.0,25,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.07231552140098053
1600,320.0,50,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.14463104280196107
1600,320.0,75,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.21694656420294156
1600,320.0,100,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.28926208560392214
1600,320.0,125,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.36157760700490255
1600,320.0,150,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.4338931284058831
1600,320.0,175,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.5062086498068636
1600,320.0,200,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.5785241712078443
1600,320.0,225,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.6508396926088247
1600,320.0,250,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.7231552140098051
1600,320.0,275,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.7954707354107856
1600,320.0,300,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.8677862568117662
1600,320.0,325,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.9401017782127468
1600,320.0,350,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.0124172996137273
1600,320.0,375,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.084732821014708
1600,320.0,400,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.1570483424156885
1600,320.0,425,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.2293638638166688
1600,320.0,450,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.3016793852176494
1600,320.0,475,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.3739949066186299
1600,320.0,500,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.4463104280196102
1600,320.0,525,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.5186259494205907
1600,320.0,550,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.5909414708215712
1600,320.0,575,#600,#4/0,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.6632569922225517
1600,480.0,1,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.004338931284058831
1600,480.0,25,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.10847328210147078
1600,480.0,50,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.21694656420294156
1600,480.0,75,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.32541984630441234
1600,480.0,100,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.4338931284058831
1600,480.0,125,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.5423664105073538
1600,480.0,150,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.6508396926088247
1600,480.0,175,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.7593129747102954
1600,480.0,200,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.8677862568117662
1600,480.0,225,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.9762595389132369
1600,480.0,250,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.0847328210147076
1600,480.0,275,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.1932061031161785
1600,480.0,300,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.3016793852176494
1600,480.0,325,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.41015266731912
1600,480.0,350,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.5186259494205907
1600,480.0,375,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.6270992315220616
1600,480.0,400,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.7355725136235325
1600,480.0,425,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.844045795725003
1600,480.0,450,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.9525190778264738
1600,480.0,475,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.060992359927945
1600,480.0,500,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.169465642029415
1600,480.0,525,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.2779389241308863
1600,480.0,550,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.386412206232357
1600,480.0,575,#600,#4/0,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.4948854883338276
1600,640.0,1,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.005785241712078441
1600,640.0,25,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.14463104280196107
1600,640.0,50,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.28926208560392214
1600,640.0,75,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.4338931284058831
1600,640.0,100,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.5785241712078443
1600,640.0,125,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.7231552140098051
1600,640.0,150,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.8677862568117662
1600,640.0,175,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.0124172996137273
1600,640.0,200,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.1570483424156885
1600,640.0,225,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.3016793852176494
1600,640.0,250,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.4463104280196102
1600,640.0,275,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.5909414708215712
1600,640.0,300,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.7355725136235325
1600,640.0,325,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.8802035564254935
1600,640.0,350,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.0248345992274546
1600,640.0,375,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.169465642029416
1600,640.0,400,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.314096684831377
1600,640.0,425,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.4587277276333377
1600,640.0,450,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.6033587704352987
1600,640.0,475,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.7479898132372598
1600,640.0,500,#600,#4/0,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.8926208560392204
1600,640.0,525,#400,#4/0,3,208.0,40,#600,-2,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1675,2.957804884053633
1600,640.0,550,#500,#250,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1900,2.7565438917760527
1600,640.0,575,#500,#250,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1900,2.881841341402237
1600,800.0,1,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.007231552140098051
1600,800.0,25,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.18078880350245127
1600,800.0,50,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.36157760700490255
1600,800.0,75,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.5423664105073538
1600,800.0,100,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.7231552140098051
1600,800.0,125,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.9039440175122563
1600,800.0,150,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.0847328210147076
1600,800.0,175,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.2655216245171592
1600,800.0,200,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.4463104280196102
1600,800.0,225,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.6270992315220616
1600,800.0,250,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.8078880350245126
1600,800.0,275,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.9886768385269642
1600,800.0,300,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.169465642029415
1600,800.0,325,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.350254445531867
1600,800.0,350,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.5310432490343184
1600,800.0,375,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.711832052536769
1600,800.0,400,#600,#4/0,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.8926208560392204
1600,800.0,425,#400,#4/0,3,208.0,50,#600,-2,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1675,2.9930168469590326
1600,800.0,450,#500,#250,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891443
1600,800.0,475,#500,#250,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1900,2.975814428621875
1600,800.0,500,#600,#300,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8926208560392204
1600,800.0,525,#500,#300,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.7408817105727796
1600,800.0,550,#500,#300,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.8713998872667217
1600,800.0,575,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.7720949870375864
1600,960.0,1,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.008677862568117662
1600,960.0,25,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.21694656420294156
1600,960.0,50,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.4338931284058831
1600,960.0,75,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.6508396926088247
1600,960.0,100,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.8677862568117662
1600,960.0,125,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.0847328210147076
1600,960.0,150,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.3016793852176494
1600,960.0,175,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.5186259494205907
1600,960.0,200,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.7355725136235325
1600,960.0,225,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.9525190778264738
1600,960.0,250,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.169465642029415
1600,960.0,275,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.386412206232357
1600,960.0,300,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.6033587704352987
1600,960.0,325,#600,#4/0,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1600,960.0,350,#400,#4/0,3,208.0,60,#600,-2,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1675,2.957804884053633
1600,960.0,375,#500,#250,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891448
1600,960.0,400,#600,#300,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.7769160217976525
1600,960.0,425,#600,#300,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.9504732731600054
1600,960.0,450,#500,#300,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.8191926165891448
1600,960.0,475,#500,#300,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.9758144286218755
1600,960.0,500,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8926208560392204
1600,960.0,525,#500,#350,3,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2660,2.8191926165891448
1600,960.0,550,#500,#350,3,208.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2660,2.953439884045771
1600,960.0,575,#600,#400,3,208.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8512977009529465
1600,1120.0,1,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.01012417299613727
1600,1120.0,25,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.25310432490343177
1600,1120.0,50,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.5062086498068635
1600,1120.0,75,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.7593129747102954
1600,1120.0,100,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.012417299613727
1600,1120.0,125,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.265521624517159
1600,1120.0,150,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.5186259494205907
1600,1120.0,175,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.7717302743240224
1600,1120.0,200,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.024834599227454
1600,1120.0,225,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.277938924130886
1600,1120.0,250,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.531043249034318
1600,1120.0,275,#600,#4/0,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.78414757393775
1600,1120.0,300,#400,#4/0,3,208.0,70,#600,-2,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1675,2.9578048840536324
1600,1120.0,325,#500,#250,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
1600,1120.0,350,#600,#300,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8347684389184367
1600,1120.0,375,#500,#300,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.7408817105727796
1600,1120.0,400,#500,#300,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.923607157944298
1600,1120.0,425,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8685156822388933
1600,1120.0,450,#500,#350,3,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2660,2.8191926165891443
1600,1120.0,475,#500,#350,3,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2660,2.975814428621875
1600,1120.0,500,#600,#400,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.892620856039221
1600,1120.0,525,#700,#500,3,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9113488219181045
1600,1120.0,550,#750,#500,3,208.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.918086018566219
1600,1120.0,575,#600,#500,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9106997363894656
1600,1280.0,1,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.011570483424156883
1600,1280.0,25,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.28926208560392214
1600,1280.0,50,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.5785241712078443
1600,1280.0,75,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,0.8677862568117662
1600,1280.0,100,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.1570483424156885
1600,1280.0,125,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.4463104280196102
1600,1280.0,150,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,1.7355725136235325
1600,1280.0,175,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.0248345992274546
1600,1280.0,200,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.314096684831377
1600,1280.0,225,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.6033587704352987
1600,1280.0,250,#600,#4/0,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,4,CU,75 C,1680,2.8926208560392204
1600,1280.0,275,#500,#250,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,1900,2.7565438917760527
1600,1280.0,300,#600,#300,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.7769160217976525
1600,1280.0,325,#500,#300,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.714778075233992
1600,1280.0,350,#500,#300,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.9236071579442986
1600,1280.0,375,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8926208560392204
1600,1280.0,400,#500,#350,3,208.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2660,2.863941705741354
1600,1280.0,425,#600,#400,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8099745458666723
1600,1280.0,450,#600,#400,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9752671662117702
1600,1280.0,475,#750,#500,3,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.880188797545879
1600,1280.0,500,#600,#500,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.8926208560392204
1600,1280.0,525,#700,#500,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,8,CU,75 C,3680,2.911348821918105
1600,1280.0,550,#750,#600,3,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,8,CU,75 C,3800,2.91808601856622
1600,1280.0,575,#600,#500,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,9,CU,75 C,3780,2.956901319506759
1600,1440.0,1,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,0.013016793852176493
1600,1440.0,25,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,0.32541984630441234
1600,1440.0,50,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,0.6508396926088247
1600,1440.0,75,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,0.9762595389132369
1600,1440.0,100,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,1.3016793852176494
1600,1440.0,125,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,1.6270992315220616
1600,1440.0,150,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,1.9525190778264738
1600,1440.0,175,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.2779389241308863
1600,1440.0,200,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.6033587704352987
1600,1440.0,225,#600,#4/0,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.928778616739711
1600,1440.0,250,#500,#250,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891448
1600,1440.0,275,#600,#300,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,5,CU,75 C,2100,2.863694647478828
1600,1440.0,300,#500,#300,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,6,CU,75 C,2280,2.8191926165891443
1600,1440.0,325,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,6,CU,75 C,2520,2.82030533463824
1600,1440.0,350,#500,#350,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2660,2.8191926165891448
1600,1440.0,375,#600,#400,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.789312968323535
1600,1440.0,400,#600,#400,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9752671662117702
1600,1440.0,425,#750,#500,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,3325,2.8991374080560495
1600,1440.0,450,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.928778616739711
1600,1440.0,475,#700,#500,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9633371937380715
1600,1440.0,500,#750,#600,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,8,CU,75 C,3800,2.9844061553518157
1600,1440.0,525,#700,#600,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,9,CU,75 C,4140,2.911348821918105
1600,1440.0,550,#750,#600,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,9,CU,75 C,4275,2.918086018566219
1600,1440.0,575,#600,#600,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,10,CU,75 C,4200,2.993862586000593
1600,1600.0,1,#600,#4/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,0.014463104280196102
1600,1600.0,25,#600,#4/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,0.36157760700490255
1600,1600.0,50,#600,#4/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,0.7231552140098051
1600,1600.0,75,#600,#4/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,1.0847328210147076
1600,1600.0,100,#600,#4/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,1.4463104280196102
1600,1600.0,125,#600,#4/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,1.8078880350245126
1600,1600.0,150,#600,#4/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.169465642029415
1600,1600.0,175,#600,#4/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.5310432490343184
1600,1600.0,200,#600,#4/0,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,4,CU,75 C,1680,2.8926208560392204
1600,1600.0,225,#500,#250,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,5,CU,75 C,1900,2.8191926165891443
1600,1600.0,250,#600,#300,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,5,CU,75 C,2100,2.8926208560392204
1600,1600.0,275,#500,#300,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,6,CU,75 C,2280,2.8713998872667217
1600,1600.0,300,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),208 V / 3 pole,3,1,6,CU,75 C,2520,2.8926208560392204
1600,1600.0,325,#500,#350,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2660,2.9086907948935616
1600,1600.0,350,#600,#400,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8926208560392217
1600,1600.0,375,#700,#500,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9707641039980652
1600,1600.0,400,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,8,CU,75 C,3360,2.8926208560392204
1600,1600.0,425,#700,#500,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9460077364647486
1600,1600.0,450,#750,#600,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,8,CU,75 C,3800,2.9844061553518153
1600,1600.0,475,#700,#600,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,9,CU,75 C,4140,2.9267527839388356
1600,1600.0,500,#750,#600,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,9,CU,75 C,4275,2.947561634915373
1600,1600.0,525,#700,#700,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,10,CU,75 C,4600,2.911348821918105
1600,1600.0,550,#750,#700,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,10,CU,75 C,4750,2.918086018566219
1600,1600.0,575,#1000,#1000,3,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,208 V / 3 pole,3,1,10,CU,75 C,5450,2.777100485093224
1600,160.0,1,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.0007237119154832539
1600,160.0,25,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.018092797887081347
1600,160.0,50,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.03618559577416269
1600,160.0,75,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.05427839366124403
1600,160.0,100,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.07237119154832539
1600,160.0,125,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.09046398943540673
1600,160.0,150,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.10855678732248807
1600,160.0,175,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.12664958520956945
1600,160.0,200,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.14474238309665077
1600,160.0,225,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.16283518098373212
1600,160.0,250,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.18092797887081347
1600,160.0,275,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.19902077675789479
1600,160.0,300,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.21711357464497613
1600,160.0,325,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.2352063725320575
1600,160.0,350,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.2532991704191389
1600,160.0,375,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.2713919683062202
1600,160.0,400,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.28948476619330155
1600,160.0,425,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.3075775640803829
1600,160.0,450,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.32567036196746424
1600,160.0,475,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.3437631598545456
1600,160.0,500,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.36185595774162693
1600,160.0,525,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.3799487556287083
1600,160.0,550,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.39804155351578957
1600,160.0,575,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.416134351402871
1600,160.0,600,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.43422714928995226
1600,160.0,625,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.45231994717703367
1600,160.0,650,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.470412745064115
1600,160.0,675,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.48850554295119636
1600,160.0,700,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5065983408382778
1600,160.0,725,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5246911387253591
1600,160.0,750,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5427839366124404
1600,160.0,775,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5608767344995218
1600,160.0,800,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5789695323866031
1600,160.0,825,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5970623302736845
1600,160.0,850,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6151551281607658
1600,160.0,875,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6332479260478472
1600,160.0,900,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6513407239349285
1600,160.0,925,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6694335218220099
1600,160.0,950,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6875263197090912
1600,160.0,975,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7056191175961725
1600,160.0,1000,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7237119154832539
1600,160.0,1025,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7418047133703352
1600,160.0,1050,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7598975112574166
1600,160.0,1075,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7779903091444978
1600,160.0,1100,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7960831070315791
1600,160.0,1125,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.8141759049186607
1600,160.0,1150,#600,#4/0,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.832268702805742
1600,320.0,1,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.0014474238309665078
1600,320.0,25,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.03618559577416269
1600,320.0,50,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.07237119154832539
1600,320.0,75,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.10855678732248807
1600,320.0,100,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.14474238309665077
1600,320.0,125,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.18092797887081347
1600,320.0,150,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.21711357464497613
1600,320.0,175,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.2532991704191389
1600,320.0,200,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.28948476619330155
1600,320.0,225,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.32567036196746424
1600,320.0,250,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.36185595774162693
1600,320.0,275,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.39804155351578957
1600,320.0,300,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.43422714928995226
1600,320.0,325,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.470412745064115
1600,320.0,350,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5065983408382778
1600,320.0,375,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5427839366124404
1600,320.0,400,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5789695323866031
1600,320.0,425,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6151551281607658
1600,320.0,450,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6513407239349285
1600,320.0,475,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6875263197090912
1600,320.0,500,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7237119154832539
1600,320.0,525,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7598975112574166
1600,320.0,550,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7960831070315791
1600,320.0,575,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.832268702805742
1600,320.0,600,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.8684542985799045
1600,320.0,625,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.9046398943540673
1600,320.0,650,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.94082549012823
