Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1600,320.0,675,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.9770110859023927
1600,320.0,700,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.0131966816765556
1600,320.0,725,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.0493822774507182
1600,320.0,750,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.0855678732248808
1600,320.0,775,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.1217534689990436
1600,320.0,800,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.1579390647732062
1600,320.0,825,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.194124660547369
1600,320.0,850,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.2303102563215316
1600,320.0,875,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.2664958520956944
1600,320.0,900,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.302681447869857
1600,320.0,925,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.3388670436440198
1600,320.0,950,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.3750526394181823
1600,320.0,975,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.411238235192345
1600,320.0,1000,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.4474238309665077
1600,320.0,1025,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.4836094267406703
1600,320.0,1050,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.5197950225148331
1600,320.0,1075,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.5559806182889957
1600,320.0,1100,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.5921662140631583
1600,320.0,1125,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.6283518098373213
1600,320.0,1150,#600,#4/0,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.664537405611484
1600,480.0,1,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.0021711357464497616
1600,480.0,25,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.05427839366124403
1600,480.0,50,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.10855678732248807
1600,480.0,75,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.16283518098373212
1600,480.0,100,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.21711357464497613
1600,480.0,125,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.2713919683062202
1600,480.0,150,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.32567036196746424
1600,480.0,175,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.3799487556287083
1600,480.0,200,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.43422714928995226
1600,480.0,225,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.48850554295119636
1600,480.0,250,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5427839366124404
1600,480.0,275,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5970623302736845
1600,480.0,300,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6513407239349285
1600,480.0,325,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7056191175961725
1600,480.0,350,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7598975112574166
1600,480.0,375,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.8141759049186607
1600,480.0,400,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.8684542985799045
1600,480.0,425,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.9227326922411486
1600,480.0,450,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.9770110859023927
1600,480.0,475,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.031289479563637
1600,480.0,500,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.0855678732248808
1600,480.0,525,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.1398462668861247
1600,480.0,550,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.194124660547369
1600,480.0,575,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.2484030542086129
1600,480.0,600,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.302681447869857
1600,480.0,625,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.3569598415311013
1600,480.0,650,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.411238235192345
1600,480.0,675,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.465516628853589
1600,480.0,700,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.5197950225148331
1600,480.0,725,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.574073416176077
1600,480.0,750,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.6283518098373213
1600,480.0,775,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.6826302034985652
1600,480.0,800,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.736908597159809
1600,480.0,825,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.7911869908210536
1600,480.0,850,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.8454653844822972
1600,480.0,875,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.8997437781435416
1600,480.0,900,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.9540221718047854
1600,480.0,925,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.0083005654660298
1600,480.0,950,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.062578959127274
1600,480.0,975,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.116857352788517
1600,480.0,1000,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.1711357464497616
1600,480.0,1025,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.2254141401110057
1600,480.0,1050,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.2796925337722493
1600,480.0,1075,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.333970927433494
1600,480.0,1100,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.388249321094738
1600,480.0,1125,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.4425277147559816
1600,480.0,1150,#600,#4/0,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.4968061084172257
1600,640.0,1,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.0028948476619330156
1600,640.0,25,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.07237119154832539
1600,640.0,50,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.14474238309665077
1600,640.0,75,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.21711357464497613
1600,640.0,100,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.28948476619330155
1600,640.0,125,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.36185595774162693
1600,640.0,150,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.43422714928995226
1600,640.0,175,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5065983408382778
1600,640.0,200,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5789695323866031
1600,640.0,225,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6513407239349285
1600,640.0,250,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7237119154832539
1600,640.0,275,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7960831070315791
1600,640.0,300,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.8684542985799045
1600,640.0,325,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.94082549012823
1600,640.0,350,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.0131966816765556
1600,640.0,375,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.0855678732248808
1600,640.0,400,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.1579390647732062
1600,640.0,425,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.2303102563215316
1600,640.0,450,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.302681447869857
1600,640.0,475,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.3750526394181823
1600,640.0,500,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.4474238309665077
1600,640.0,525,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.5197950225148331
1600,640.0,550,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.5921662140631583
1600,640.0,575,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.664537405611484
1600,640.0,600,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.736908597159809
1600,640.0,625,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.8092797887081347
1600,640.0,650,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.88165098025646
1600,640.0,675,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.9540221718047854
1600,640.0,700,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.0263933633531113
1600,640.0,725,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.0987645549014364
1600,640.0,750,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.1711357464497616
1600,640.0,775,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.243506937998087
1600,640.0,800,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.3158781295464124
1600,640.0,825,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.388249321094738
1600,640.0,850,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.460620512643063
1600,640.0,875,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.5329917041913887
1600,640.0,900,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.605362895739714
1600,640.0,925,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.6777340872880395
1600,640.0,950,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7501052788363647
1600,640.0,975,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.82247647038469
1600,640.0,1000,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8948476619330155
1600,640.0,1025,#600,#4/0,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.9672188534813406
1600,640.0,1050,#400,#4/0,2,480.0,40,#600,-2,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9600818701075613
1600,640.0,1075,#500,#250,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.6959689892623935
1600,640.0,1100,#500,#250,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.758665942501054
1600,640.0,1125,#500,#250,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1600,640.0,1150,#500,#250,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8840598489783744
1600,800.0,1,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.0036185595774162697
1600,800.0,25,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.09046398943540673
1600,800.0,50,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.18092797887081347
1600,800.0,75,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.2713919683062202
1600,800.0,100,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.36185595774162693
1600,800.0,125,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.45231994717703367
1600,800.0,150,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5427839366124404
1600,800.0,175,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6332479260478472
1600,800.0,200,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7237119154832539
1600,800.0,225,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.8141759049186607
1600,800.0,250,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.9046398943540673
1600,800.0,275,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.995103883789474
1600,800.0,300,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.0855678732248808
1600,800.0,325,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.1760318626602875
1600,800.0,350,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.2664958520956944
1600,800.0,375,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.3569598415311013
1600,800.0,400,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.4474238309665077
1600,800.0,425,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.5378878204019146
1600,800.0,450,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.6283518098373213
1600,800.0,475,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.7188157992727282
1600,800.0,500,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.8092797887081347
1600,800.0,525,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.8997437781435416
1600,800.0,550,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.990207767578948
1600,800.0,575,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.080671757014355
1600,800.0,600,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.1711357464497616
1600,800.0,625,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.261599735885168
1600,800.0,650,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.352063725320575
1600,800.0,675,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.4425277147559816
1600,800.0,700,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.5329917041913887
1600,800.0,725,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.6234556936267954
1600,800.0,750,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7139196830622025
1600,800.0,775,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8043836724976083
1600,800.0,800,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8948476619330155
1600,800.0,825,#600,#4/0,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.985311651368422
1600,800.0,850,#400,#4/0,2,480.0,50,#600,-2,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9953209399897944
1600,800.0,875,#500,#250,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7429917041913887
1600,800.0,900,#500,#250,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1600,800.0,925,#500,#250,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8997340872880395
1600,800.0,950,#500,#250,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.978105278836365
1600,800.0,975,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.82247647038469
1600,800.0,1000,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
1600,800.0,1025,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9672188534813406
1600,800.0,1050,#500,#300,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.7429917041913887
1600,800.0,1075,#500,#300,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.8083010304816596
1600,800.0,1100,#500,#300,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.8736103567719313
1600,800.0,1125,#500,#300,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.938919683062202
1600,800.0,1150,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.774229009352473
1600,960.0,1,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.004342271492899523
1600,960.0,25,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.10855678732248807
1600,960.0,50,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.21711357464497613
1600,960.0,75,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.32567036196746424
1600,960.0,100,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.43422714928995226
1600,960.0,125,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5427839366124404
1600,960.0,150,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6513407239349285
1600,960.0,175,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7598975112574166
1600,960.0,200,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.8684542985799045
1600,960.0,225,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.9770110859023927
1600,960.0,250,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.0855678732248808
1600,960.0,275,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.194124660547369
1600,960.0,300,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.302681447869857
1600,960.0,325,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.411238235192345
1600,960.0,350,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.5197950225148331
1600,960.0,375,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.6283518098373213
1600,960.0,400,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.736908597159809
1600,960.0,425,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.8454653844822972
1600,960.0,450,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.9540221718047854
1600,960.0,475,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.062578959127274
1600,960.0,500,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.1711357464497616
1600,960.0,525,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.2796925337722493
1600,960.0,550,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.388249321094738
1600,960.0,575,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.4968061084172257
1600,960.0,600,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.605362895739714
1600,960.0,625,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7139196830622025
1600,960.0,650,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.82247647038469
1600,960.0,675,#600,#4/0,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.931033257707178
1600,960.0,700,#400,#4/0,2,480.0,60,#600,-2,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9600818701075613
1600,960.0,725,#500,#250,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7273174658817236
1600,960.0,750,#500,#250,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1600,960.0,775,#500,#250,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9154083255977046
1600,960.0,800,#600,#300,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.779053755455695
1600,960.0,825,#600,#300,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8658991853136855
1600,960.0,850,#600,#300,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.952744615171676
1600,960.0,875,#500,#300,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.7429917041913887
1600,960.0,900,#500,#300,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.821362895739714
1600,960.0,925,#500,#300,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.8997340872880395
1600,960.0,950,#500,#300,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.978105278836365
1600,960.0,975,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.82247647038469
1600,960.0,1000,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.894847661933015
1600,960.0,1025,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9672188534813406
1600,960.0,1050,#500,#350,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.821362895739714
1600,960.0,1075,#500,#350,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.8885382027811364
1600,960.0,1100,#500,#350,2,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.9557135098225573
1600,960.0,1125,#600,#400,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.7914602454354083
1600,960.0,1150,#600,#400,2,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8534926953339723
1600,1120.0,1,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.005065983408382778
1600,1120.0,25,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.12664958520956945
1600,1120.0,50,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.2532991704191389
1600,1120.0,75,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.3799487556287083
1600,1120.0,100,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5065983408382778
1600,1120.0,125,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.6332479260478472
1600,1120.0,150,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7598975112574166
1600,1120.0,175,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.886547096466986
1600,1120.0,200,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.0131966816765556
1600,1120.0,225,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.1398462668861247
1600,1120.0,250,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.2664958520956944
1600,1120.0,275,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.3931454373052636
1600,1120.0,300,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.5197950225148331
1600,1120.0,325,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.6464446077244024
1600,1120.0,350,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.773094192933972
1600,1120.0,375,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.8997437781435416
1600,1120.0,400,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.0263933633531113
1600,1120.0,425,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.15304294856268
1600,1120.0,450,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.2796925337722493
1600,1120.0,475,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.4063421189818195
1600,1120.0,500,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.5329917041913887
1600,1120.0,525,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.659641289400958
1600,1120.0,550,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7862908746105273
1600,1120.0,575,#600,#4/0,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.912940459820097
1600,1120.0,600,#400,#4/0,2,480.0,70,#600,-2,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9600818701075613
1600,1120.0,625,#500,#250,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.7429917041913887
1600,1120.0,650,#500,#250,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8527113723590443
1600,1120.0,675,#500,#250,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
1600,1120.0,700,#600,#300,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8369507086943555
1600,1120.0,725,#600,#300,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9382703768620106
1600,1120.0,750,#500,#300,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.7429917041913887
1600,1120.0,775,#500,#300,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.834424760997768
1600,1120.0,800,#500,#300,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.9258578178041486
1600,1120.0,825,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.786290874610527
1600,1120.0,850,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8707239314169066
1600,1120.0,875,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9551569882232855
1600,1120.0,900,#500,#350,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.821362895739714
1600,1120.0,925,#500,#350,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.8997340872880395
1600,1120.0,950,#500,#350,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.978105278836365
1600,1120.0,975,#600,#400,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8224764703846903
1600,1120.0,1000,#600,#400,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.894847661933016
1600,1120.0,1025,#600,#400,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.967218853481341
1600,1120.0,1050,#700,#500,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9135900450296663
1600,1120.0,1075,#700,#500,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9829612365779914
1600,1120.0,1100,#750,#500,2,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9203324281263163
1600,1120.0,1125,#750,#500,2,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.986703619674642
1600,1120.0,1150,#600,#500,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.912940459820097
1600,1280.0,1,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.005789695323866031
1600,1280.0,25,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.14474238309665077
1600,1280.0,50,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.28948476619330155
1600,1280.0,75,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.43422714928995226
1600,1280.0,100,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.5789695323866031
1600,1280.0,125,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.7237119154832539
1600,1280.0,150,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,0.8684542985799045
1600,1280.0,175,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.0131966816765556
1600,1280.0,200,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.1579390647732062
1600,1280.0,225,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.302681447869857
1600,1280.0,250,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.4474238309665077
1600,1280.0,275,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.5921662140631583
1600,1280.0,300,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.736908597159809
1600,1280.0,325,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,1.88165098025646
1600,1280.0,350,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.0263933633531113
1600,1280.0,375,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.1711357464497616
1600,1280.0,400,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.3158781295464124
1600,1280.0,425,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.460620512643063
1600,1280.0,450,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.605362895739714
1600,1280.0,475,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.7501052788363647
1600,1280.0,500,#600,#4/0,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,4,CU,75 C,1680,2.8948476619330155
1600,1280.0,525,#400,#4/0,2,480.0,80,#600,-2,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1675,2.9600818701075613
1600,1280.0,550,#500,#250,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.758665942501054
1600,1280.0,575,#500,#250,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,1900,2.8840598489783744
1600,1280.0,600,#600,#300,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7790537554556947
1600,1280.0,625,#600,#300,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
1600,1280.0,650,#500,#300,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.71686797367528
1600,1280.0,675,#500,#300,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.821362895739714
1600,1280.0,700,#500,#300,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.9258578178041486
1600,1280.0,725,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.798352739868581
1600,1280.0,750,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.894847661933015
1600,1280.0,775,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9913425839974486
1600,1280.0,800,#500,#350,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.8661464337673284
1600,1280.0,825,#500,#350,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.9557135098225573
1600,1280.0,850,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.81213772873493
1600,1280.0,875,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.894847661933016
1600,1280.0,900,#600,#400,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.977557595131102
1600,1280.0,925,#700,#500,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9334103854720452
1600,1280.0,950,#750,#500,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.8824060329558456
1600,1280.0,975,#750,#500,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9582588232967884
1600,1280.0,1000,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.8948476619330155
1600,1280.0,1025,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9672188534813406
1600,1280.0,1050,#700,#500,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9135900450296663
1600,1280.0,1075,#700,#500,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9829612365779914
1600,1280.0,1100,#750,#600,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9203324281263163
1600,1280.0,1125,#750,#600,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.986703619674642
1600,1280.0,1150,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.959177609975971
1600,1440.0,1,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.006513407239349284
1600,1440.0,25,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.1628351809837321
1600,1440.0,50,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.3256703619674642
1600,1440.0,75,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.48850554295119636
1600,1440.0,100,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.6513407239349284
1600,1440.0,125,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.8141759049186604
1600,1440.0,150,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.9770110859023927
1600,1440.0,175,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.1398462668861247
1600,1440.0,200,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.3026814478698567
1600,1440.0,225,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.4655166288535888
1600,1440.0,250,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.6283518098373209
1600,1440.0,275,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.7911869908210531
1600,1440.0,300,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.9540221718047854
1600,1440.0,325,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.116857352788517
1600,1440.0,350,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.2796925337722493
1600,1440.0,375,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.442527714755981
1600,1440.0,400,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.6053628957397135
1600,1440.0,425,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.7681980767234453
1600,1440.0,450,#600,#4/0,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.9310332577071776
1600,1440.0,475,#500,#250,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,5,CU,75 C,1900,2.6802947509527284
1600,1440.0,500,#500,#250,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1600,1440.0,525,#500,#250,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,5,CU,75 C,1900,2.9624310405267
1600,1440.0,550,#600,#300,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.8658991853136855
1600,1440.0,575,#600,#300,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.9961673301006706
1600,1440.0,600,#500,#300,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,6,CU,75 C,2280,2.821362895739714
1600,1440.0,625,#500,#300,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,6,CU,75 C,2280,2.938919683062202
1600,1440.0,650,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.82247647038469
1600,1440.0,675,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.9310332577071776
1600,1440.0,700,#500,#350,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.821362895739714
1600,1440.0,725,#500,#350,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.922125856301847
1600,1440.0,750,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.791460245435408
1600,1440.0,775,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8845089202832552
1600,1440.0,800,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.977557595131102
1600,1440.0,825,#700,#500,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.943320555693234
1600,1440.0,850,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9013692305410808
1600,1440.0,875,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.986703619674642
1600,1440.0,900,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9310332577071776
1600,1440.0,925,#700,#500,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.8875758481990443
1600,1440.0,950,#700,#500,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9656184386909104
1600,1440.0,975,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9120360291827763
1600,1440.0,1000,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.986703619674642
1600,1440.0,1025,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.9672188534813406
1600,1440.0,1050,#700,#600,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,9,CU,75 C,4140,2.9135900450296663
1600,1440.0,1075,#700,#600,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,9,CU,75 C,4140,2.9829612365779914
1600,1440.0,1100,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,9,CU,75 C,4275,2.9203324281263163
1600,1440.0,1125,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,9,CU,75 C,4275,2.986703619674642
