Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1600,1440.0,1150,#600,#600,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,10,CU,75 C,4200,2.9961673301006706
1600,1600.0,1,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.007237119154832539
1600,1600.0,25,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.18092797887081347
1600,1600.0,50,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.36185595774162693
1600,1600.0,75,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.5427839366124404
1600,1600.0,100,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.7237119154832539
1600,1600.0,125,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,0.9046398943540673
1600,1600.0,150,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.0855678732248808
1600,1600.0,175,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.2664958520956944
1600,1600.0,200,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.4474238309665077
1600,1600.0,225,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.6283518098373213
1600,1600.0,250,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.8092797887081347
1600,1600.0,275,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,1.990207767578948
1600,1600.0,300,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.1711357464497616
1600,1600.0,325,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.352063725320575
1600,1600.0,350,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.5329917041913887
1600,1600.0,375,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.7139196830622025
1600,1600.0,400,#600,#4/0,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,4,CU,75 C,1680,2.8948476619330155
1600,1600.0,425,#400,#4/0,2,480.0,100,#600,-2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,5,CU,75 C,1675,2.9953209399897944
1600,1600.0,450,#500,#250,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,5,CU,75 C,1900,2.821362895739714
1600,1600.0,475,#500,#250,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,5,CU,75 C,1900,2.978105278836365
1600,1600.0,500,#600,#300,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
1600,1600.0,525,#500,#300,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,6,CU,75 C,2280,2.7429917041913887
1600,1600.0,550,#500,#300,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,6,CU,75 C,2280,2.8736103567719313
1600,1600.0,575,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.774229009352473
1600,1600.0,600,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.894847661933015
1600,1600.0,625,#500,#350,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.798971126725907
1600,1600.0,650,#500,#350,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2660,2.910929971794943
1600,1600.0,675,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.791460245435408
1600,1600.0,700,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.894847661933016
1600,1600.0,725,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9982350784306235
1600,1600.0,750,#700,#500,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3220,2.973051066356802
1600,1600.0,775,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,7,CU,75 C,3325,2.939295625711553
1600,1600.0,800,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.8948476619330155
1600,1600.0,825,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3360,2.985311651368422
1600,1600.0,850,#700,#500,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3680,2.948275640803829
1600,1600.0,875,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.903739630239235
1600,1600.0,900,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,8,CU,75 C,3800,2.986703619674642
1600,1600.0,925,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.9752600969867102
1600,1600.0,950,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,9,CU,75 C,4140,2.929005865373739
1600,1600.0,975,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,9,CU,75 C,4275,2.8760849670940996
1600,1600.0,1000,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,9,CU,75 C,4275,2.949830735481128
1600,1600.0,1025,#600,#600,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,10,CU,75 C,4200,2.9672188534813406
1600,1600.0,1050,#700,#700,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,10,CU,75 C,4600,2.913590045029667
1600,1600.0,1075,#700,#700,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,10,CU,75 C,4600,2.9829612365779914
1600,1600.0,1100,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9203324281263168
1600,1600.0,1125,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
1600,1600.0,1150,#1000,#1000,2,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 2 pole,2,1,10,CU,75 C,5450,2.7792383607553437
1600,160.0,1,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.0006267345188084979
1600,160.0,25,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.015668362970212447
1600,160.0,50,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.031336725940424894
1600,160.0,75,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.04700508891063734
1600,160.0,100,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.06267345188084979
1600,160.0,125,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.07834181485106222
1600,160.0,150,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.09401017782127467
1600,160.0,175,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.10967854079148712
1600,160.0,200,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.12534690376169957
1600,160.0,225,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.14101526673191203
1600,160.0,250,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.15668362970212443
1600,160.0,275,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.1723519926723369
1600,160.0,300,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.18802035564254935
1600,160.0,325,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.20368871861276178
1600,160.0,350,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.21935708158297423
1600,160.0,375,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.2350254445531867
1600,160.0,400,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.25069380752339915
1600,160.0,425,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.26636217049361155
1600,160.0,450,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.28203053346382406
1600,160.0,475,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.29769889643403646
1600,160.0,500,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.31336725940424887
1600,160.0,525,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3290356223744613
1600,160.0,550,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3447039853446738
1600,160.0,575,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.36037234831488624
1600,160.0,600,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3760407112850987
1600,160.0,625,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3917090742553111
1600,160.0,650,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.40737743722552355
1600,160.0,675,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.423045800195736
1600,160.0,700,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.43871416316594847
1600,160.0,725,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.4543825261361609
1600,160.0,750,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.4700508891063734
1600,160.0,775,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.48571925207658584
1600,160.0,800,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5013876150467983
1600,160.0,825,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5170559780170106
1600,160.0,850,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5327243409872231
1600,160.0,875,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5483927039574357
1600,160.0,900,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5640610669276481
1600,160.0,925,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5797294298978605
1600,160.0,950,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5953977928680729
1600,160.0,975,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6110661558382854
1600,160.0,1000,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6267345188084977
1600,160.0,1025,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6424028817787103
1600,160.0,1050,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6580712447489226
1600,160.0,1075,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6737396077191352
1600,160.0,1100,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6894079706893476
1600,160.0,1125,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.70507633365956
1600,160.0,1150,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7207446966297725
1600,160.0,1175,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7364130595999849
1600,160.0,1200,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7520814225701974
1600,160.0,1225,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7677497855404098
1600,160.0,1250,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7834181485106222
1600,160.0,1275,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7990865114808349
1600,160.0,1300,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.8147548744510471
1600,160.0,1325,#600,#4/0,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.8304232374212597
1600,320.0,1,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.0012534690376169958
1600,320.0,25,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.031336725940424894
1600,320.0,50,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.06267345188084979
1600,320.0,75,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.09401017782127467
1600,320.0,100,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.12534690376169957
1600,320.0,125,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.15668362970212443
1600,320.0,150,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.18802035564254935
1600,320.0,175,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.21935708158297423
1600,320.0,200,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.25069380752339915
1600,320.0,225,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.28203053346382406
1600,320.0,250,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.31336725940424887
1600,320.0,275,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3447039853446738
1600,320.0,300,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3760407112850987
1600,320.0,325,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.40737743722552355
1600,320.0,350,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.43871416316594847
1600,320.0,375,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.4700508891063734
1600,320.0,400,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5013876150467983
1600,320.0,425,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5327243409872231
1600,320.0,450,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5640610669276481
1600,320.0,475,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5953977928680729
1600,320.0,500,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6267345188084977
1600,320.0,525,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6580712447489226
1600,320.0,550,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6894079706893476
1600,320.0,575,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7207446966297725
1600,320.0,600,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7520814225701974
1600,320.0,625,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7834181485106222
1600,320.0,650,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.8147548744510471
1600,320.0,675,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.846091600391472
1600,320.0,700,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.8774283263318969
1600,320.0,725,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.9087650522723218
1600,320.0,750,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.9401017782127468
1600,320.0,775,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.9714385041531717
1600,320.0,800,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0027752300935966
1600,320.0,825,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0341119560340213
1600,320.0,850,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0654486819744462
1600,320.0,875,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0967854079148713
1600,320.0,900,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.1281221338552962
1600,320.0,925,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.159458859795721
1600,320.0,950,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.1907955857361459
1600,320.0,975,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.2221323116765708
1600,320.0,1000,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.2534690376169955
1600,320.0,1025,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.2848057635574206
1600,320.0,1050,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3161424894978453
1600,320.0,1075,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3474792154382704
1600,320.0,1100,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3788159413786951
1600,320.0,1125,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.41015266731912
1600,320.0,1150,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.441489393259545
1600,320.0,1175,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.4728261191999699
1600,320.0,1200,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5041628451403948
1600,320.0,1225,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5354995710808197
1600,320.0,1250,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5668362970212444
1600,320.0,1275,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5981730229616697
1600,320.0,1300,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.6295097489020942
1600,320.0,1325,#600,#4/0,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.6608464748425193
1600,480.0,1,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.0018802035564254934
1600,480.0,25,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.04700508891063734
1600,480.0,50,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.09401017782127467
1600,480.0,75,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.141015266731912
1600,480.0,100,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.18802035564254935
1600,480.0,125,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.23502544455318666
1600,480.0,150,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.282030533463824
1600,480.0,175,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3290356223744613
1600,480.0,200,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3760407112850987
1600,480.0,225,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.423045800195736
1600,480.0,250,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.4700508891063733
1600,480.0,275,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5170559780170106
1600,480.0,300,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.564061066927648
1600,480.0,325,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6110661558382854
1600,480.0,350,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6580712447489226
1600,480.0,375,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.70507633365956
1600,480.0,400,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7520814225701974
1600,480.0,425,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7990865114808346
1600,480.0,450,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.846091600391472
1600,480.0,475,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.8930966893021093
1600,480.0,500,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.9401017782127467
1600,480.0,525,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.9871068671233839
1600,480.0,550,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0341119560340213
1600,480.0,575,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0811170449446588
1600,480.0,600,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.128122133855296
1600,480.0,625,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.1751272227659335
1600,480.0,650,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.2221323116765708
1600,480.0,675,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.269137400587208
1600,480.0,700,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3161424894978453
1600,480.0,725,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3631475784084828
1600,480.0,750,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.41015266731912
1600,480.0,775,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.4571577562297573
1600,480.0,800,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5041628451403948
1600,480.0,825,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.551167934051032
1600,480.0,850,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5981730229616693
1600,480.0,875,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.6451781118723068
1600,480.0,900,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.692183200782944
1600,480.0,925,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.7391882896935815
1600,480.0,950,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.7861933786042186
1600,480.0,975,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.833198467514856
1600,480.0,1000,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.8802035564254933
1600,480.0,1025,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.9272086453361308
1600,480.0,1050,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.9742137342467678
1600,480.0,1075,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.0212188231574055
1600,480.0,1100,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.0682239120680426
1600,480.0,1125,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.11522900097868
1600,480.0,1150,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.1622340898893175
1600,480.0,1175,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.2092391787999546
1600,480.0,1200,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.256244267710592
1600,480.0,1225,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.3032493566212295
1600,480.0,1250,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.350254445531867
1600,480.0,1275,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.397259534442504
1600,480.0,1300,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.4442646233531415
1600,480.0,1325,#600,#4/0,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.4912697122637786
1600,640.0,1,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.0025069380752339916
1600,640.0,25,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.06267345188084979
1600,640.0,50,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.12534690376169957
1600,640.0,75,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.18802035564254935
1600,640.0,100,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.25069380752339915
1600,640.0,125,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.31336725940424887
1600,640.0,150,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3760407112850987
1600,640.0,175,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.43871416316594847
1600,640.0,200,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5013876150467983
1600,640.0,225,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5640610669276481
1600,640.0,250,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6267345188084977
1600,640.0,275,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6894079706893476
1600,640.0,300,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7520814225701974
1600,640.0,325,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.8147548744510471
1600,640.0,350,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.8774283263318969
1600,640.0,375,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.9401017782127468
1600,640.0,400,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0027752300935966
1600,640.0,425,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0654486819744462
1600,640.0,450,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.1281221338552962
1600,640.0,475,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.1907955857361459
1600,640.0,500,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.2534690376169955
1600,640.0,525,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3161424894978453
1600,640.0,550,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3788159413786951
1600,640.0,575,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.441489393259545
1600,640.0,600,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5041628451403948
1600,640.0,625,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5668362970212444
1600,640.0,650,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.6295097489020942
1600,640.0,675,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.692183200782944
1600,640.0,700,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.7548566526637939
1600,640.0,725,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.8175301045446437
1600,640.0,750,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.8802035564254935
1600,640.0,775,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.9428770083063434
1600,640.0,800,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.005550460187193
1600,640.0,825,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.0682239120680426
1600,640.0,850,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.1308973639488924
1600,640.0,875,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.1935708158297427
1600,640.0,900,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.2562442677105925
1600,640.0,925,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.318917719591442
1600,640.0,950,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.3815911714722917
1600,640.0,975,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.4442646233531415
1600,640.0,1000,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.506938075233991
1600,640.0,1025,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.569611527114841
1600,640.0,1050,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.6322849789956906
1600,640.0,1075,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.694958430876541
1600,640.0,1100,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7576318827573902
1600,640.0,1125,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1600,640.0,1150,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.88297878651909
1600,640.0,1175,#600,#4/0,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9456522383999397
1600,640.0,1200,#400,#4/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1675,2.929635313729312
1600,640.0,1225,#400,#4/0,3,480.0,40,#600,-2,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1675,2.990669382765339
1600,640.0,1250,#500,#250,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7147780752339914
1600,640.0,1275,#500,#250,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7690736367386717
1600,640.0,1300,#500,#250,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.823369198243351
1600,640.0,1325,#500,#250,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.877664759748031
1600,800.0,1,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.0031336725940424894
1600,800.0,25,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.07834181485106222
1600,800.0,50,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.15668362970212443
1600,800.0,75,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.23502544455318666
1600,800.0,100,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.31336725940424887
1600,800.0,125,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3917090742553111
1600,800.0,150,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.4700508891063733
1600,800.0,175,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5483927039574357
1600,800.0,200,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6267345188084977
1600,800.0,225,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7050763336595599
1600,800.0,250,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7834181485106222
1600,800.0,275,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.8617599633616845
1600,800.0,300,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.9401017782127467
1600,800.0,325,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.018443593063809
1600,800.0,350,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0967854079148713
1600,800.0,375,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.1751272227659335
1600,800.0,400,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.2534690376169955
1600,800.0,425,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3318108524680576
1600,800.0,450,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.4101526673191198
1600,800.0,475,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.4884944821701822
1600,800.0,500,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5668362970212444
1600,800.0,525,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.6451781118723066
1600,800.0,550,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.723519926723369
1600,800.0,575,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.8018617415744307
1600,800.0,600,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.8802035564254933
1600,800.0,625,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.9585453712765555
1600,800.0,650,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.036887186127618
1600,800.0,675,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.11522900097868
1600,800.0,700,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.1935708158297427
1600,800.0,725,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.2719126306808044
1600,800.0,750,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.350254445531867
1600,800.0,775,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.428596260382929
1600,800.0,800,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.506938075233991
1600,800.0,825,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.585279890085053
1600,800.0,850,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.6636217049361153
1600,800.0,875,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7419635197871775
1600,800.0,900,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8203053346382396
1600,800.0,925,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8986471494893022
1600,800.0,950,#600,#4/0,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9769889643403644
1600,800.0,975,#400,#4/0,3,480.0,50,#600,-2,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1675,2.975410865506332
1600,800.0,1000,#500,#250,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7147780752339914
1600,800.0,1025,#500,#250,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.782647527114841
1600,800.0,1050,#500,#250,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
1600,800.0,1075,#500,#250,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.91838643087654
1600,800.0,1100,#500,#250,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.98625588275739
1600,800.0,1125,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
1600,800.0,1150,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.88297878651909
1600,800.0,1175,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9456522383999397
1600,800.0,1200,#500,#300,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.7147780752339914
1600,800.0,1225,#500,#300,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.7713359518013663
1600,800.0,1250,#500,#300,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.8278938283687407
1600,800.0,1275,#500,#300,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.8844517049361156
1600,800.0,1300,#500,#300,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9410095815034905
1600,800.0,1325,#500,#300,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9975674580708653
1600,960.0,1,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.0037604071128509867
1600,960.0,25,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.09401017782127467
1600,960.0,50,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.18802035564254935
1600,960.0,75,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.282030533463824
1600,960.0,100,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3760407112850987
1600,960.0,125,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.4700508891063733
1600,960.0,150,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.564061066927648
1600,960.0,175,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6580712447489226
1600,960.0,200,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7520814225701974
1600,960.0,225,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.846091600391472
1600,960.0,250,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.9401017782127467
1600,960.0,275,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0341119560340213
1600,960.0,300,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.128122133855296
1600,960.0,325,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.2221323116765708
1600,960.0,350,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3161424894978453
1600,960.0,375,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.41015266731912
1600,960.0,400,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5041628451403948
1600,960.0,425,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5981730229616693
1600,960.0,450,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.692183200782944
1600,960.0,475,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.7861933786042186
1600,960.0,500,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.8802035564254933
1600,960.0,525,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.9742137342467678
1600,960.0,550,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.0682239120680426
1600,960.0,575,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.1622340898893175
1600,960.0,600,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.256244267710592
1600,960.0,625,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.350254445531867
1600,960.0,650,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.4442646233531415
1600,960.0,675,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.538274801174416
1600,960.0,700,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.6322849789956906
1600,960.0,725,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7262951568169655
1600,960.0,750,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1600,960.0,775,#600,#4/0,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.9143155124595146
1600,960.0,800,#400,#4/0,3,480.0,60,#600,-2,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1675,2.929635313729312
1600,960.0,825,#500,#250,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.687630294481652
1600,960.0,850,#500,#250,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7690736367386717
1600,960.0,875,#500,#250,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.8505169789956915
1600,960.0,900,#500,#250,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.931960321252711
1600,960.0,925,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.782701263509731
1600,960.0,950,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8579094057667502
1600,960.0,975,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9331175480237706
1600,960.0,1000,#500,#300,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.7147780752339914
1600,960.0,1025,#500,#300,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.7826475271148414
1600,960.0,1050,#500,#300,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.8505169789956915
1600,960.0,1075,#500,#300,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9183864308765406
1600,960.0,1100,#500,#300,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9862558827573906
1600,960.0,1125,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8203053346382396
1600,960.0,1150,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.88297878651909
1600,960.0,1175,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9456522383999393
1600,960.0,1200,#500,#350,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.7923431630978204
1600,960.0,1225,#500,#350,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.8505169789956915
1600,960.0,1250,#500,#350,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.9086907948935625
1600,960.0,1275,#500,#350,3,480.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.966864610791433
1600,960.0,1300,#600,#400,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.7934452838321624
