Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
1600,960.0,1325,#600,#400,3,480.0,60,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.847165385444319
1600,1120.0,1,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.004387141631659484
1600,1120.0,25,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.1096785407914871
1600,1120.0,50,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.2193570815829742
1600,1120.0,75,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3290356223744613
1600,1120.0,100,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.4387141631659484
1600,1120.0,125,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5483927039574356
1600,1120.0,150,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6580712447489226
1600,1120.0,175,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7677497855404097
1600,1120.0,200,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.8774283263318968
1600,1120.0,225,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.9871068671233838
1600,1120.0,250,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0967854079148711
1600,1120.0,275,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.2064639487063582
1600,1120.0,300,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3161424894978453
1600,1120.0,325,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.4258210302893324
1600,1120.0,350,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5354995710808195
1600,1120.0,375,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.6451781118723066
1600,1120.0,400,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.7548566526637936
1600,1120.0,425,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.8645351934552807
1600,1120.0,450,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.9742137342467676
1600,1120.0,475,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.083892275038255
1600,1120.0,500,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.1935708158297422
1600,1120.0,525,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.3032493566212295
1600,1120.0,550,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.4129278974127164
1600,1120.0,575,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.5226064382042037
1600,1120.0,600,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.6322849789956906
1600,1120.0,625,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7419635197871775
1600,1120.0,650,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.8516420605786648
1600,1120.0,675,#600,#4/0,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
1600,1120.0,700,#400,#4/0,3,480.0,70,#600,-2,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1675,2.990669382765339
1600,1120.0,725,#500,#250,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.755499746362501
1600,1120.0,750,#500,#250,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
1600,1120.0,775,#500,#250,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9455342116288805
1600,1120.0,800,#600,#300,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.80777064426207
1600,1120.0,825,#600,#300,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.89551347689526
1600,1120.0,850,#600,#300,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.98325630952845
1600,1120.0,875,#500,#300,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.7713359518013663
1600,1120.0,900,#500,#300,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.850516978995691
1600,1120.0,925,#500,#300,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9296980061900157
1600,1120.0,950,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.77852303338434
1600,1120.0,975,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8516420605786648
1600,1120.0,1000,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
1600,1120.0,1025,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9978801149673147
1600,1120.0,1050,#500,#350,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.850516978995691
1600,1120.0,1075,#500,#350,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.91838643087654
1600,1120.0,1100,#500,#350,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.98625588275739
1600,1120.0,1125,#600,#400,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8203053346382405
1600,1120.0,1150,#600,#400,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.882978786519091
1600,1120.0,1175,#600,#400,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9456522383999406
1600,1120.0,1200,#700,#500,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.883621690280789
1600,1120.0,1225,#700,#500,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.943697142161639
1600,1120.0,1250,#750,#500,3,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.8738725940424885
1600,1120.0,1275,#750,#500,3,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.9313500459233386
1600,1120.0,1300,#750,#500,3,480.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.9888274978041878
1600,1120.0,1325,#600,#500,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.906481330974408
1600,1280.0,1,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.005013876150467983
1600,1280.0,25,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.12534690376169957
1600,1280.0,50,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.25069380752339915
1600,1280.0,75,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.3760407112850987
1600,1280.0,100,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.5013876150467983
1600,1280.0,125,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.6267345188084977
1600,1280.0,150,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.7520814225701974
1600,1280.0,175,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,0.8774283263318969
1600,1280.0,200,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.0027752300935966
1600,1280.0,225,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.1281221338552962
1600,1280.0,250,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.2534690376169955
1600,1280.0,275,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.3788159413786951
1600,1280.0,300,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.5041628451403948
1600,1280.0,325,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.6295097489020942
1600,1280.0,350,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.7548566526637939
1600,1280.0,375,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,1.8802035564254935
1600,1280.0,400,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.005550460187193
1600,1280.0,425,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.1308973639488924
1600,1280.0,450,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.2562442677105925
1600,1280.0,475,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.3815911714722917
1600,1280.0,500,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.506938075233991
1600,1280.0,525,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.6322849789956906
1600,1280.0,550,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.7576318827573902
1600,1280.0,575,#600,#4/0,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,4,CU,75 C,1680,2.88297878651909
1600,1280.0,600,#400,#4/0,3,480.0,80,#600,-2,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1675,2.929635313729312
1600,1280.0,625,#500,#250,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.7147780752339914
1600,1280.0,650,#500,#250,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.823369198243351
1600,1280.0,675,#500,#250,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,1900,2.9319603212527103
1600,1280.0,700,#600,#300,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8077706442620705
1600,1280.0,725,#600,#300,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9080481672714305
1600,1280.0,750,#500,#300,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.714778075233992
1600,1280.0,775,#500,#300,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.8052706777417913
1600,1280.0,800,#500,#300,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.895763280249591
1600,1280.0,825,#500,#300,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9862558827573906
1600,1280.0,850,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.84119648526519
1600,1280.0,875,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
1600,1280.0,900,#500,#350,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.79234316309782
1600,1280.0,925,#500,#350,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.8699082509616485
1600,1280.0,950,#500,#350,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.947473338825477
1600,1280.0,975,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.7934452838321624
1600,1280.0,1000,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.865072085981705
1600,1280.0,1025,#600,#400,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.936698888131247
1600,1280.0,1050,#700,#500,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8836216902807896
1600,1280.0,1075,#700,#500,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.952279349573189
1600,1280.0,1100,#750,#500,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.8902947231513036
1600,1280.0,1125,#750,#500,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.9559832395865606
1600,1280.0,1150,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.88297878651909
1600,1280.0,1175,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9456522383999397
1600,1280.0,1200,#700,#500,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.88362169028079
1600,1280.0,1225,#700,#500,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9436971421616396
1600,1280.0,1250,#750,#600,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.873872594042489
1600,1280.0,1275,#750,#600,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.931350045923339
1600,1280.0,1300,#750,#600,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.9888274978041895
1600,1280.0,1325,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9526159552755895
1600,1440.0,1,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.00564061066927648
1600,1440.0,25,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.141015266731912
1600,1440.0,50,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.282030533463824
1600,1440.0,75,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.423045800195736
1600,1440.0,100,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.564061066927648
1600,1440.0,125,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.70507633365956
1600,1440.0,150,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.846091600391472
1600,1440.0,175,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.9871068671233839
1600,1440.0,200,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.128122133855296
1600,1440.0,225,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.269137400587208
1600,1440.0,250,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.41015266731912
1600,1440.0,275,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.551167934051032
1600,1440.0,300,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.692183200782944
1600,1440.0,325,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.833198467514856
1600,1440.0,350,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.9742137342467678
1600,1440.0,375,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.11522900097868
1600,1440.0,400,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.256244267710592
1600,1440.0,425,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.397259534442504
1600,1440.0,450,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.538274801174416
1600,1440.0,475,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.679290067906328
1600,1440.0,500,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.82030533463824
1600,1440.0,525,#600,#4/0,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.961320601370152
1600,1440.0,550,#500,#250,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,5,CU,75 C,1900,2.6876302944816515
1600,1440.0,575,#500,#250,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,5,CU,75 C,1900,2.809795307867181
1600,1440.0,600,#500,#250,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,5,CU,75 C,1900,2.931960321252711
1600,1440.0,625,#600,#300,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
1600,1440.0,650,#600,#300,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.93311754802377
1600,1440.0,675,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,6,CU,75 C,2280,2.7487128011744155
1600,1440.0,700,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,6,CU,75 C,2280,2.850516978995691
1600,1440.0,725,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,6,CU,75 C,2280,2.9523211568169656
1600,1440.0,750,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.82030533463824
1600,1440.0,775,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.9143155124595146
1600,1440.0,800,#500,#350,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.79234316309782
1600,1440.0,825,#500,#350,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.879603886944627
1600,1440.0,850,#500,#350,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.966864610791433
1600,1440.0,875,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8203053346382405
1600,1440.0,900,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9008854870564758
1600,1440.0,925,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9814656394747114
1600,1440.0,950,#700,#500,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.935114934750089
1600,1440.0,975,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.882083658596896
1600,1440.0,1000,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.95598323958656
1600,1440.0,1025,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8908129680041963
1600,1440.0,1050,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.961320601370152
1600,1440.0,1075,#700,#500,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9061499847361083
1600,1440.0,1100,#700,#500,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9737348681020643
1600,1440.0,1125,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.90979600146802
1600,1440.0,1150,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.9744581348339763
1600,1440.0,1175,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9456522383999393
1600,1440.0,1200,#700,#600,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,4140,2.88362169028079
1600,1440.0,1225,#700,#600,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9436971421616396
1600,1440.0,1250,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.8738725940424885
1600,1440.0,1275,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9313500459233386
1600,1440.0,1300,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9888274978041878
1600,1440.0,1325,#600,#600,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1440.0A) is within 90.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,10,CU,75 C,4200,2.9895236547165345
1600,1600.0,1,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.006267345188084979
1600,1600.0,25,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.15668362970212443
1600,1600.0,50,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.31336725940424887
1600,1600.0,75,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.4700508891063733
1600,1600.0,100,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.6267345188084977
1600,1600.0,125,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.7834181485106222
1600,1600.0,150,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,0.9401017782127467
1600,1600.0,175,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.0967854079148713
1600,1600.0,200,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.2534690376169955
1600,1600.0,225,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.4101526673191198
1600,1600.0,250,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.5668362970212444
1600,1600.0,275,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.723519926723369
1600,1600.0,300,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,1.8802035564254933
1600,1600.0,325,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.036887186127618
1600,1600.0,350,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.1935708158297427
1600,1600.0,375,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.350254445531867
1600,1600.0,400,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.506938075233991
1600,1600.0,425,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.6636217049361153
1600,1600.0,450,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.8203053346382396
1600,1600.0,475,#600,#4/0,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,4,CU,75 C,1680,2.9769889643403644
1600,1600.0,500,#500,#250,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,5,CU,75 C,1900,2.7147780752339914
1600,1600.0,525,#500,#250,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,5,CU,75 C,1900,2.850516978995691
1600,1600.0,550,#500,#250,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,5,CU,75 C,1900,2.98625588275739
1600,1600.0,575,#600,#300,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.88297878651909
1600,1600.0,600,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,6,CU,75 C,2280,2.7147780752339914
1600,1600.0,625,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,6,CU,75 C,2280,2.8278938283687407
1600,1600.0,650,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,6,CU,75 C,2280,2.9410095815034905
1600,1600.0,675,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.8203053346382396
1600,1600.0,700,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
1600,1600.0,725,#500,#350,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.8117344350637765
1600,1600.0,750,#500,#350,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2660,2.9086907948935616
1600,1600.0,775,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.7755385832947765
1600,1600.0,800,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.865072085981705
1600,1600.0,825,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,2940,2.954605588668633
1600,1600.0,850,#700,#500,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3220,2.917950519926989
1600,1600.0,875,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.8738725940424885
1600,1600.0,900,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (7 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,7,CU,75 C,3325,2.95598323958656
1600,1600.0,925,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8986471494893022
1600,1600.0,950,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9769889643403644
1600,1600.0,975,#700,#500,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3680,2.928678279191427
1600,1600.0,1000,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.8738725940424885
1600,1600.0,1025,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (8 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,8,CU,75 C,3800,2.945719408893551
1600,1600.0,1050,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.924761087772989
1600,1600.0,1075,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.994398256529489
1600,1600.0,1100,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,4140,2.937022091952656
1600,1600.0,1125,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.8738725940424885
1600,1600.0,1150,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9377364294656547
1600,1600.0,1175,#600,#600,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,10,CU,75 C,4200,2.9456522383999397
1600,1600.0,1200,#700,#700,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,10,CU,75 C,4600,2.88362169028079
1600,1600.0,1225,#700,#700,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9436971421616396
1600,1600.0,1250,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,10,CU,75 C,4750,2.8738725940424885
1600,1600.0,1275,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9313500459233386
1600,1600.0,1300,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9888274978041878
1600,1600.0,1325,#1000,#1000,3,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (1600.0A) is within 100.0% of User-specified breaker rating (1600A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 1600A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 1600A.,480 V / 3 pole,3,1,10,CU,75 C,5450,2.773075701781495
2000,200.0,1,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.0028948476619330156
2000,200.0,25,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.07237119154832539
2000,200.0,50,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.14474238309665077
2000,200.0,75,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.21711357464497613
2000,200.0,100,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.28948476619330155
2000,200.0,125,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.36185595774162693
2000,200.0,150,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.43422714928995226
2000,200.0,175,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.5065983408382778
2000,200.0,200,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.5789695323866031
2000,200.0,225,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.6513407239349285
2000,200.0,250,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.7237119154832539
2000,200.0,275,#600,#250,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.7960831070315791
2000,400.0,1,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.005789695323866031
2000,400.0,25,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.14474238309665077
2000,400.0,50,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.28948476619330155
2000,400.0,75,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.43422714928995226
2000,400.0,100,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.5789695323866031
2000,400.0,125,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.7237119154832539
2000,400.0,150,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.8684542985799045
2000,400.0,175,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.0131966816765556
2000,400.0,200,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.1579390647732062
2000,400.0,225,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.302681447869857
2000,400.0,250,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.4474238309665077
2000,400.0,275,#600,#250,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.5921662140631583
2000,600.0,1,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.008684542985799047
2000,600.0,25,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.21711357464497613
2000,600.0,50,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.43422714928995226
2000,600.0,75,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.6513407239349285
2000,600.0,100,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.8684542985799045
2000,600.0,125,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.0855678732248808
2000,600.0,150,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.302681447869857
2000,600.0,175,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.5197950225148331
2000,600.0,200,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.736908597159809
2000,600.0,225,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.9540221718047854
