Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2000,600.0,250,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.1711357464497616
2000,600.0,275,#600,#250,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.388249321094738
2000,800.0,1,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.011579390647732063
2000,800.0,25,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.28948476619330155
2000,800.0,50,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.5789695323866031
2000,800.0,75,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.8684542985799045
2000,800.0,100,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.1579390647732062
2000,800.0,125,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.4474238309665077
2000,800.0,150,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.736908597159809
2000,800.0,175,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.0263933633531113
2000,800.0,200,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.3158781295464124
2000,800.0,225,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.605362895739714
2000,800.0,250,#600,#250,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8948476619330155
2000,800.0,275,#500,#250,1,120.0,40,#600,-1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2280,2.8736103567719313
2000,1000.0,1,#600,#250,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.014474238309665079
2000,1000.0,25,#600,#250,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.36185595774162693
2000,1000.0,50,#600,#250,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.7237119154832539
2000,1000.0,75,#600,#250,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.0855678732248808
2000,1000.0,100,#600,#250,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.4474238309665077
2000,1000.0,125,#600,#250,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.8092797887081347
2000,1000.0,150,#600,#250,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.1711357464497616
2000,1000.0,175,#600,#250,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.5329917041913887
2000,1000.0,200,#600,#250,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8948476619330155
2000,1000.0,225,#500,#250,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2280,2.938919683062202
2000,1000.0,250,#500,#300,1,120.0,50,#600,-1,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,2660,2.798971126725907
2000,1000.0,275,#600,#350,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,2940,2.8431539536842116
2000,1200.0,1,#600,#250,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.017369085971598093
2000,1200.0,25,#600,#250,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.43422714928995226
2000,1200.0,50,#600,#250,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.8684542985799045
2000,1200.0,75,#600,#250,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.302681447869857
2000,1200.0,100,#600,#250,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.736908597159809
2000,1200.0,125,#600,#250,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.1711357464497616
2000,1200.0,150,#600,#250,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.605362895739714
2000,1200.0,175,#500,#250,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2280,2.7429917041913887
2000,1200.0,200,#600,#300,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.894847661933015
2000,1200.0,225,#600,#350,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,2940,2.791460245435408
2000,1200.0,250,#500,#350,1,120.0,60,#600,-1,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.938919683062202
2000,1200.0,275,#600,#400,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3360,2.9853116513684217
2000,1400.0,1,#600,#250,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.02026393363353111
2000,1400.0,25,#600,#250,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.5065983408382778
2000,1400.0,50,#600,#250,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.0131966816765556
2000,1400.0,75,#600,#250,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.5197950225148331
2000,1400.0,100,#600,#250,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.0263933633531113
2000,1400.0,125,#600,#250,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.5329917041913887
2000,1400.0,150,#500,#250,1,120.0,70,#600,-1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2280,2.7429917041913887
2000,1400.0,175,#600,#300,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.955156988223286
2000,1400.0,200,#600,#350,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,2940,2.894847661933016
2000,1400.0,225,#600,#400,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3360,2.849615667215312
2000,1400.0,250,#600,#500,1,120.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,9,CU,75 C,3780,2.8144352268793202
2000,1400.0,275,#700,#600,1,120.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,9,CU,75 C,4140,2.9675454162339197
2000,1600.0,1,#600,#250,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.023158781295464125
2000,1600.0,25,#600,#250,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,0.5789695323866031
2000,1600.0,50,#600,#250,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.1579390647732062
2000,1600.0,75,#600,#250,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,1.736908597159809
2000,1600.0,100,#600,#250,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.3158781295464124
2000,1600.0,125,#600,#250,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,5,CU,75 C,2100,2.8948476619330155
2000,1600.0,150,#600,#300,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.894847661933015
2000,1600.0,175,#600,#350,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,2940,2.894847661933016
2000,1600.0,200,#600,#400,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3360,2.8948476619330155
2000,1600.0,225,#600,#500,1,120.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,9,CU,75 C,3780,2.8948476619330155
2000,1600.0,250,#750,#600,1,120.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,9,CU,75 C,4275,2.949830735481128
2000,1600.0,275,#750,#700,1,120.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9203324281263168
2000,1800.0,1,#600,#250,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,5,CU,75 C,2100,0.026053628957397136
2000,1800.0,25,#600,#250,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,5,CU,75 C,2100,0.6513407239349285
2000,1800.0,50,#600,#250,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,5,CU,75 C,2100,1.302681447869857
2000,1800.0,75,#600,#250,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,5,CU,75 C,2100,1.9540221718047854
2000,1800.0,100,#600,#250,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,5,CU,75 C,2100,2.605362895739714
2000,1800.0,125,#500,#250,1,120.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,6,CU,75 C,2280,2.938919683062202
2000,1800.0,150,#600,#350,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,7,CU,75 C,2940,2.7914602454354083
2000,1800.0,175,#600,#400,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,8,CU,75 C,3360,2.849615667215312
2000,1800.0,200,#600,#500,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,9,CU,75 C,3780,2.8948476619330155
2000,1800.0,225,#750,#600,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,9,CU,75 C,4275,2.986703619674642
2000,1800.0,250,#750,#700,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9867036196746426
2000,1800.0,275,#750,#700,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,11,CU,75 C,5225,2.986703619674642
2000,2000.0,1,#600,#250,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,5,CU,75 C,2100,0.028948476619330157
2000,2000.0,25,#600,#250,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,5,CU,75 C,2100,0.7237119154832539
2000,2000.0,50,#600,#250,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,5,CU,75 C,2100,1.4474238309665077
2000,2000.0,75,#600,#250,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,5,CU,75 C,2100,2.1711357464497616
2000,2000.0,100,#600,#250,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,5,CU,75 C,2100,2.8948476619330155
2000,2000.0,125,#500,#300,1,120.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,7,CU,75 C,2660,2.798971126725907
2000,2000.0,150,#500,#350,1,120.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),120 V / 1 pole,1,1,8,CU,75 C,3040,2.938919683062202
2000,2000.0,175,#600,#500,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,9,CU,75 C,3780,2.8144352268793202
2000,2000.0,200,#750,#600,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,9,CU,75 C,4275,2.949830735481128
2000,2000.0,225,#750,#700,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9867036196746426
2000,2000.0,250,#700,#700,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,12,CU,75 C,5520,2.8904663145135574
2000,2000.0,275,#1000,#1000,1,120.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,120 V / 1 pole,1,1,12,CU,75 C,6540,2.7691686565497085
2000,200.0,1,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.0012540856297182739
2000,200.0,25,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.03135214074295685
2000,200.0,50,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.0627042814859137
2000,200.0,75,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.09405642222887052
2000,200.0,100,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.1254085629718274
2000,200.0,125,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.15676070371478423
2000,200.0,150,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.18811284445774104
2000,200.0,175,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.21946498520069793
2000,200.0,200,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.2508171259436548
2000,200.0,225,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.2821692666866116
2000,200.0,250,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.31352140742956847
2000,200.0,275,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.34487354817252525
2000,200.0,300,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.3762256889154821
2000,200.0,325,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.40757782965843903
2000,200.0,350,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.43892997040139586
2000,200.0,375,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.47028211114435264
2000,200.0,400,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.5016342518873096
2000,200.0,425,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.5329863926302664
2000,200.0,450,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.5643385333732232
2000,200.0,475,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.59569067411618
2000,200.0,500,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.6270428148591369
2000,200.0,525,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.6583949556020937
2000,200.0,550,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.6897470963450505
2000,200.0,575,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.7210992370880075
2000,200.0,600,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.7524513778309642
2000,200.0,625,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.7838035185739213
2000,200.0,650,#600,#250,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.8151556593168781
2000,400.0,1,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.0025081712594365478
2000,400.0,25,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.0627042814859137
2000,400.0,50,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.1254085629718274
2000,400.0,75,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.18811284445774104
2000,400.0,100,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.2508171259436548
2000,400.0,125,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.31352140742956847
2000,400.0,150,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.3762256889154821
2000,400.0,175,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.43892997040139586
2000,400.0,200,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.5016342518873096
2000,400.0,225,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.5643385333732232
2000,400.0,250,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.6270428148591369
2000,400.0,275,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.6897470963450505
2000,400.0,300,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.7524513778309642
2000,400.0,325,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.8151556593168781
2000,400.0,350,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.8778599408027917
2000,400.0,375,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.9405642222887053
2000,400.0,400,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.0032685037746192
2000,400.0,425,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.0659727852605327
2000,400.0,450,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.1286770667464463
2000,400.0,475,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.19138134823236
2000,400.0,500,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.2540856297182739
2000,400.0,525,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.3167899112041874
2000,400.0,550,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.379494192690101
2000,400.0,575,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.442198474176015
2000,400.0,600,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.5049027556619283
2000,400.0,625,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.5676070371478426
2000,400.0,650,#600,#250,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.6303113186337561
2000,600.0,1,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.0037622568891548217
2000,600.0,25,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.09405642222887052
2000,600.0,50,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.18811284445774104
2000,600.0,75,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.2821692666866116
2000,600.0,100,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.3762256889154821
2000,600.0,125,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.47028211114435264
2000,600.0,150,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.5643385333732232
2000,600.0,175,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.6583949556020937
2000,600.0,200,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.7524513778309642
2000,600.0,225,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.8465078000598348
2000,600.0,250,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.9405642222887053
2000,600.0,275,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.0346206445175758
2000,600.0,300,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.1286770667464463
2000,600.0,325,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.222733488975317
2000,600.0,350,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.3167899112041874
2000,600.0,375,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.410846333433058
2000,600.0,400,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.5049027556619283
2000,600.0,425,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.5989591778907992
2000,600.0,450,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.6930156001196697
2000,600.0,475,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.7870720223485403
2000,600.0,500,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.8811284445774106
2000,600.0,525,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.9751848668062812
2000,600.0,550,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.0692412890351517
2000,600.0,575,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.1632977112640224
2000,600.0,600,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.2573541334928926
2000,600.0,625,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.3514105557217637
2000,600.0,650,#600,#250,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.445466977950634
2000,800.0,1,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.0050163425188730956
2000,800.0,25,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.1254085629718274
2000,800.0,50,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.2508171259436548
2000,800.0,75,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.3762256889154821
2000,800.0,100,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.5016342518873096
2000,800.0,125,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.6270428148591369
2000,800.0,150,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.7524513778309642
2000,800.0,175,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.8778599408027917
2000,800.0,200,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.0032685037746192
2000,800.0,225,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.1286770667464463
2000,800.0,250,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.2540856297182739
2000,800.0,275,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.379494192690101
2000,800.0,300,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.5049027556619283
2000,800.0,325,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.6303113186337561
2000,800.0,350,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.7557198816055835
2000,800.0,375,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.8811284445774106
2000,800.0,400,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.0065370075492384
2000,800.0,425,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.1319455705210655
2000,800.0,450,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.2573541334928926
2000,800.0,475,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.38276269646472
2000,800.0,500,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.5081712594365477
2000,800.0,525,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.633579822408375
2000,800.0,550,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.758988385380202
2000,800.0,575,#600,#250,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.88439694835203
2000,800.0,600,#500,#250,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.716113497703696
2000,800.0,625,#500,#250,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.82928489344135
2000,800.0,650,#500,#250,1,277.0,40,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.942456289179004
2000,1000.0,1,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.00627042814859137
2000,1000.0,25,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.15676070371478423
2000,1000.0,50,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.31352140742956847
2000,1000.0,75,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.47028211114435264
2000,1000.0,100,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.6270428148591369
2000,1000.0,125,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.7838035185739213
2000,1000.0,150,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.9405642222887053
2000,1000.0,175,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.0973249260034896
2000,1000.0,200,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.2540856297182739
2000,1000.0,225,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.410846333433058
2000,1000.0,250,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.5676070371478426
2000,1000.0,275,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.7243677408626263
2000,1000.0,300,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.8811284445774106
2000,1000.0,325,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.037889148292195
2000,1000.0,350,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.1946498520069793
2000,1000.0,375,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.3514105557217637
2000,1000.0,400,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.5081712594365477
2000,1000.0,425,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.664931963151332
2000,1000.0,450,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.821692666866116
2000,1000.0,475,#600,#250,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.9784533705809006
2000,1000.0,500,#500,#250,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.82928489344135
2000,1000.0,525,#500,#250,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9707491381134172
2000,1000.0,550,#600,#300,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8739462347710436
2000,1000.0,575,#500,#300,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2660,2.7888665378207596
2000,1000.0,600,#500,#300,1,277.0,50,#600,-1,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2660,2.9101216046825313
2000,1000.0,625,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.799298280621147
2000,1000.0,650,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.911270211845993
2000,1200.0,1,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.007524513778309643
2000,1200.0,25,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.18811284445774104
2000,1200.0,50,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.3762256889154821
2000,1200.0,75,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.5643385333732232
2000,1200.0,100,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.7524513778309642
2000,1200.0,125,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.9405642222887053
2000,1200.0,150,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.1286770667464463
2000,1200.0,175,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.3167899112041874
2000,1200.0,200,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.5049027556619283
2000,1200.0,225,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.6930156001196697
2000,1200.0,250,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.8811284445774106
2000,1200.0,275,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.0692412890351517
2000,1200.0,300,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.2573541334928926
2000,1200.0,325,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.445466977950634
2000,1200.0,350,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.633579822408375
2000,1200.0,375,#600,#250,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.821692666866116
2000,1200.0,400,#500,#250,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.716113497703696
2000,1200.0,425,#500,#250,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.885870591310177
2000,1200.0,450,#600,#300,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8216926668661158
2000,1200.0,475,#600,#300,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9784533705809
2000,1200.0,500,#500,#300,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2660,2.9101216046825313
2000,1200.0,525,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.8216926668661166
2000,1200.0,550,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.9560589843359315
2000,1200.0,575,#500,#350,1,277.0,60,#600,-1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.9283098647117973
2000,1200.0,600,#600,#400,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.821692666866116
2000,1200.0,625,#600,#400,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
2000,1200.0,650,#500,#400,1,277.0,60,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,3420,2.9424562891790034
2000,1400.0,1,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.008778599408027917
2000,1400.0,25,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.21946498520069793
2000,1400.0,50,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.43892997040139586
2000,1400.0,75,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.6583949556020937
2000,1400.0,100,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.8778599408027917
2000,1400.0,125,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.0973249260034896
2000,1400.0,150,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.3167899112041874
2000,1400.0,175,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.5362548964048854
2000,1400.0,200,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.7557198816055835
2000,1400.0,225,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.9751848668062812
2000,1400.0,250,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.1946498520069793
2000,1400.0,275,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.4141148372076775
2000,1400.0,300,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.633579822408375
2000,1400.0,325,#600,#250,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.853044807609073
2000,1400.0,350,#500,#250,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.772699195572523
2000,1400.0,375,#500,#250,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.9707491381134172
2000,1400.0,400,#600,#300,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
2000,1400.0,425,#500,#300,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2660,2.885870591310177
2000,1400.0,450,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.8216926668661166
2000,1400.0,475,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.9784533705809006
2000,1400.0,500,#500,#350,1,277.0,70,#600,-1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.9707491381134172
2000,1400.0,525,#600,#400,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.88047793075916
2000,1400.0,550,#500,#400,1,277.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,3420,2.9047324905997858
2000,1400.0,575,#600,#500,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,3780,2.8042748108978066
2000,1400.0,600,#600,#500,1,277.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9261998026759724
2000,1400.0,625,#700,#600,1,277.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,4140,2.921771003840419
2000,1400.0,650,#750,#600,1,277.0,70,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,4275,2.907233901755769
2000,1600.0,1,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.010032685037746191
2000,1600.0,25,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.2508171259436548
2000,1600.0,50,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.5016342518873096
2000,1600.0,75,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,0.7524513778309642
2000,1600.0,100,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.0032685037746192
2000,1600.0,125,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.2540856297182739
2000,1600.0,150,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.5049027556619283
2000,1600.0,175,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,1.7557198816055835
2000,1600.0,200,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.0065370075492384
2000,1600.0,225,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.2573541334928926
2000,1600.0,250,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.5081712594365477
2000,1600.0,275,#600,#250,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,5,CU,75 C,2100,2.758988385380202
2000,1600.0,300,#500,#250,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.716113497703696
2000,1600.0,325,#500,#250,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2280,2.942456289179004
2000,1600.0,350,#600,#300,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.9261998026759715
2000,1600.0,375,#500,#300,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2660,2.910121604682531
2000,1600.0,400,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.866481439356055
2000,1600.0,425,#500,#350,1,277.0,80,#600,-1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.885870591310177
2000,1600.0,450,#600,#400,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.821692666866116
2000,1600.0,475,#600,#400,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.9784533705809006
2000,1600.0,500,#600,#500,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,3780,2.7868569549294975
2000,1600.0,525,#600,#500,1,277.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9261998026759724
2000,1600.0,550,#700,#600,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,4140,2.938466838148079
2000,1600.0,575,#750,#600,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,4275,2.939181527049788
2000,1600.0,600,#700,#600,1,277.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,10,CU,75 C,4600,2.885040168363569
2000,1600.0,625,#750,#700,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,10,CU,75 C,4750,2.87528627646175
2000,1600.0,650,#750,#700,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,10,CU,75 C,4750,2.99029772752022
2000,1800.0,1,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,0.011286770667464464
2000,1800.0,25,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,0.2821692666866116
2000,1800.0,50,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,0.5643385333732232
2000,1800.0,75,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,0.8465078000598348
2000,1800.0,100,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,1.1286770667464463
2000,1800.0,125,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,1.410846333433058
2000,1800.0,150,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,1.6930156001196697
2000,1800.0,175,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,1.9751848668062812
2000,1800.0,200,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,2.2573541334928926
2000,1800.0,225,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,2.5395234001795046
2000,1800.0,250,#600,#250,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,2.821692666866116
2000,1800.0,275,#500,#250,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,6,CU,75 C,2280,2.8009920445069363
2000,1800.0,300,#600,#300,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.8216926668661158
2000,1800.0,325,#500,#300,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,7,CU,75 C,2660,2.837368564565468
2000,1800.0,350,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,7,CU,75 C,2940,2.8216926668661166
2000,1800.0,375,#500,#350,1,277.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,8,CU,75 C,3040,2.8646509546093673
2000,1800.0,400,#600,#400,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,8,CU,75 C,3360,2.821692666866116
2000,1800.0,425,#600,#400,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,8,CU,75 C,3360,2.9980484585452483
2000,1800.0,450,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,3780,2.821692666866116
2000,1800.0,475,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9784533705809006
2000,1800.0,500,#750,#600,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,4275,2.8752862764617495
2000,1800.0,525,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,10,CU,75 C,4200,2.9627773002094218
2000,1800.0,550,#700,#600,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,10,CU,75 C,4600,2.97519767362493
2000,1800.0,575,#750,#700,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,10,CU,75 C,4750,2.9759212961379107
2000,1800.0,600,#700,#700,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,11,CU,75 C,5060,2.9506092630991043
2000,1800.0,625,#750,#700,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,11,CU,75 C,5225,2.94063369183588
2000,1800.0,650,#700,#700,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,12,CU,75 C,5520,2.930118920994249
2000,2000.0,1,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,0.01254085629718274
2000,2000.0,25,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,0.31352140742956847
2000,2000.0,50,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,0.6270428148591369
2000,2000.0,75,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,0.9405642222887053
2000,2000.0,100,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,1.2540856297182739
2000,2000.0,125,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,1.5676070371478426
2000,2000.0,150,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,1.8811284445774106
2000,2000.0,175,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,2.1946498520069793
2000,2000.0,200,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,2.5081712594365477
2000,2000.0,225,#600,#250,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,5,CU,75 C,2100,2.821692666866116
2000,2000.0,250,#500,#250,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,6,CU,75 C,2280,2.82928489344135
2000,2000.0,275,#600,#300,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.8739462347710436
2000,2000.0,300,#500,#300,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,7,CU,75 C,2660,2.9101216046825313
