Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2000,2000.0,325,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,7,CU,75 C,2940,2.911270211845993
2000,2000.0,350,#500,#350,1,277.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,8,CU,75 C,3040,2.9707491381134172
2000,2000.0,375,#600,#400,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
2000,2000.0,400,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,3780,2.786856954929497
2000,2000.0,425,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9610355146125906
2000,2000.0,450,#750,#600,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,9,CU,75 C,4275,2.875286276461749
2000,2000.0,475,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,10,CU,75 C,4200,2.9784533705809006
2000,2000.0,500,#750,#700,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,10,CU,75 C,4750,2.87528627646175
2000,2000.0,525,#600,#600,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,11,CU,75 C,4620,2.9927043436458804
2000,2000.0,550,#750,#700,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,11,CU,75 C,5225,2.8752862764617495
2000,2000.0,575,#700,#700,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,12,CU,75 C,5520,2.8800314180712703
2000,2000.0,600,#750,#750,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,12,CU,75 C,5700,2.8752862764617495
2000,2000.0,625,#750,#750,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,12,CU,75 C,5700,2.9950898713143226
2000,2000.0,650,#1000,#1000,1,277.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,277 V / 1 pole,1,1,12,CU,75 C,6540,2.8355123755940563
2000,200.0,1,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.0016701044203459704
2000,200.0,25,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.041752610508649264
2000,200.0,50,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.08350522101729853
2000,200.0,75,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.12525783152594777
2000,200.0,100,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.16701044203459706
2000,200.0,125,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.2087630525432463
2000,200.0,150,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.25051566305189554
2000,200.0,175,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.29226827356054486
2000,200.0,200,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.3340208840691941
2000,200.0,225,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.37577349457784337
2000,200.0,250,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.4175261050864926
2000,200.0,275,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.45927871559514183
2000,200.0,300,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.5010313261037911
2000,200.0,325,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.5427839366124404
2000,200.0,350,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.5845365471210897
2000,200.0,375,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.6262891576297389
2000,200.0,400,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.6680417681383882
2000,200.0,425,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.7097943786470374
2000,200.0,450,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.7515469891556867
2000,200.0,475,#600,#250,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.7932995996643359
2000,400.0,1,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.003340208840691941
2000,400.0,25,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.08350522101729853
2000,400.0,50,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.16701044203459706
2000,400.0,75,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.25051566305189554
2000,400.0,100,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.3340208840691941
2000,400.0,125,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.4175261050864926
2000,400.0,150,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.5010313261037911
2000,400.0,175,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.5845365471210897
2000,400.0,200,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.6680417681383882
2000,400.0,225,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.7515469891556867
2000,400.0,250,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.8350522101729853
2000,400.0,275,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.9185574311902837
2000,400.0,300,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.0020626522075822
2000,400.0,325,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.0855678732248808
2000,400.0,350,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.1690730942421794
2000,400.0,375,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.2525783152594778
2000,400.0,400,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.3360835362767765
2000,400.0,425,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.4195887572940749
2000,400.0,450,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.5030939783113735
2000,400.0,475,#600,#250,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.5865991993286719
2000,600.0,1,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.0050103132610379115
2000,600.0,25,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.12525783152594777
2000,600.0,50,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.25051566305189554
2000,600.0,75,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.37577349457784337
2000,600.0,100,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.5010313261037911
2000,600.0,125,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.6262891576297389
2000,600.0,150,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.7515469891556867
2000,600.0,175,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.8768048206816345
2000,600.0,200,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.0020626522075822
2000,600.0,225,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.12732048373353
2000,600.0,250,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.2525783152594778
2000,600.0,275,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.3778361467854257
2000,600.0,300,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.5030939783113735
2000,600.0,325,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.6283518098373213
2000,600.0,350,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.753609641363269
2000,600.0,375,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.8788674728892167
2000,600.0,400,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.0041253044151643
2000,600.0,425,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.129383135941112
2000,600.0,450,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.25464096746706
2000,600.0,475,#600,#250,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.379898798993008
2000,800.0,1,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.006680417681383882
2000,800.0,25,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.16701044203459706
2000,800.0,50,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.3340208840691941
2000,800.0,75,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.5010313261037911
2000,800.0,100,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.6680417681383882
2000,800.0,125,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.8350522101729853
2000,800.0,150,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.0020626522075822
2000,800.0,175,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.1690730942421794
2000,800.0,200,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.3360835362767765
2000,800.0,225,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.5030939783113735
2000,800.0,250,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.6701044203459705
2000,800.0,275,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.8371148623805673
2000,800.0,300,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.0041253044151643
2000,800.0,325,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.1711357464497616
2000,800.0,350,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.338146188484359
2000,800.0,375,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.5051566305189557
2000,800.0,400,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.672167072553553
2000,800.0,425,#600,#250,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.8391775145881497
2000,800.0,450,#500,#250,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.7128489382112635
2000,800.0,475,#500,#250,2,208.0,40,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.8635627681118896
2000,1000.0,1,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.008350522101729851
2000,1000.0,25,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.2087630525432463
2000,1000.0,50,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.4175261050864926
2000,1000.0,75,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.6262891576297389
2000,1000.0,100,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.8350522101729853
2000,1000.0,125,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.0438152627162316
2000,1000.0,150,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.2525783152594778
2000,1000.0,175,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.461341367802724
2000,1000.0,200,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.6701044203459705
2000,1000.0,225,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.8788674728892167
2000,1000.0,250,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.087630525432463
2000,1000.0,275,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.296393577975709
2000,1000.0,300,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.5051566305189557
2000,1000.0,325,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.7139196830622017
2000,1000.0,350,#600,#250,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.922682735605448
2000,1000.0,375,#500,#250,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.825884310636733
2000,1000.0,400,#600,#300,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
2000,1000.0,425,#600,#300,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9574765776959886
2000,1000.0,450,#500,#300,2,208.0,50,#600,-1,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2660,2.9066238623692113
2000,1000.0,475,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8332128559440575
2000,1200.0,1,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.010020626522075823
2000,1200.0,25,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.25051566305189554
2000,1200.0,50,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.5010313261037911
2000,1200.0,75,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.7515469891556867
2000,1200.0,100,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.0020626522075822
2000,1200.0,125,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.2525783152594778
2000,1200.0,150,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.5030939783113735
2000,1200.0,175,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.753609641363269
2000,1200.0,200,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.0041253044151643
2000,1200.0,225,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.25464096746706
2000,1200.0,250,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.5051566305189557
2000,1200.0,275,#600,#250,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.7556722935708513
2000,1200.0,300,#500,#250,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.7128489382112635
2000,1200.0,325,#500,#250,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.938919683062202
2000,1200.0,350,#600,#300,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
2000,1200.0,375,#500,#300,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2660,2.9066238623692113
2000,1200.0,400,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8630361491645213
2000,1200.0,425,#500,#350,2,208.0,60,#600,-1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.8824019968494676
2000,1200.0,450,#600,#400,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.818301209333825
2000,1200.0,475,#600,#400,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.9748734987412595
2000,1400.0,1,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.011690730942421793
2000,1400.0,25,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.29226827356054486
2000,1400.0,50,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.5845365471210897
2000,1400.0,75,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.8768048206816345
2000,1400.0,100,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.1690730942421794
2000,1400.0,125,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.461341367802724
2000,1400.0,150,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.753609641363269
2000,1400.0,175,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.045877914923814
2000,1400.0,200,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.338146188484359
2000,1400.0,225,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.6304144620449033
2000,1400.0,250,#600,#250,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.922682735605448
2000,1400.0,275,#500,#250,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.9012412255870457
2000,1400.0,300,#600,#300,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9226827356054477
2000,1400.0,325,#500,#300,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2660,2.938919683062202
2000,1400.0,350,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2940,2.922682735605449
2000,1400.0,375,#500,#350,2,208.0,70,#600,-1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.9671785261685693
2000,1400.0,400,#600,#400,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.922682735605448
2000,1400.0,425,#500,#400,2,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,3420,2.9891576263624104
2000,1400.0,450,#600,#500,2,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,3780,2.922682735605448
2000,1400.0,475,#700,#600,2,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,4140,2.957169383310025
2000,1600.0,1,#600,#250,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.013360835362767763
2000,1600.0,25,#600,#250,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.3340208840691941
2000,1600.0,50,#600,#250,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,0.6680417681383882
2000,1600.0,75,#600,#250,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.0020626522075822
2000,1600.0,100,#600,#250,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.3360835362767765
2000,1600.0,125,#600,#250,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,1.6701044203459705
2000,1600.0,150,#600,#250,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.0041253044151643
2000,1600.0,175,#600,#250,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.338146188484359
2000,1600.0,200,#600,#250,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,5,CU,75 C,2100,2.672167072553553
2000,1600.0,225,#500,#250,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2280,2.7128489382112635
2000,1600.0,250,#600,#300,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
2000,1600.0,275,#500,#300,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2660,2.8420322209832283
2000,1600.0,300,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8630361491645213
2000,1600.0,325,#500,#350,2,208.0,80,#600,-1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.938919683062202
2000,1600.0,350,#600,#400,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.922682735605448
2000,1600.0,375,#600,#500,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,3780,2.783507367243284
2000,1600.0,400,#600,#500,2,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,3780,2.9690745250595025
2000,1600.0,425,#750,#600,2,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,4275,2.89310322133726
2000,1600.0,450,#700,#600,2,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,10,CU,75 C,4600,2.881572572007362
2000,1600.0,475,#750,#700,2,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,10,CU,75 C,4750,2.9101214755804206
2000,1800.0,1,#600,#250,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,0.015030939783113734
2000,1800.0,25,#600,#250,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,0.37577349457784337
2000,1800.0,50,#600,#250,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,0.7515469891556867
2000,1800.0,75,#600,#250,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,1.12732048373353
2000,1800.0,100,#600,#250,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,1.5030939783113735
2000,1800.0,125,#600,#250,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,1.8788674728892167
2000,1800.0,150,#600,#250,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,2.25464096746706
2000,1800.0,175,#600,#250,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,2.6304144620449033
2000,1800.0,200,#500,#250,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,6,CU,75 C,2280,2.7128489382112635
2000,1800.0,225,#600,#300,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,6,CU,75 C,2520,2.818301209333825
2000,1800.0,250,#500,#300,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,7,CU,75 C,2660,2.9066238623692104
2000,1800.0,275,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,7,CU,75 C,2940,2.952506028825913
2000,1800.0,300,#600,#400,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,8,CU,75 C,3360,2.818301209333825
2000,1800.0,325,#500,#400,2,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,3420,2.9389196830622013
2000,1800.0,350,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,3780,2.922682735605448
2000,1800.0,375,#750,#600,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,4275,2.87183040353331
2000,1800.0,400,#700,#600,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,10,CU,75 C,4600,2.8815725720073626
2000,1800.0,425,#750,#700,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,10,CU,75 C,4750,2.9292670116039763
2000,1800.0,450,#700,#700,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,11,CU,75 C,5060,2.947062857734802
2000,1800.0,475,#750,#700,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,11,CU,75 C,5225,2.97626060002543
2000,2000.0,1,#600,#250,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,0.016701044203459702
2000,2000.0,25,#600,#250,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,0.4175261050864926
2000,2000.0,50,#600,#250,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,0.8350522101729853
2000,2000.0,75,#600,#250,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,1.2525783152594778
2000,2000.0,100,#600,#250,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,1.6701044203459705
2000,2000.0,125,#600,#250,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,2.087630525432463
2000,2000.0,150,#600,#250,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,2.5051566305189557
2000,2000.0,175,#600,#250,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,5,CU,75 C,2100,2.922682735605448
2000,2000.0,200,#600,#300,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
2000,2000.0,225,#500,#300,2,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,7,CU,75 C,2660,2.9066238623692113
2000,2000.0,250,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,7,CU,75 C,2940,2.9823293220463767
2000,2000.0,275,#600,#400,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 2 pole,2,1,8,CU,75 C,3360,2.8704919724696363
2000,2000.0,300,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,3780,2.7835073672432835
2000,2000.0,325,#700,#600,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,4140,2.8904663145135583
2000,2000.0,350,#750,#600,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,9,CU,75 C,4275,2.9781944925530617
2000,2000.0,375,#750,#700,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,10,CU,75 C,4750,2.87183040353331
2000,2000.0,400,#700,#700,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,11,CU,75 C,5060,2.9106793656640018
2000,2000.0,425,#750,#700,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,11,CU,75 C,5225,2.958855567276743
2000,2000.0,450,#750,#750,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,12,CU,75 C,5700,2.87183040353331
2000,2000.0,475,#1000,#1000,2,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 2 pole,2,1,12,CU,75 C,6540,2.7594862486596745
2000,200.0,1,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.0014463104280196103
2000,200.0,25,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.03615776070049027
2000,200.0,50,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.07231552140098053
2000,200.0,75,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.10847328210147078
2000,200.0,100,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.14463104280196107
2000,200.0,125,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.18078880350245127
2000,200.0,150,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.21694656420294156
2000,200.0,175,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.2531043249034318
2000,200.0,200,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.28926208560392214
2000,200.0,225,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.32541984630441234
2000,200.0,250,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.36157760700490255
2000,200.0,275,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.3977353677053928
2000,200.0,300,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.4338931284058831
2000,200.0,325,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.4700508891063734
2000,200.0,350,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.5062086498068636
2000,200.0,375,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.542366410507354
2000,200.0,400,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.5785241712078443
2000,200.0,425,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.6146819319083344
2000,200.0,450,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.6508396926088247
2000,200.0,475,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.6869974533093149
2000,200.0,500,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.7231552140098051
2000,200.0,525,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.7593129747102954
2000,200.0,550,#600,#250,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.7954707354107856
2000,400.0,1,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.0028926208560392207
2000,400.0,25,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.07231552140098053
2000,400.0,50,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.14463104280196107
2000,400.0,75,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.21694656420294156
2000,400.0,100,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.28926208560392214
2000,400.0,125,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.36157760700490255
2000,400.0,150,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.4338931284058831
2000,400.0,175,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.5062086498068636
2000,400.0,200,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.5785241712078443
2000,400.0,225,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.6508396926088247
2000,400.0,250,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.7231552140098051
2000,400.0,275,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.7954707354107856
2000,400.0,300,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.8677862568117662
2000,400.0,325,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.9401017782127468
2000,400.0,350,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.0124172996137273
2000,400.0,375,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.084732821014708
2000,400.0,400,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.1570483424156885
2000,400.0,425,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.2293638638166688
2000,400.0,450,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.3016793852176494
2000,400.0,475,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.3739949066186299
2000,400.0,500,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.4463104280196102
2000,400.0,525,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.5186259494205907
2000,400.0,550,#600,#250,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.5909414708215712
2000,600.0,1,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.004338931284058832
2000,600.0,25,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.1084732821014708
2000,600.0,50,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.2169465642029416
2000,600.0,75,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.32541984630441234
2000,600.0,100,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.4338931284058832
2000,600.0,125,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.542366410507354
2000,600.0,150,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.6508396926088247
2000,600.0,175,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.7593129747102955
2000,600.0,200,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.8677862568117664
2000,600.0,225,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.9762595389132371
2000,600.0,250,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.084732821014708
2000,600.0,275,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.1932061031161787
2000,600.0,300,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.3016793852176494
2000,600.0,325,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.4101526673191203
2000,600.0,350,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.518625949420591
2000,600.0,375,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.6270992315220618
2000,600.0,400,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.7355725136235327
2000,600.0,425,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.8440457957250036
2000,600.0,450,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.9525190778264743
2000,600.0,475,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.060992359927945
2000,600.0,500,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.169465642029416
2000,600.0,525,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.2779389241308867
2000,600.0,550,#600,#250,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.3864122062323574
2000,800.0,1,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.005785241712078441
2000,800.0,25,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.14463104280196107
2000,800.0,50,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.28926208560392214
2000,800.0,75,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.4338931284058831
2000,800.0,100,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.5785241712078443
2000,800.0,125,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.7231552140098051
2000,800.0,150,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.8677862568117662
2000,800.0,175,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.0124172996137273
2000,800.0,200,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.1570483424156885
2000,800.0,225,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.3016793852176494
2000,800.0,250,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.4463104280196102
2000,800.0,275,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.5909414708215712
2000,800.0,300,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.7355725136235325
2000,800.0,325,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.8802035564254935
2000,800.0,350,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.0248345992274546
2000,800.0,375,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.169465642029416
2000,800.0,400,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.314096684831377
2000,800.0,425,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.4587277276333377
2000,800.0,450,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.6033587704352987
2000,800.0,475,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.7479898132372598
2000,800.0,500,#600,#250,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8926208560392204
2000,800.0,525,#500,#250,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.7408817105727796
2000,800.0,550,#500,#250,3,208.0,40,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.8713998872667217
2000,1000.0,1,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.0072315521400980525
2000,1000.0,25,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.1807888035024513
2000,1000.0,50,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.3615776070049026
2000,1000.0,75,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.542366410507354
2000,1000.0,100,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.7231552140098052
2000,1000.0,125,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.9039440175122565
2000,1000.0,150,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.084732821014708
2000,1000.0,175,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.2655216245171592
2000,1000.0,200,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.4463104280196104
2000,1000.0,225,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.6270992315220616
2000,1000.0,250,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.807888035024513
2000,1000.0,275,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.9886768385269644
2000,1000.0,300,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.169465642029416
2000,1000.0,325,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.350254445531867
2000,1000.0,350,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.5310432490343184
2000,1000.0,375,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.71183205253677
2000,1000.0,400,#600,#250,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.892620856039221
2000,1000.0,425,#500,#250,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.7735112547462655
2000,1000.0,450,#500,#250,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.936658975613693
2000,1000.0,475,#600,#300,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.862489388788812
2000,1000.0,500,#500,#300,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2660,2.7968180720130404
2000,1000.0,525,#500,#300,3,208.0,50,#600,-1,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2660,2.9366589756136925
2000,1000.0,550,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8409669121813783
2000,1200.0,1,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.008677862568117664
2000,1200.0,25,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.2169465642029416
2000,1200.0,50,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.4338931284058832
2000,1200.0,75,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.6508396926088247
2000,1200.0,100,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.8677862568117664
2000,1200.0,125,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.084732821014708
2000,1200.0,150,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.3016793852176494
2000,1200.0,175,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.518625949420591
2000,1200.0,200,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.7355725136235327
2000,1200.0,225,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.9525190778264743
2000,1200.0,250,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.169465642029416
2000,1200.0,275,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.3864122062323574
2000,1200.0,300,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.6033587704352987
2000,1200.0,325,#600,#250,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8203053346382405
2000,1200.0,350,#500,#250,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.7408817105727805
2000,1200.0,375,#500,#250,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.936658975613693
2000,1200.0,400,#600,#300,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8926208560392204
2000,1200.0,425,#500,#300,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2660,2.8527544334533013
2000,1200.0,450,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.7893129683235354
2000,1200.0,475,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.944274799897065
2000,1200.0,500,#500,#350,3,208.0,60,#600,-1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.936658975613693
2000,1200.0,525,#600,#400,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.847423655163608
2000,1200.0,550,#600,#400,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9830152577904463
2000,1400.0,1,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.010124172996137272
