Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2000,1400.0,25,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.2531043249034318
2000,1400.0,50,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.5062086498068636
2000,1400.0,75,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.7593129747102955
2000,1400.0,100,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.0124172996137273
2000,1400.0,125,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.2655216245171592
2000,1400.0,150,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.518625949420591
2000,1400.0,175,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.7717302743240226
2000,1400.0,200,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.0248345992274546
2000,1400.0,225,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.2779389241308863
2000,1400.0,250,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.5310432490343184
2000,1400.0,275,#600,#250,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.7841475739377506
2000,1400.0,300,#500,#250,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.7408817105727805
2000,1400.0,325,#500,#250,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.9692885197871783
2000,1400.0,350,#600,#300,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9528837905400374
2000,1400.0,375,#500,#300,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2660,2.936658975613693
2000,1400.0,400,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8926208560392217
2000,1400.0,425,#500,#350,3,208.0,70,#600,-1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.912186817483579
2000,1400.0,450,#600,#400,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.847423655163608
2000,1400.0,475,#500,#400,3,208.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,3420,2.893152916715712
2000,1400.0,500,#600,#500,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,3780,2.812270276704798
2000,1400.0,525,#600,#500,3,208.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,3780,2.9528837905400382
2000,1400.0,550,#700,#600,3,208.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,4140,2.965262688990663
2000,1600.0,1,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.011570483424156883
2000,1600.0,25,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.28926208560392214
2000,1600.0,50,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.5785241712078443
2000,1600.0,75,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,0.8677862568117662
2000,1600.0,100,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.1570483424156885
2000,1600.0,125,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.4463104280196102
2000,1600.0,150,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,1.7355725136235325
2000,1600.0,175,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.0248345992274546
2000,1600.0,200,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.314096684831377
2000,1600.0,225,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.6033587704352987
2000,1600.0,250,#600,#250,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,5,CU,75 C,2100,2.8926208560392204
2000,1600.0,275,#500,#250,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2280,2.8713998872667217
2000,1600.0,300,#600,#300,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.8926208560392204
2000,1600.0,325,#500,#300,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2660,2.9086907948935616
2000,1600.0,350,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8926208560392217
2000,1600.0,375,#500,#350,3,208.0,80,#600,-1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.9366589756136925
2000,1600.0,400,#600,#400,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.8926208560392204
2000,1600.0,425,#500,#400,3,208.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,3420,2.9584120050626828
2000,1600.0,450,#600,#500,3,208.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,3780,2.8926208560392204
2000,1600.0,475,#700,#600,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,4140,2.9267527839388356
2000,1600.0,500,#750,#600,3,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,4275,2.947561634915373
2000,1600.0,525,#700,#600,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,10,CU,75 C,4600,2.911348821918105
2000,1600.0,550,#750,#700,3,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,10,CU,75 C,4750,2.918086018566219
2000,1800.0,1,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,0.013016793852176493
2000,1800.0,25,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,0.32541984630441234
2000,1800.0,50,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,0.6508396926088247
2000,1800.0,75,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,0.9762595389132371
2000,1800.0,100,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,1.3016793852176494
2000,1800.0,125,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,1.6270992315220618
2000,1800.0,150,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,1.9525190778264743
2000,1800.0,175,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,2.2779389241308863
2000,1800.0,200,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,2.6033587704352987
2000,1800.0,225,#600,#250,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,2.928778616739711
2000,1800.0,250,#500,#250,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,6,CU,75 C,2280,2.9366589756136925
2000,1800.0,275,#600,#300,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,6,CU,75 C,2520,2.983015257790446
2000,1800.0,300,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,7,CU,75 C,2940,2.789312968323535
2000,1800.0,325,#500,#350,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,8,CU,75 C,3040,2.8632425012233504
2000,1800.0,350,#600,#400,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,8,CU,75 C,3360,2.847423655163608
2000,1800.0,375,#500,#400,3,208.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,3420,2.9366589756136925
2000,1800.0,400,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,3780,2.8926208560392204
2000,1800.0,425,#700,#600,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,4140,2.9460077364647486
2000,1800.0,450,#750,#600,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,4275,2.9844061553518153
2000,1800.0,475,#700,#600,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,10,CU,75 C,4600,2.9633371937380715
2000,1800.0,500,#750,#700,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
2000,1800.0,525,#700,#700,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,11,CU,75 C,5060,2.977515840598062
2000,1800.0,550,#750,#700,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,11,CU,75 C,5225,2.9844061553518153
2000,2000.0,1,#600,#250,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,0.014463104280196105
2000,2000.0,25,#600,#250,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,0.3615776070049026
2000,2000.0,50,#600,#250,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,0.7231552140098052
2000,2000.0,75,#600,#250,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,1.084732821014708
2000,2000.0,100,#600,#250,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,1.4463104280196104
2000,2000.0,125,#600,#250,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,1.807888035024513
2000,2000.0,150,#600,#250,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,2.169465642029416
2000,2000.0,175,#600,#250,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,2.5310432490343184
2000,2000.0,200,#600,#250,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,5,CU,75 C,2100,2.892620856039221
2000,2000.0,225,#500,#250,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,6,CU,75 C,2280,2.936658975613693
2000,2000.0,250,#500,#300,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,7,CU,75 C,2660,2.7968180720130404
2000,2000.0,275,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,7,CU,75 C,2940,2.8409669121813783
2000,2000.0,300,#500,#350,3,208.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,8,CU,75 C,3040,2.936658975613693
2000,2000.0,325,#600,#400,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),208 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
2000,2000.0,350,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,3780,2.812270276704798
2000,2000.0,375,#700,#600,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,4140,2.888242878887009
2000,2000.0,400,#750,#600,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,9,CU,75 C,4275,2.947561634915373
2000,2000.0,425,#700,#600,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,10,CU,75 C,4600,2.9460077364647494
2000,2000.0,450,#750,#700,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
2000,2000.0,475,#700,#700,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,11,CU,75 C,5060,2.993269892664718
2000,2000.0,500,#700,#700,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,12,CU,75 C,5520,2.888242878887008
2000,2000.0,525,#750,#750,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,12,CU,75 C,5700,2.901505984369821
2000,2000.0,550,#1000,#1000,3,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,208 V / 3 pole,3,1,12,CU,75 C,6540,2.767038526813901
2000,200.0,1,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.0007237119154832539
2000,200.0,25,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.018092797887081347
2000,200.0,50,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.03618559577416269
2000,200.0,75,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.05427839366124403
2000,200.0,100,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.07237119154832539
2000,200.0,125,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.09046398943540673
2000,200.0,150,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.10855678732248807
2000,200.0,175,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.12664958520956945
2000,200.0,200,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.14474238309665077
2000,200.0,225,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.16283518098373212
2000,200.0,250,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.18092797887081347
2000,200.0,275,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.19902077675789479
2000,200.0,300,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.21711357464497613
2000,200.0,325,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.2352063725320575
2000,200.0,350,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.2532991704191389
2000,200.0,375,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.2713919683062202
2000,200.0,400,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.28948476619330155
2000,200.0,425,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.3075775640803829
2000,200.0,450,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.32567036196746424
2000,200.0,475,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.3437631598545456
2000,200.0,500,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.36185595774162693
2000,200.0,525,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.3799487556287083
2000,200.0,550,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.39804155351578957
2000,200.0,575,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.416134351402871
2000,200.0,600,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.43422714928995226
2000,200.0,625,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.45231994717703367
2000,200.0,650,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.470412745064115
2000,200.0,675,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.48850554295119636
2000,200.0,700,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5065983408382778
2000,200.0,725,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5246911387253591
2000,200.0,750,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5427839366124404
2000,200.0,775,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5608767344995218
2000,200.0,800,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5789695323866031
2000,200.0,825,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5970623302736845
2000,200.0,850,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6151551281607658
2000,200.0,875,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6332479260478472
2000,200.0,900,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6513407239349285
2000,200.0,925,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6694335218220099
2000,200.0,950,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6875263197090912
2000,200.0,975,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7056191175961725
2000,200.0,1000,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7237119154832539
2000,200.0,1025,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7418047133703352
2000,200.0,1050,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7598975112574166
2000,200.0,1075,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7779903091444978
2000,200.0,1100,#600,#250,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7960831070315791
2000,400.0,1,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.0014474238309665078
2000,400.0,25,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.03618559577416269
2000,400.0,50,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.07237119154832539
2000,400.0,75,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.10855678732248807
2000,400.0,100,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.14474238309665077
2000,400.0,125,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.18092797887081347
2000,400.0,150,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.21711357464497613
2000,400.0,175,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.2532991704191389
2000,400.0,200,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.28948476619330155
2000,400.0,225,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.32567036196746424
2000,400.0,250,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.36185595774162693
2000,400.0,275,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.39804155351578957
2000,400.0,300,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.43422714928995226
2000,400.0,325,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.470412745064115
2000,400.0,350,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5065983408382778
2000,400.0,375,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5427839366124404
2000,400.0,400,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5789695323866031
2000,400.0,425,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6151551281607658
2000,400.0,450,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6513407239349285
2000,400.0,475,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6875263197090912
2000,400.0,500,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7237119154832539
2000,400.0,525,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7598975112574166
2000,400.0,550,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7960831070315791
2000,400.0,575,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.832268702805742
2000,400.0,600,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.8684542985799045
2000,400.0,625,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.9046398943540673
2000,400.0,650,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.94082549012823
2000,400.0,675,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.9770110859023927
2000,400.0,700,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.0131966816765556
2000,400.0,725,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.0493822774507182
2000,400.0,750,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.0855678732248808
2000,400.0,775,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.1217534689990436
2000,400.0,800,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.1579390647732062
2000,400.0,825,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.194124660547369
2000,400.0,850,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.2303102563215316
2000,400.0,875,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.2664958520956944
2000,400.0,900,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.302681447869857
2000,400.0,925,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.3388670436440198
2000,400.0,950,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.3750526394181823
2000,400.0,975,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.411238235192345
2000,400.0,1000,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.4474238309665077
2000,400.0,1025,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.4836094267406703
2000,400.0,1050,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.5197950225148331
2000,400.0,1075,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.5559806182889957
2000,400.0,1100,#600,#250,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.5921662140631583
2000,600.0,1,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.0021711357464497616
2000,600.0,25,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.05427839366124403
2000,600.0,50,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.10855678732248807
2000,600.0,75,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.16283518098373212
2000,600.0,100,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.21711357464497613
2000,600.0,125,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.2713919683062202
2000,600.0,150,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.32567036196746424
2000,600.0,175,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.3799487556287083
2000,600.0,200,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.43422714928995226
2000,600.0,225,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.48850554295119636
2000,600.0,250,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5427839366124404
2000,600.0,275,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5970623302736845
2000,600.0,300,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6513407239349285
2000,600.0,325,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7056191175961725
2000,600.0,350,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7598975112574166
2000,600.0,375,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.8141759049186607
2000,600.0,400,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.8684542985799045
2000,600.0,425,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.9227326922411486
2000,600.0,450,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.9770110859023927
2000,600.0,475,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.031289479563637
2000,600.0,500,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.0855678732248808
2000,600.0,525,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.1398462668861247
2000,600.0,550,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.194124660547369
2000,600.0,575,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.2484030542086129
2000,600.0,600,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.302681447869857
2000,600.0,625,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.3569598415311013
2000,600.0,650,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.411238235192345
2000,600.0,675,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.465516628853589
2000,600.0,700,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.5197950225148331
2000,600.0,725,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.574073416176077
2000,600.0,750,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.6283518098373213
2000,600.0,775,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.6826302034985652
2000,600.0,800,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.736908597159809
2000,600.0,825,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.7911869908210536
2000,600.0,850,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.8454653844822972
2000,600.0,875,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.8997437781435416
2000,600.0,900,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.9540221718047854
2000,600.0,925,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.0083005654660298
2000,600.0,950,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.062578959127274
2000,600.0,975,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.116857352788517
2000,600.0,1000,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.1711357464497616
2000,600.0,1025,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.2254141401110057
2000,600.0,1050,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.2796925337722493
2000,600.0,1075,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.333970927433494
2000,600.0,1100,#600,#250,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.388249321094738
2000,800.0,1,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.0028948476619330156
2000,800.0,25,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.07237119154832539
2000,800.0,50,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.14474238309665077
2000,800.0,75,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.21711357464497613
2000,800.0,100,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.28948476619330155
2000,800.0,125,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.36185595774162693
2000,800.0,150,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.43422714928995226
2000,800.0,175,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5065983408382778
2000,800.0,200,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5789695323866031
2000,800.0,225,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6513407239349285
2000,800.0,250,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7237119154832539
2000,800.0,275,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7960831070315791
2000,800.0,300,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.8684542985799045
2000,800.0,325,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.94082549012823
2000,800.0,350,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.0131966816765556
2000,800.0,375,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.0855678732248808
2000,800.0,400,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.1579390647732062
2000,800.0,425,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.2303102563215316
2000,800.0,450,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.302681447869857
2000,800.0,475,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.3750526394181823
2000,800.0,500,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.4474238309665077
2000,800.0,525,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.5197950225148331
2000,800.0,550,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.5921662140631583
2000,800.0,575,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.664537405611484
2000,800.0,600,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.736908597159809
2000,800.0,625,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.8092797887081347
2000,800.0,650,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.88165098025646
2000,800.0,675,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.9540221718047854
2000,800.0,700,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.0263933633531113
2000,800.0,725,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.0987645549014364
2000,800.0,750,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.1711357464497616
2000,800.0,775,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.243506937998087
2000,800.0,800,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.3158781295464124
2000,800.0,825,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.388249321094738
2000,800.0,850,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.460620512643063
2000,800.0,875,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.5329917041913887
2000,800.0,900,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.605362895739714
2000,800.0,925,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.6777340872880395
2000,800.0,950,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7501052788363647
2000,800.0,975,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.82247647038469
2000,800.0,1000,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
2000,800.0,1025,#600,#250,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.9672188534813406
2000,800.0,1050,#500,#250,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.7429917041913887
2000,800.0,1075,#500,#250,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.8083010304816596
2000,800.0,1100,#500,#250,2,480.0,40,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.8736103567719313
2000,1000.0,1,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.0036185595774162697
2000,1000.0,25,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.09046398943540673
2000,1000.0,50,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.18092797887081347
2000,1000.0,75,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.2713919683062202
2000,1000.0,100,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.36185595774162693
2000,1000.0,125,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.45231994717703367
2000,1000.0,150,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5427839366124404
2000,1000.0,175,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6332479260478472
2000,1000.0,200,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7237119154832539
2000,1000.0,225,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.8141759049186607
2000,1000.0,250,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.9046398943540673
2000,1000.0,275,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.995103883789474
2000,1000.0,300,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.0855678732248808
2000,1000.0,325,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.1760318626602875
2000,1000.0,350,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.2664958520956944
2000,1000.0,375,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.3569598415311013
2000,1000.0,400,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.4474238309665077
2000,1000.0,425,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.5378878204019146
2000,1000.0,450,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.6283518098373213
2000,1000.0,475,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.7188157992727282
2000,1000.0,500,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.8092797887081347
2000,1000.0,525,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.8997437781435416
2000,1000.0,550,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.990207767578948
2000,1000.0,575,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.080671757014355
2000,1000.0,600,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.1711357464497616
2000,1000.0,625,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.261599735885168
2000,1000.0,650,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.352063725320575
2000,1000.0,675,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.4425277147559816
2000,1000.0,700,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.5329917041913887
2000,1000.0,725,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.6234556936267954
2000,1000.0,750,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7139196830622025
2000,1000.0,775,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8043836724976083
2000,1000.0,800,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
2000,1000.0,825,#600,#250,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.985311651368422
2000,1000.0,850,#500,#250,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.7756463673365244
2000,1000.0,875,#500,#250,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.8572830251993633
2000,1000.0,900,#500,#250,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.938919683062202
2000,1000.0,925,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7893063409250405
2000,1000.0,950,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.864692998787879
2000,1000.0,975,#600,#300,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9400796566507186
2000,1000.0,1000,#500,#300,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2660,2.798971126725907
2000,1000.0,1025,#500,#300,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2660,2.8689454048940544
2000,1000.0,1050,#500,#300,2,480.0,50,#600,-1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2660,2.938919683062202
2000,1000.0,1075,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.778536818373207
2000,1000.0,1100,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8431539536842116
2000,1200.0,1,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.004342271492899523
2000,1200.0,25,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.10855678732248807
2000,1200.0,50,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.21711357464497613
2000,1200.0,75,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.32567036196746424
2000,1200.0,100,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.43422714928995226
2000,1200.0,125,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5427839366124404
2000,1200.0,150,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6513407239349285
2000,1200.0,175,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7598975112574166
2000,1200.0,200,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.8684542985799045
2000,1200.0,225,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.9770110859023927
2000,1200.0,250,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.0855678732248808
2000,1200.0,275,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.194124660547369
2000,1200.0,300,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.302681447869857
2000,1200.0,325,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.411238235192345
2000,1200.0,350,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.5197950225148331
2000,1200.0,375,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.6283518098373213
2000,1200.0,400,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.736908597159809
2000,1200.0,425,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.8454653844822972
2000,1200.0,450,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.9540221718047854
2000,1200.0,475,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.062578959127274
2000,1200.0,500,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.1711357464497616
2000,1200.0,525,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.2796925337722493
2000,1200.0,550,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.388249321094738
2000,1200.0,575,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.4968061084172257
2000,1200.0,600,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.605362895739714
2000,1200.0,625,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7139196830622025
2000,1200.0,650,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.82247647038469
2000,1200.0,675,#600,#250,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.931033257707178
2000,1200.0,700,#500,#250,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.7429917041913887
2000,1200.0,725,#500,#250,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.8409556936267952
2000,1200.0,750,#500,#250,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.938919683062202
2000,1200.0,775,#600,#300,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8043836724976083
2000,1200.0,800,#600,#300,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.894847661933015
2000,1200.0,825,#600,#300,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9853116513684217
2000,1200.0,850,#500,#300,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2660,2.8549505492604252
2000,1200.0,875,#500,#300,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2660,2.9389196830622026
2000,1200.0,900,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.791460245435408
2000,1200.0,925,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8690008078086136
2000,1200.0,950,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9465413701818197
2000,1200.0,975,#500,#350,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.8654466909856473
2000,1200.0,1000,#500,#350,2,480.0,60,#600,-1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.938919683062202
2000,1200.0,1025,#600,#400,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.781767675138757
2000,1200.0,1050,#600,#400,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.849615667215312
2000,1200.0,1075,#600,#400,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9174636592918675
2000,1200.0,1100,#600,#400,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9853116513684217
2000,1400.0,1,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.005065983408382778
2000,1400.0,25,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.12664958520956945
2000,1400.0,50,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.2532991704191389
2000,1400.0,75,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.3799487556287083
2000,1400.0,100,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5065983408382778
2000,1400.0,125,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.6332479260478472
2000,1400.0,150,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7598975112574166
2000,1400.0,175,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.886547096466986
2000,1400.0,200,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.0131966816765556
