Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2000,1400.0,225,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.1398462668861247
2000,1400.0,250,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.2664958520956944
2000,1400.0,275,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.3931454373052636
2000,1400.0,300,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.5197950225148331
2000,1400.0,325,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.6464446077244024
2000,1400.0,350,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.773094192933972
2000,1400.0,375,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.8997437781435416
2000,1400.0,400,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.0263933633531113
2000,1400.0,425,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.15304294856268
2000,1400.0,450,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.2796925337722493
2000,1400.0,475,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.4063421189818195
2000,1400.0,500,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.5329917041913887
2000,1400.0,525,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.659641289400958
2000,1400.0,550,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7862908746105273
2000,1400.0,575,#600,#250,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.912940459820097
2000,1400.0,600,#500,#250,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.7429917041913887
2000,1400.0,625,#500,#250,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.8572830251993633
2000,1400.0,650,#500,#250,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.971574346207338
2000,1400.0,675,#600,#300,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.849615667215312
2000,1400.0,700,#600,#300,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.955156988223286
2000,1400.0,725,#500,#300,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2660,2.8409556936267952
2000,1400.0,750,#500,#300,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2660,2.938919683062202
2000,1400.0,775,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8043836724976092
2000,1400.0,800,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.894847661933016
2000,1400.0,825,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.985311651368423
2000,1400.0,850,#500,#350,2,480.0,70,#600,-1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.91442868570335
2000,1400.0,875,#600,#400,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.770459676459331
2000,1400.0,900,#600,#400,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.849615667215312
2000,1400.0,925,#600,#400,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9287716579712924
2000,1400.0,950,#500,#400,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3420,2.8953801322020207
2000,1400.0,975,#500,#400,2,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3420,2.9715743462073374
2000,1400.0,1000,#600,#500,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.8144352268793202
2000,1400.0,1025,#600,#500,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.8847961075513036
2000,1400.0,1050,#600,#500,2,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.9551569882232864
2000,1400.0,1075,#700,#600,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4140,2.900101202228603
2000,1400.0,1100,#700,#600,2,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4140,2.9675454162339197
2000,1600.0,1,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.005789695323866031
2000,1600.0,25,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.14474238309665077
2000,1600.0,50,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.28948476619330155
2000,1600.0,75,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.43422714928995226
2000,1600.0,100,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.5789695323866031
2000,1600.0,125,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.7237119154832539
2000,1600.0,150,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,0.8684542985799045
2000,1600.0,175,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.0131966816765556
2000,1600.0,200,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.1579390647732062
2000,1600.0,225,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.302681447869857
2000,1600.0,250,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.4474238309665077
2000,1600.0,275,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.5921662140631583
2000,1600.0,300,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.736908597159809
2000,1600.0,325,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,1.88165098025646
2000,1600.0,350,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.0263933633531113
2000,1600.0,375,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.1711357464497616
2000,1600.0,400,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.3158781295464124
2000,1600.0,425,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.460620512643063
2000,1600.0,450,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.605362895739714
2000,1600.0,475,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.7501052788363647
2000,1600.0,500,#600,#250,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
2000,1600.0,525,#500,#250,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.7429917041913887
2000,1600.0,550,#500,#250,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2280,2.8736103567719313
2000,1600.0,575,#600,#300,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.774229009352473
2000,1600.0,600,#600,#300,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.894847661933015
2000,1600.0,625,#500,#300,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2660,2.798971126725907
2000,1600.0,650,#500,#300,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2660,2.910929971794943
2000,1600.0,675,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.791460245435408
2000,1600.0,700,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.894847661933016
2000,1600.0,725,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9982350784306235
2000,1600.0,750,#500,#350,2,480.0,80,#600,-1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.938919683062202
2000,1600.0,775,#600,#400,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.8043836724976083
2000,1600.0,800,#600,#400,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.8948476619330155
2000,1600.0,825,#600,#400,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.985311651368422
2000,1600.0,850,#500,#400,2,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3420,2.9606894584922925
2000,1600.0,875,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.8144352268793202
2000,1600.0,900,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.8948476619330155
2000,1600.0,925,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.9752600969867102
2000,1600.0,950,#700,#600,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4140,2.929005865373739
2000,1600.0,975,#750,#600,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4275,2.8760849670940996
2000,1600.0,1000,#750,#600,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4275,2.949830735481128
2000,1600.0,1025,#600,#500,2,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4200,2.9672188534813406
2000,1600.0,1050,#700,#600,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4600,2.913590045029667
2000,1600.0,1075,#700,#600,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4600,2.9829612365779914
2000,1600.0,1100,#750,#700,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9203324281263168
2000,1800.0,1,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.006513407239349284
2000,1800.0,25,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.16283518098373212
2000,1800.0,50,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.32567036196746424
2000,1800.0,75,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.48850554295119636
2000,1800.0,100,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.6513407239349285
2000,1800.0,125,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.8141759049186607
2000,1800.0,150,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.9770110859023927
2000,1800.0,175,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.1398462668861247
2000,1800.0,200,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.302681447869857
2000,1800.0,225,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.465516628853589
2000,1800.0,250,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.6283518098373213
2000,1800.0,275,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.7911869908210536
2000,1800.0,300,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.9540221718047854
2000,1800.0,325,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.116857352788517
2000,1800.0,350,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.2796925337722493
2000,1800.0,375,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.4425277147559816
2000,1800.0,400,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.605362895739714
2000,1800.0,425,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.7681980767234458
2000,1800.0,450,#600,#250,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.931033257707178
2000,1800.0,475,#500,#250,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,6,CU,75 C,2280,2.7919736989090915
2000,1800.0,500,#500,#250,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,6,CU,75 C,2280,2.938919683062202
2000,1800.0,525,#600,#300,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.8496156672153115
2000,1800.0,550,#600,#300,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.9853116513684217
2000,1800.0,575,#500,#300,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,7,CU,75 C,2660,2.8969351161613135
2000,1800.0,600,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,7,CU,75 C,2940,2.7914602454354083
2000,1800.0,625,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,7,CU,75 C,2940,2.907771088995217
2000,1800.0,650,#500,#350,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.8654466909856473
2000,1800.0,675,#500,#350,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.9756561791004796
2000,1800.0,700,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,8,CU,75 C,3360,2.849615667215312
2000,1800.0,725,#600,#400,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,8,CU,75 C,3360,2.9513876553301444
2000,1800.0,750,#500,#400,2,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3420,2.9389196830622017
2000,1800.0,775,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.8043836724976083
2000,1800.0,800,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.8948476619330155
2000,1800.0,825,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.985311651368422
2000,1800.0,850,#700,#600,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4140,2.948275640803829
2000,1800.0,875,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4275,2.903739630239235
2000,1800.0,900,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4275,2.986703619674642
2000,1800.0,925,#700,#600,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4600,2.8875758481990443
2000,1800.0,950,#700,#600,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4600,2.965618438690911
2000,1800.0,975,#750,#700,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9120360291827763
2000,1800.0,1000,#750,#700,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
2000,1800.0,1025,#700,#700,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,11,CU,75 C,5060,2.9088601910604623
2000,1800.0,1050,#700,#700,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,11,CU,75 C,5060,2.979808000598522
2000,1800.0,1075,#750,#700,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9188239919547634
2000,1800.0,1100,#750,#700,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,11,CU,75 C,5225,2.986703619674642
2000,2000.0,1,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.007237119154832539
2000,2000.0,25,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.18092797887081347
2000,2000.0,50,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.36185595774162693
2000,2000.0,75,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.5427839366124404
2000,2000.0,100,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.7237119154832539
2000,2000.0,125,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,0.9046398943540673
2000,2000.0,150,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.0855678732248808
2000,2000.0,175,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.2664958520956944
2000,2000.0,200,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.4474238309665077
2000,2000.0,225,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.6283518098373213
2000,2000.0,250,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.8092797887081347
2000,2000.0,275,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,1.990207767578948
2000,2000.0,300,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.1711357464497616
2000,2000.0,325,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.352063725320575
2000,2000.0,350,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.5329917041913887
2000,2000.0,375,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.7139196830622025
2000,2000.0,400,#600,#250,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,5,CU,75 C,2100,2.8948476619330155
2000,2000.0,425,#500,#250,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,6,CU,75 C,2280,2.7756463673365244
2000,2000.0,450,#500,#250,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,6,CU,75 C,2280,2.938919683062202
2000,2000.0,475,#600,#300,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.864692998787879
2000,2000.0,500,#500,#300,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,7,CU,75 C,2660,2.798971126725907
2000,2000.0,525,#500,#300,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,7,CU,75 C,2660,2.938919683062202
2000,2000.0,550,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,7,CU,75 C,2940,2.8431539536842116
2000,2000.0,575,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,7,CU,75 C,2940,2.9723882243062216
2000,2000.0,600,#500,#350,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.938919683062202
2000,2000.0,625,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,8,CU,75 C,3360,2.82699966985646
2000,2000.0,650,#600,#400,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 2 pole,2,1,8,CU,75 C,3360,2.9400796566507186
2000,2000.0,675,#500,#400,2,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3420,2.9389196830622017
2000,2000.0,700,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.8144352268793202
2000,2000.0,725,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,3780,2.914950770696439
2000,2000.0,750,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4140,2.890466314513558
2000,2000.0,775,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4140,2.98681519166401
2000,2000.0,800,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,9,CU,75 C,4275,2.949830735481128
2000,2000.0,825,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4200,2.985311651368422
2000,2000.0,850,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4600,2.948275640803829
2000,2000.0,875,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9037396302392358
2000,2000.0,900,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
2000,2000.0,925,#700,#700,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,11,CU,75 C,5060,2.9167432810091354
2000,2000.0,950,#700,#700,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,11,CU,75 C,5060,2.9955741804958684
2000,2000.0,975,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9414505345280566
2000,2000.0,1000,#700,#700,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,12,CU,75 C,5520,2.8904663145135574
2000,2000.0,1025,#700,#700,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,12,CU,75 C,5520,2.962727972376396
2000,2000.0,1050,#750,#750,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
2000,2000.0,1075,#750,#750,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,12,CU,75 C,5700,2.972876288102074
2000,2000.0,1100,#1000,#1000,2,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 2 pole,2,1,12,CU,75 C,6540,2.7691686565497085
2000,200.0,1,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.0006267345188084979
2000,200.0,25,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.015668362970212447
2000,200.0,50,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.031336725940424894
2000,200.0,75,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.04700508891063734
2000,200.0,100,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.06267345188084979
2000,200.0,125,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.07834181485106222
2000,200.0,150,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.09401017782127467
2000,200.0,175,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.10967854079148712
2000,200.0,200,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.12534690376169957
2000,200.0,225,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.14101526673191203
2000,200.0,250,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.15668362970212443
2000,200.0,275,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.1723519926723369
2000,200.0,300,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.18802035564254935
2000,200.0,325,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.20368871861276178
2000,200.0,350,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.21935708158297423
2000,200.0,375,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.2350254445531867
2000,200.0,400,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.25069380752339915
2000,200.0,425,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.26636217049361155
2000,200.0,450,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.28203053346382406
2000,200.0,475,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.29769889643403646
2000,200.0,500,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.31336725940424887
2000,200.0,525,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.3290356223744613
2000,200.0,550,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.3447039853446738
2000,200.0,575,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.36037234831488624
2000,200.0,600,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.3760407112850987
2000,200.0,625,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.3917090742553111
2000,200.0,650,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.40737743722552355
2000,200.0,675,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.423045800195736
2000,200.0,700,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.43871416316594847
2000,200.0,725,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.4543825261361609
2000,200.0,750,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.4700508891063734
2000,200.0,775,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.48571925207658584
2000,200.0,800,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5013876150467983
2000,200.0,825,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5170559780170106
2000,200.0,850,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5327243409872231
2000,200.0,875,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5483927039574357
2000,200.0,900,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5640610669276481
2000,200.0,925,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5797294298978605
2000,200.0,950,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5953977928680729
2000,200.0,975,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6110661558382854
2000,200.0,1000,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6267345188084977
2000,200.0,1025,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6424028817787103
2000,200.0,1050,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6580712447489226
2000,200.0,1075,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6737396077191352
2000,200.0,1100,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6894079706893476
2000,200.0,1125,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.70507633365956
2000,200.0,1150,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7207446966297725
2000,200.0,1175,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7364130595999849
2000,200.0,1200,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7520814225701974
2000,200.0,1225,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7677497855404098
2000,200.0,1250,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7834181485106222
2000,200.0,1275,#600,#250,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7990865114808349
2000,400.0,1,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.0012534690376169958
2000,400.0,25,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.031336725940424894
2000,400.0,50,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.06267345188084979
2000,400.0,75,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.09401017782127467
2000,400.0,100,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.12534690376169957
2000,400.0,125,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.15668362970212443
2000,400.0,150,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.18802035564254935
2000,400.0,175,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.21935708158297423
2000,400.0,200,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.25069380752339915
2000,400.0,225,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.28203053346382406
2000,400.0,250,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.31336725940424887
2000,400.0,275,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.3447039853446738
2000,400.0,300,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.3760407112850987
2000,400.0,325,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.40737743722552355
2000,400.0,350,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.43871416316594847
2000,400.0,375,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.4700508891063734
2000,400.0,400,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5013876150467983
2000,400.0,425,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5327243409872231
2000,400.0,450,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5640610669276481
2000,400.0,475,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5953977928680729
2000,400.0,500,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6267345188084977
2000,400.0,525,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6580712447489226
2000,400.0,550,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6894079706893476
2000,400.0,575,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7207446966297725
2000,400.0,600,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7520814225701974
2000,400.0,625,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7834181485106222
2000,400.0,650,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.8147548744510471
2000,400.0,675,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.846091600391472
2000,400.0,700,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.8774283263318969
2000,400.0,725,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.9087650522723218
2000,400.0,750,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.9401017782127468
2000,400.0,775,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.9714385041531717
2000,400.0,800,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0027752300935966
2000,400.0,825,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0341119560340213
2000,400.0,850,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0654486819744462
2000,400.0,875,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0967854079148713
2000,400.0,900,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.1281221338552962
2000,400.0,925,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.159458859795721
2000,400.0,950,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.1907955857361459
2000,400.0,975,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.2221323116765708
2000,400.0,1000,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.2534690376169955
2000,400.0,1025,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.2848057635574206
2000,400.0,1050,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.3161424894978453
2000,400.0,1075,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.3474792154382704
2000,400.0,1100,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.3788159413786951
2000,400.0,1125,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.41015266731912
2000,400.0,1150,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.441489393259545
2000,400.0,1175,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.4728261191999699
2000,400.0,1200,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5041628451403948
2000,400.0,1225,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5354995710808197
2000,400.0,1250,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5668362970212444
2000,400.0,1275,#600,#250,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5981730229616697
2000,600.0,1,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.0018802035564254938
2000,600.0,25,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.047005088910637344
2000,600.0,50,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.09401017782127469
2000,600.0,75,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.14101526673191203
2000,600.0,100,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.18802035564254937
2000,600.0,125,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.2350254445531867
2000,600.0,150,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.28203053346382406
2000,600.0,175,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.3290356223744614
2000,600.0,200,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.37604071128509875
2000,600.0,225,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.42304580019573607
2000,600.0,250,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.4700508891063734
2000,600.0,275,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5170559780170109
2000,600.0,300,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5640610669276481
2000,600.0,325,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6110661558382855
2000,600.0,350,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6580712447489228
2000,600.0,375,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7050763336595601
2000,600.0,400,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7520814225701975
2000,600.0,425,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7990865114808349
2000,600.0,450,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.8460916003914721
2000,600.0,475,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.8930966893021095
2000,600.0,500,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.9401017782127468
2000,600.0,525,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.9871068671233841
