Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2000,600.0,550,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0341119560340217
2000,600.0,575,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.081117044944659
2000,600.0,600,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.1281221338552962
2000,600.0,625,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.1751272227659337
2000,600.0,650,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.222132311676571
2000,600.0,675,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.2691374005872083
2000,600.0,700,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.3161424894978455
2000,600.0,725,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.363147578408483
2000,600.0,750,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.4101526673191203
2000,600.0,775,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.4571577562297575
2000,600.0,800,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.504162845140395
2000,600.0,825,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5511679340510323
2000,600.0,850,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5981730229616697
2000,600.0,875,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.6451781118723068
2000,600.0,900,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.6921832007829443
2000,600.0,925,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.7391882896935817
2000,600.0,950,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.786193378604219
2000,600.0,975,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.8331984675148565
2000,600.0,1000,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.8802035564254935
2000,600.0,1025,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.927208645336131
2000,600.0,1050,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.9742137342467683
2000,600.0,1075,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.0212188231574055
2000,600.0,1100,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.0682239120680435
2000,600.0,1125,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.1152290009786805
2000,600.0,1150,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.162234089889318
2000,600.0,1175,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.209239178799955
2000,600.0,1200,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.2562442677105925
2000,600.0,1225,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.30324935662123
2000,600.0,1250,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.3502544455318675
2000,600.0,1275,#600,#250,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.3972595344425045
2000,800.0,1,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.0025069380752339916
2000,800.0,25,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.06267345188084979
2000,800.0,50,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.12534690376169957
2000,800.0,75,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.18802035564254935
2000,800.0,100,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.25069380752339915
2000,800.0,125,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.31336725940424887
2000,800.0,150,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.3760407112850987
2000,800.0,175,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.43871416316594847
2000,800.0,200,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5013876150467983
2000,800.0,225,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5640610669276481
2000,800.0,250,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6267345188084977
2000,800.0,275,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6894079706893476
2000,800.0,300,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7520814225701974
2000,800.0,325,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.8147548744510471
2000,800.0,350,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.8774283263318969
2000,800.0,375,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.9401017782127468
2000,800.0,400,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0027752300935966
2000,800.0,425,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0654486819744462
2000,800.0,450,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.1281221338552962
2000,800.0,475,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.1907955857361459
2000,800.0,500,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.2534690376169955
2000,800.0,525,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.3161424894978453
2000,800.0,550,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.3788159413786951
2000,800.0,575,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.441489393259545
2000,800.0,600,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5041628451403948
2000,800.0,625,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5668362970212444
2000,800.0,650,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.6295097489020942
2000,800.0,675,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.692183200782944
2000,800.0,700,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.7548566526637939
2000,800.0,725,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.8175301045446437
2000,800.0,750,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.8802035564254935
2000,800.0,775,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.9428770083063434
2000,800.0,800,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.005550460187193
2000,800.0,825,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.0682239120680426
2000,800.0,850,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.1308973639488924
2000,800.0,875,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.1935708158297427
2000,800.0,900,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.2562442677105925
2000,800.0,925,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.318917719591442
2000,800.0,950,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.3815911714722917
2000,800.0,975,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.4442646233531415
2000,800.0,1000,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.506938075233991
2000,800.0,1025,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.569611527114841
2000,800.0,1050,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.6322849789956906
2000,800.0,1075,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.694958430876541
2000,800.0,1100,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.7576318827573902
2000,800.0,1125,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
2000,800.0,1150,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.88297878651909
2000,800.0,1175,#600,#250,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9456522383999397
2000,800.0,1200,#500,#250,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.7147780752339914
2000,800.0,1225,#500,#250,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.7713359518013663
2000,800.0,1250,#500,#250,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.8278938283687407
2000,800.0,1275,#500,#250,3,480.0,40,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.8844517049361156
2000,1000.0,1,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.0031336725940424894
2000,1000.0,25,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.07834181485106224
2000,1000.0,50,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.1566836297021245
2000,1000.0,75,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.2350254445531867
2000,1000.0,100,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.313367259404249
2000,1000.0,125,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.39170907425531115
2000,1000.0,150,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.4700508891063734
2000,1000.0,175,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5483927039574357
2000,1000.0,200,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.626734518808498
2000,1000.0,225,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.70507633365956
2000,1000.0,250,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7834181485106223
2000,1000.0,275,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.8617599633616847
2000,1000.0,300,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.9401017782127468
2000,1000.0,325,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.018443593063809
2000,1000.0,350,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0967854079148713
2000,1000.0,375,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.1751272227659335
2000,1000.0,400,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.253469037616996
2000,1000.0,425,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.3318108524680576
2000,1000.0,450,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.41015266731912
2000,1000.0,475,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.4884944821701824
2000,1000.0,500,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5668362970212446
2000,1000.0,525,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.6451781118723068
2000,1000.0,550,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.7235199267233694
2000,1000.0,575,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.8018617415744311
2000,1000.0,600,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.8802035564254935
2000,1000.0,625,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.9585453712765557
2000,1000.0,650,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.036887186127618
2000,1000.0,675,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.11522900097868
2000,1000.0,700,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.1935708158297427
2000,1000.0,725,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.271912630680805
2000,1000.0,750,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.350254445531867
2000,1000.0,775,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.428596260382929
2000,1000.0,800,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.506938075233992
2000,1000.0,825,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.5852798900850535
2000,1000.0,850,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.6636217049361153
2000,1000.0,875,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.741963519787178
2000,1000.0,900,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
2000,1000.0,925,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8986471494893027
2000,1000.0,950,#600,#250,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.976988964340365
2000,1000.0,975,#500,#250,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.757196482659523
2000,1000.0,1000,#500,#250,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.8278938283687416
2000,1000.0,1025,#500,#250,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.8985911740779597
2000,1000.0,1050,#500,#250,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9692885197871783
2000,1000.0,1075,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8072483654963962
2000,1000.0,1100,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8725332112056146
2000,1000.0,1125,#600,#300,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9378180569148333
2000,1000.0,1150,#500,#300,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.78749534510633
2000,1000.0,1175,#500,#300,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.8480930699999463
2000,1000.0,1200,#500,#300,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.9086907948935625
2000,1000.0,1225,#500,#300,3,480.0,50,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.969288519787178
2000,1000.0,1250,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.7979219589665085
2000,1000.0,1275,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8538803981458383
2000,1200.0,1,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.0037604071128509876
2000,1200.0,25,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.09401017782127469
2000,1200.0,50,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.18802035564254937
2000,1200.0,75,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.28203053346382406
2000,1200.0,100,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.37604071128509875
2000,1200.0,125,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.4700508891063734
2000,1200.0,150,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5640610669276481
2000,1200.0,175,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6580712447489228
2000,1200.0,200,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7520814225701975
2000,1200.0,225,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.8460916003914721
2000,1200.0,250,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.9401017782127468
2000,1200.0,275,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0341119560340217
2000,1200.0,300,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.1281221338552962
2000,1200.0,325,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.222132311676571
2000,1200.0,350,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.3161424894978455
2000,1200.0,375,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.4101526673191203
2000,1200.0,400,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.504162845140395
2000,1200.0,425,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5981730229616697
2000,1200.0,450,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.6921832007829443
2000,1200.0,475,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.786193378604219
2000,1200.0,500,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.8802035564254935
2000,1200.0,525,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.9742137342467683
2000,1200.0,550,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.0682239120680435
2000,1200.0,575,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.162234089889318
2000,1200.0,600,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.2562442677105925
2000,1200.0,625,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.3502544455318675
2000,1200.0,650,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.444264623353142
2000,1200.0,675,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.5382748011744165
2000,1200.0,700,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.632284978995691
2000,1200.0,725,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.726295156816966
2000,1200.0,750,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.8203053346382405
2000,1200.0,775,#600,#250,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.914315512459515
2000,1200.0,800,#500,#250,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.714778075233992
2000,1200.0,825,#500,#250,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.799614890085054
2000,1200.0,850,#500,#250,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.884451704936116
2000,1200.0,875,#500,#250,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9692885197871783
2000,1200.0,900,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8203053346382396
2000,1200.0,925,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8986471494893022
2000,1200.0,950,#600,#300,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9769889643403644
2000,1200.0,975,#500,#300,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.835973525021224
2000,1200.0,1000,#500,#300,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.9086907948935625
2000,1200.0,1025,#500,#300,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.981408064765901
2000,1200.0,1050,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8203053346382405
2000,1200.0,1075,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.887455461653437
2000,1200.0,1100,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.954605588668633
2000,1200.0,1125,#500,#350,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.863242501223351
2000,1200.0,1150,#500,#350,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.926870112361647
2000,1200.0,1175,#500,#350,3,480.0,60,#600,-1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.9904977234999444
2000,1200.0,1200,#600,#400,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.82030533463824
2000,1200.0,1225,#600,#400,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.879061695776537
2000,1200.0,1250,#600,#400,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
2000,1200.0,1275,#600,#400,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9965744180531306
2000,1400.0,1,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.004387141631659485
2000,1400.0,25,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.10967854079148712
2000,1400.0,50,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.21935708158297423
2000,1400.0,75,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.3290356223744614
2000,1400.0,100,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.43871416316594847
2000,1400.0,125,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5483927039574357
2000,1400.0,150,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6580712447489228
2000,1400.0,175,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7677497855404098
2000,1400.0,200,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.8774283263318969
2000,1400.0,225,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.9871068671233839
2000,1400.0,250,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0967854079148713
2000,1400.0,275,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.2064639487063584
2000,1400.0,300,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.3161424894978455
2000,1400.0,325,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.4258210302893326
2000,1400.0,350,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5354995710808197
2000,1400.0,375,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.6451781118723068
2000,1400.0,400,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.7548566526637939
2000,1400.0,425,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.8645351934552812
2000,1400.0,450,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.9742137342467678
2000,1400.0,475,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.083892275038256
2000,1400.0,500,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.1935708158297427
2000,1400.0,525,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.3032493566212295
2000,1400.0,550,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.412927897412717
2000,1400.0,575,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.522606438204204
2000,1400.0,600,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.632284978995691
2000,1400.0,625,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.7419635197871783
2000,1400.0,650,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.851642060578665
2000,1400.0,675,#600,#250,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
2000,1400.0,700,#500,#250,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.771335951801367
2000,1400.0,725,#500,#250,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.8703122357942723
2000,1400.0,750,#500,#250,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.969288519787179
2000,1400.0,775,#600,#300,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.833362303780084
2000,1400.0,800,#600,#300,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
2000,1400.0,825,#500,#300,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.799614890085054
2000,1400.0,850,#500,#300,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.884451704936116
2000,1400.0,875,#500,#300,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.9692885197871783
2000,1400.0,900,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.820305334638241
2000,1400.0,925,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.898647149489303
2000,1400.0,950,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9769889643403653
2000,1400.0,975,#500,#350,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.8950563067924993
2000,1400.0,1000,#500,#350,3,480.0,70,#600,-1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.9692885197871783
2000,1400.0,1025,#600,#400,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8105126077818574
2000,1400.0,1050,#600,#400,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.879061695776537
2000,1400.0,1075,#600,#400,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.947610783771216
2000,1400.0,1100,#500,#400,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3420,2.903304330458574
2000,1400.0,1125,#500,#400,3,480.0,70,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3420,2.969288519787178
2000,1400.0,1150,#600,#500,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.802896042449116
2000,1400.0,1175,#600,#500,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.863828565111053
2000,1400.0,1200,#600,#500,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.92476108777299
2000,1400.0,1225,#600,#500,3,480.0,70,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.985693610434927
2000,1400.0,1250,#700,#600,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9203344664301976
2000,1400.0,1275,#700,#600,3,480.0,70,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4140,2.978741155758802
2000,1600.0,1,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.005013876150467983
2000,1600.0,25,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.12534690376169957
2000,1600.0,50,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.25069380752339915
2000,1600.0,75,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.3760407112850987
2000,1600.0,100,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.5013876150467983
2000,1600.0,125,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.6267345188084977
2000,1600.0,150,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.7520814225701974
2000,1600.0,175,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,0.8774283263318969
2000,1600.0,200,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.0027752300935966
2000,1600.0,225,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.1281221338552962
2000,1600.0,250,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.2534690376169955
2000,1600.0,275,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.3788159413786951
2000,1600.0,300,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.5041628451403948
2000,1600.0,325,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.6295097489020942
2000,1600.0,350,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.7548566526637939
2000,1600.0,375,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,1.8802035564254935
2000,1600.0,400,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.005550460187193
2000,1600.0,425,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.1308973639488924
2000,1600.0,450,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.2562442677105925
2000,1600.0,475,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.3815911714722917
2000,1600.0,500,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.506938075233991
2000,1600.0,525,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.6322849789956906
2000,1600.0,550,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.7576318827573902
2000,1600.0,575,#600,#250,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,5,CU,75 C,2100,2.88297878651909
2000,1600.0,600,#500,#250,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.7147780752339914
2000,1600.0,625,#500,#250,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.8278938283687407
2000,1600.0,650,#500,#250,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2280,2.9410095815034905
2000,1600.0,675,#600,#300,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8203053346382396
2000,1600.0,700,#600,#300,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.924761087772989
2000,1600.0,725,#500,#300,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.8117344350637765
2000,1600.0,750,#500,#300,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2660,2.9086907948935616
2000,1600.0,775,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.7755385832947765
2000,1600.0,800,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.865072085981705
2000,1600.0,825,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.954605588668633
2000,1600.0,850,#500,#350,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.8844517049361156
2000,1600.0,875,#500,#350,3,480.0,80,#600,-1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.969288519787178
2000,1600.0,900,#600,#400,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8203053346382396
2000,1600.0,925,#600,#400,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8986471494893022
2000,1600.0,950,#600,#400,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9769889643403644
2000,1600.0,975,#500,#400,3,480.0,80,#600,-1,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3420,2.94100958150349
2000,1600.0,1000,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.7854867502599903
2000,1600.0,1025,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.85512391901649
2000,1600.0,1050,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.924761087772989
2000,1600.0,1075,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.994398256529489
2000,1600.0,1100,#700,#600,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4140,2.937022091952656
2000,1600.0,1125,#750,#600,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.8738725940424885
2000,1600.0,1150,#750,#600,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9377364294656547
2000,1600.0,1175,#600,#500,3,480.0,80,#600,0,Coarse,OK - MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4200,2.9456522383999397
2000,1600.0,1200,#700,#600,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4600,2.88362169028079
2000,1600.0,1225,#700,#600,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9436971421616396
2000,1600.0,1250,#750,#700,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4750,2.8738725940424885
2000,1600.0,1275,#750,#700,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9313500459233386
2000,1800.0,1,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.0056406106692764805
2000,1800.0,25,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.14101526673191203
2000,1800.0,50,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.28203053346382406
2000,1800.0,75,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.42304580019573607
2000,1800.0,100,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.5640610669276481
2000,1800.0,125,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.7050763336595601
2000,1800.0,150,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.8460916003914721
2000,1800.0,175,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.9871068671233839
2000,1800.0,200,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.1281221338552962
2000,1800.0,225,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.2691374005872083
2000,1800.0,250,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.4101526673191203
2000,1800.0,275,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.5511679340510323
2000,1800.0,300,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.6921832007829443
2000,1800.0,325,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.8331984675148565
2000,1800.0,350,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.9742137342467678
2000,1800.0,375,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.1152290009786805
2000,1800.0,400,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.2562442677105925
2000,1800.0,425,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.397259534442504
2000,1800.0,450,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.5382748011744165
2000,1800.0,475,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.679290067906328
2000,1800.0,500,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.8203053346382405
2000,1800.0,525,#600,#250,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.9613206013701525
2000,1800.0,550,#500,#250,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,6,CU,75 C,2280,2.7996148900850537
2000,1800.0,575,#500,#250,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,6,CU,75 C,2280,2.9268701123616467
2000,1800.0,600,#600,#300,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.820305334638239
2000,1800.0,625,#600,#300,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.937818056914833
2000,1800.0,650,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,7,CU,75 C,2660,2.835973525021223
2000,1800.0,675,#500,#300,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,7,CU,75 C,2660,2.9450494298297314
2000,1800.0,700,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,7,CU,75 C,2940,2.8203053346382405
2000,1800.0,725,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,7,CU,75 C,2940,2.921030525161035
2000,1800.0,750,#500,#350,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.8632425012233504
2000,1800.0,775,#500,#350,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.9586839179307955
2000,1800.0,800,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.82030533463824
2000,1800.0,825,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.9084398763456853
2000,1800.0,850,#600,#400,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.9965744180531306
2000,1800.0,875,#500,#400,3,480.0,90,#600,-1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3420,2.969288519787178
2000,1800.0,900,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.8203053346382396
2000,1800.0,925,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.8986471494893022
2000,1800.0,950,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9769889643403644
2000,1800.0,975,#700,#600,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4140,2.928678279191427
2000,1800.0,1000,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.8738725940424885
2000,1800.0,1025,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.945719408893551
2000,1800.0,1050,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4200,2.9613206013701525
2000,1800.0,1075,#700,#600,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9061499847361083
2000,1800.0,1100,#700,#600,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9737348681020643
2000,1800.0,1125,#750,#700,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4750,2.90979600146802
2000,1800.0,1150,#750,#700,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9744581348339763
2000,1800.0,1175,#700,#700,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,11,CU,75 C,5060,2.8877177438181203
2000,1800.0,1200,#700,#700,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,11,CU,75 C,5060,2.94915854687808
2000,1800.0,1225,#750,#700,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,11,CU,75 C,5225,2.880404122665313
2000,1800.0,1250,#750,#700,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,11,CU,75 C,5225,2.939187880270727
2000,1800.0,1275,#750,#700,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (1800.0A) is within 90.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,11,CU,75 C,5225,2.997971637876142
2000,2000.0,1,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.006267345188084979
2000,2000.0,25,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.1566836297021245
2000,2000.0,50,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.313367259404249
2000,2000.0,75,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.4700508891063734
2000,2000.0,100,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.626734518808498
