Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2000,2000.0,125,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.7834181485106223
2000,2000.0,150,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,0.9401017782127468
2000,2000.0,175,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.0967854079148713
2000,2000.0,200,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.253469037616996
2000,2000.0,225,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.41015266731912
2000,2000.0,250,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.5668362970212446
2000,2000.0,275,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.7235199267233694
2000,2000.0,300,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,1.8802035564254935
2000,2000.0,325,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.036887186127618
2000,2000.0,350,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.1935708158297427
2000,2000.0,375,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.350254445531867
2000,2000.0,400,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.506938075233992
2000,2000.0,425,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.6636217049361153
2000,2000.0,450,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.82030533463824
2000,2000.0,475,#600,#250,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,5,CU,75 C,2100,2.976988964340365
2000,2000.0,500,#500,#250,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,6,CU,75 C,2280,2.8278938283687416
2000,2000.0,525,#500,#250,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,6,CU,75 C,2280,2.9692885197871783
2000,2000.0,550,#600,#300,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.8725332112056146
2000,2000.0,575,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,7,CU,75 C,2660,2.78749534510633
2000,2000.0,600,#500,#300,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,7,CU,75 C,2660,2.9086907948935625
2000,2000.0,625,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,7,CU,75 C,2940,2.7979219589665085
2000,2000.0,650,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,7,CU,75 C,2940,2.9098388373251685
2000,2000.0,675,#500,#350,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.863242501223351
2000,2000.0,700,#500,#350,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.9692885197871783
2000,2000.0,725,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.839890788351006
2000,2000.0,750,#600,#400,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
2000,2000.0,775,#500,#400,3,480.0,100,#600,-1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3420,2.9221569559810328
2000,2000.0,800,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.7854867502599903
2000,2000.0,825,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.872533211205615
2000,2000.0,850,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9595796721512397
2000,2000.0,875,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9203344664301976
2000,2000.0,900,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.8738725940424885
2000,2000.0,925,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (9 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9537023883214464
2000,2000.0,950,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4200,2.976988964340365
2000,2000.0,975,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4600,2.928678279191428
2000,2000.0,1000,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4750,2.873872594042489
2000,2000.0,1025,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (10 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9457194088935514
2000,2000.0,1050,#600,#600,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,11,CU,75 C,4620,2.9912329306769214
2000,2000.0,1075,#700,#700,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,11,CU,75 C,5060,2.935505035086978
2000,2000.0,1100,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,11,CU,75 C,5225,2.873872594042489
2000,2000.0,1125,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (11 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
2000,2000.0,1150,#700,#700,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,12,CU,75 C,5520,2.878615402624052
2000,2000.0,1175,#700,#700,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #700 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,12,CU,75 C,5520,2.94119399833327
2000,2000.0,1200,#750,#750,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,12,CU,75 C,5700,2.8738725940424885
2000,2000.0,1225,#750,#750,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9337449397517075
2000,2000.0,1250,#750,#750,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #750 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9936172854609264
2000,2000.0,1275,#1000,#1000,3,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2000.0A) is within 100.0% of User-specified breaker rating (2000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2000A.; MEDIUM: Calculated wire sets (12 sets) exceeds recommended maximum for breaker size 2000A.,480 V / 3 pole,3,1,12,CU,75 C,6540,2.7796159746630544
2500,250.0,1,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.003015466314513557
2500,250.0,25,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.07538665786283893
2500,250.0,50,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.15077331572567787
2500,250.0,75,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.22615997358851683
2500,250.0,100,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.30154663145135574
2500,250.0,125,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.3769332893141947
2500,250.0,150,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.45231994717703367
2500,250.0,175,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.5277066050398725
2500,250.0,200,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.6030932629027115
2500,250.0,225,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.6784799207655504
2500,250.0,250,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.7538665786283893
2500,250.0,275,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.8292532364912283
2500,250.0,300,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.9046398943540673
2500,250.0,325,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.980026552216906
2500,250.0,350,#600,#350,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.055413210079745
2500,500.0,1,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.006030932629027114
2500,500.0,25,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.15077331572567787
2500,500.0,50,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.30154663145135574
2500,500.0,75,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.45231994717703367
2500,500.0,100,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.6030932629027115
2500,500.0,125,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.7538665786283893
2500,500.0,150,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.9046398943540673
2500,500.0,175,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.055413210079745
2500,500.0,200,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.206186525805423
2500,500.0,225,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.3569598415311008
2500,500.0,250,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.5077331572567787
2500,500.0,275,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.6585064729824566
2500,500.0,300,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.8092797887081347
2500,500.0,325,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.960053104433812
2500,500.0,350,#600,#350,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.11082642015949
2500,750.0,1,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.009046398943540673
2500,750.0,25,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.22615997358851683
2500,750.0,50,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.45231994717703367
2500,750.0,75,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.6784799207655504
2500,750.0,100,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.9046398943540673
2500,750.0,125,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.130799867942584
2500,750.0,150,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.3569598415311008
2500,750.0,175,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.5831198151196177
2500,750.0,200,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.8092797887081347
2500,750.0,225,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.0354397622966514
2500,750.0,250,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.261599735885168
2500,750.0,275,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.4877597094736847
2500,750.0,300,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.7139196830622017
2500,750.0,325,#600,#350,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.9400796566507186
2500,750.0,350,#750,#500,1,120.0,30,#600,2,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2850,2.903739630239235
2500,1000.0,1,#600,#350,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.012061865258054229
2500,1000.0,25,#600,#350,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.30154663145135574
2500,1000.0,50,#600,#350,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.6030932629027115
2500,1000.0,75,#600,#350,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.9046398943540673
2500,1000.0,100,#600,#350,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.206186525805423
2500,1000.0,125,#600,#350,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.5077331572567787
2500,1000.0,150,#600,#350,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.8092797887081347
2500,1000.0,175,#600,#350,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.11082642015949
2500,1000.0,200,#600,#350,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.412373051610846
2500,1000.0,225,#600,#350,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.7139196830622017
2500,1000.0,250,#700,#500,1,120.0,40,#600,1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2760,2.8904663145135574
2500,1000.0,275,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,2940,2.8431539536842116
2500,1000.0,300,#700,#500,1,120.0,40,#600,1,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,3220,2.973051066356802
2500,1000.0,325,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3360,2.9400796566507186
2500,1000.0,350,#750,#600,1,120.0,40,#600,2,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3800,2.9037396302392358
2500,1250.0,1,#600,#350,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.015077331572567784
2500,1250.0,25,#600,#350,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.3769332893141947
2500,1250.0,50,#600,#350,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.7538665786283893
2500,1250.0,75,#600,#350,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.130799867942584
2500,1250.0,100,#600,#350,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.5077331572567787
2500,1250.0,125,#600,#350,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.884666446570973
2500,1250.0,150,#600,#350,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.261599735885168
2500,1250.0,175,#600,#350,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.6385330251993624
2500,1250.0,200,#700,#500,1,120.0,50,#600,1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2760,2.890466314513557
2500,1250.0,225,#600,#500,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,2940,2.907771088995217
2500,1250.0,250,#750,#600,1,120.0,50,#600,2,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,3325,2.9629996226930975
2500,1250.0,275,#700,#600,1,120.0,50,#600,1,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.980793386842106
2500,1250.0,300,#700,#700,1,120.0,50,#600,1,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,4140,2.890466314513558
2500,1250.0,325,#750,#700,1,120.0,50,#600,2,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,4275,2.99592184072302
2500,1250.0,350,#750,#750,1,120.0,50,#600,2,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9037396302392358
2500,1500.0,1,#600,#350,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.018092797887081347
2500,1500.0,25,#600,#350,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.45231994717703367
2500,1500.0,50,#600,#350,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.9046398943540673
2500,1500.0,75,#600,#350,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.3569598415311008
2500,1500.0,100,#600,#350,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.8092797887081347
2500,1500.0,125,#600,#350,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.261599735885168
2500,1500.0,150,#600,#350,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.7139196830622017
2500,1500.0,175,#750,#500,1,120.0,60,#600,2,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2850,2.903739630239235
2500,1500.0,200,#700,#500,1,120.0,60,#600,1,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,3220,2.973051066356802
2500,1500.0,225,#700,#600,1,120.0,60,#600,1,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.9265971434449773
2500,1500.0,250,#700,#700,1,120.0,60,#600,1,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,4140,2.890466314513558
2500,1500.0,275,#600,#600,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.9853116513684226
2500,1500.0,300,#750,#750,1,120.0,60,#600,2,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9867036196746426
2500,1500.0,325,#750,#1000,1,120.0,60,#600,2,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.941450534528057
2500,1500.0,350,#750,#1000,1,120.0,60,#600,2,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5700,2.903739630239235
2500,1750.0,1,#600,#350,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.0211082642015949
2500,1750.0,25,#600,#350,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.5277066050398725
2500,1750.0,50,#600,#350,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.055413210079745
2500,1750.0,75,#600,#350,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.5831198151196175
2500,1750.0,100,#600,#350,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.11082642015949
2500,1750.0,125,#600,#350,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.6385330251993624
2500,1750.0,150,#750,#500,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2850,2.903739630239235
2500,1750.0,175,#750,#600,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,3325,2.9037396302392358
2500,1750.0,200,#750,#600,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3800,2.903739630239235
2500,1750.0,225,#750,#700,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,4275,2.903739630239235
2500,1750.0,250,#750,#750,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9037396302392358
2500,1750.0,275,#750,#1000,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.9037396302392358
2500,1750.0,300,#750,#1000,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5700,2.903739630239235
2500,1750.0,325,#750,#1000,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,2.903739630239235
2500,1750.0,350,#750,#350,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6650,2.9037396302392358
2500,2000.0,1,#600,#350,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.024123730516108458
2500,2000.0,25,#600,#350,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,0.6030932629027115
2500,2000.0,50,#600,#350,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.206186525805423
2500,2000.0,75,#600,#350,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,1.8092797887081347
2500,2000.0,100,#600,#350,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2520,2.412373051610846
2500,2000.0,125,#700,#500,1,120.0,80,#600,1,Coarse,OK,120 V / 1 pole,1,1,6,CU,75 C,2760,2.8904663145135574
2500,2000.0,150,#700,#500,1,120.0,80,#600,1,Coarse,OK,120 V / 1 pole,1,1,7,CU,75 C,3220,2.973051066356802
2500,2000.0,175,#750,#600,1,120.0,80,#600,2,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3800,2.9037396302392358
2500,2000.0,200,#750,#700,1,120.0,80,#600,2,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,4275,2.949830735481128
2500,2000.0,225,#750,#750,1,120.0,80,#600,2,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9867036196746426
2500,2000.0,250,#700,#1000,1,120.0,80,#600,1,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5520,2.8904663145135574
2500,2000.0,275,#700,#1000,1,120.0,80,#600,1,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,5980,2.934935027044535
2500,2000.0,300,#700,#1000,1,120.0,80,#600,1,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6440,2.973051066356802
2500,2000.0,325,#750,#350,1,120.0,80,#600,2,Coarse,OK,120 V / 1 pole,1,1,15,CU,75 C,7125,2.8760849670941
2500,2000.0,350,#750,#350,1,120.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,120 V / 1 pole,1,1,16,CU,75 C,7600,2.9037396302392358
2500,2250.0,1,#600,#350,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,6,CU,75 C,2520,0.027139196830622016
2500,2250.0,25,#600,#350,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,6,CU,75 C,2520,0.6784799207655504
2500,2250.0,50,#600,#350,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,6,CU,75 C,2520,1.3569598415311008
2500,2250.0,75,#600,#350,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,6,CU,75 C,2520,2.0354397622966514
2500,2250.0,100,#600,#350,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,6,CU,75 C,2520,2.7139196830622017
2500,2250.0,125,#600,#500,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,7,CU,75 C,2940,2.907771088995217
2500,2250.0,150,#700,#600,1,120.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,8,CU,75 C,3680,2.9265971434449773
2500,2250.0,175,#750,#700,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,9,CU,75 C,4275,2.903739630239235
2500,2250.0,200,#750,#750,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,10,CU,75 C,4750,2.9867036196746426
2500,2250.0,225,#700,#1000,1,120.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,12,CU,75 C,5520,2.926597143444977
2500,2250.0,250,#750,#1000,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,13,CU,75 C,6175,2.87183040353331
2500,2250.0,275,#750,#350,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,14,CU,75 C,6650,2.9333696264661664
2500,2250.0,300,#750,#350,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,15,CU,75 C,7125,2.9867036196746426
2500,2250.0,325,#700,#350,1,120.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,120 V / 1 pole,1,1,17,CU,75 C,7820,2.9839814011595847
2500,2250.0,350,#750,#350,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,120 V / 1 pole,1,1,18,CU,75 C,8550,2.903739630239235
2500,2500.0,1,#600,#350,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,6,CU,75 C,2520,0.03015466314513557
2500,2500.0,25,#600,#350,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,6,CU,75 C,2520,0.7538665786283893
2500,2500.0,50,#600,#350,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,6,CU,75 C,2520,1.5077331572567787
2500,2500.0,75,#600,#350,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,6,CU,75 C,2520,2.261599735885168
2500,2500.0,100,#700,#500,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,6,CU,75 C,2760,2.890466314513557
2500,2500.0,125,#750,#600,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,7,CU,75 C,3325,2.9629996226930975
2500,2500.0,150,#700,#700,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,9,CU,75 C,4140,2.890466314513558
2500,2500.0,175,#750,#750,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,10,CU,75 C,4750,2.9037396302392358
2500,2500.0,200,#700,#1000,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,12,CU,75 C,5520,2.890466314513557
2500,2500.0,225,#750,#1000,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,13,CU,75 C,6175,2.87183040353331
2500,2500.0,250,#750,#350,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),120 V / 1 pole,1,1,14,CU,75 C,6650,2.9629996226930975
2500,2500.0,275,#700,#350,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,120 V / 1 pole,1,1,16,CU,75 C,7360,2.980793386842106
2500,2500.0,300,#750,#350,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,120 V / 1 pole,1,1,17,CU,75 C,8075,2.9281408036025907
2500,2500.0,325,#750,#350,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,120 V / 1 pole,1,1,18,CU,75 C,8550,2.99592184072302
2500,2500.0,350,#1000,#350,1,120.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,120 V / 1 pole,1,1,19,CU,75 C,10355,2.782418267346597
2500,250.0,1,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.0013063391976232018
2500,250.0,25,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.03265847994058004
2500,250.0,50,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.06531695988116008
2500,250.0,75,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.09797543982174016
2500,250.0,100,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.13063391976232017
2500,250.0,125,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.16329239970290021
2500,250.0,150,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.19595087964348032
2500,250.0,175,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.22860935958406034
2500,250.0,200,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.26126783952464033
2500,250.0,225,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.2939263194652204
2500,250.0,250,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.32658479940580043
2500,250.0,275,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.35924327934638045
2500,250.0,300,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.39190175928696064
2500,250.0,325,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.4245602392275405
2500,250.0,350,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.4572187191681207
2500,250.0,375,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.48987719910870064
2500,250.0,400,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.5225356790492807
2500,250.0,425,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.5551941589898607
2500,250.0,450,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.5878526389304408
2500,250.0,475,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.6205111188710207
2500,250.0,500,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.6531695988116009
2500,250.0,525,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.685828078752181
2500,250.0,550,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.7184865586927609
2500,250.0,575,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.751145038633341
2500,250.0,600,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.7838035185739213
2500,250.0,625,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.8164619985145012
2500,250.0,650,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.849120478455081
2500,250.0,675,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.881778958395661
2500,250.0,700,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.9144374383362414
2500,250.0,725,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.9470959182768213
2500,250.0,750,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.9797543982174013
2500,250.0,775,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.0124128781579815
2500,250.0,800,#600,#350,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.0450713580985613
2500,500.0,1,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.0026126783952464035
2500,500.0,25,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.06531695988116008
2500,500.0,50,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.13063391976232017
2500,500.0,75,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.19595087964348032
2500,500.0,100,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.26126783952464033
2500,500.0,125,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.32658479940580043
2500,500.0,150,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.39190175928696064
2500,500.0,175,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.4572187191681207
2500,500.0,200,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.5225356790492807
2500,500.0,225,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.5878526389304408
2500,500.0,250,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.6531695988116009
2500,500.0,275,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.7184865586927609
2500,500.0,300,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.7838035185739213
2500,500.0,325,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.849120478455081
2500,500.0,350,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.9144374383362414
2500,500.0,375,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.9797543982174013
2500,500.0,400,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.0450713580985613
2500,500.0,425,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.1103883179797214
2500,500.0,450,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.1757052778608816
2500,500.0,475,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.2410222377420415
2500,500.0,500,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.3063391976232017
2500,500.0,525,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.371656157504362
2500,500.0,550,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.4369731173855218
2500,500.0,575,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.502290077266682
2500,500.0,600,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.5676070371478426
2500,500.0,625,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.6329239970290024
2500,500.0,650,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.698240956910162
2500,500.0,675,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.763557916791322
2500,500.0,700,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.8288748766724827
2500,500.0,725,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.8941918365536425
2500,500.0,750,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.9595087964348026
2500,500.0,775,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.024825756315963
2500,500.0,800,#600,#350,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.0901427161971227
2500,750.0,1,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.003919017592869605
2500,750.0,25,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.09797543982174016
2500,750.0,50,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.19595087964348032
2500,750.0,75,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.2939263194652204
2500,750.0,100,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.39190175928696064
2500,750.0,125,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.48987719910870064
2500,750.0,150,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.5878526389304408
2500,750.0,175,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.685828078752181
2500,750.0,200,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.7838035185739213
2500,750.0,225,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.881778958395661
2500,750.0,250,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.9797543982174013
2500,750.0,275,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.0777298380391414
2500,750.0,300,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.1757052778608816
2500,750.0,325,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.2736807176826217
2500,750.0,350,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.371656157504362
2500,750.0,375,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.469631597326102
2500,750.0,400,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.5676070371478426
2500,750.0,425,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.6655824769695824
2500,750.0,450,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.763557916791322
2500,750.0,475,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.8615333566130623
2500,750.0,500,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.9595087964348026
2500,750.0,525,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.0574842362565424
2500,750.0,550,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.1554596760782827
2500,750.0,575,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.253435115900023
2500,750.0,600,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.3514105557217633
2500,750.0,625,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.449385995543503
2500,750.0,650,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.5473614353652434
2500,750.0,675,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.6453368751869837
2500,750.0,700,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.743312315008724
2500,750.0,725,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8412877548304634
2500,750.0,750,#600,#350,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.939263194652204
2500,750.0,775,#700,#500,1,277.0,30,#600,1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2760,2.9113361073981316
2500,750.0,800,#750,#500,1,277.0,30,#600,2,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2850,2.875286276461749
2500,1000.0,1,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.005225356790492807
2500,1000.0,25,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.13063391976232017
2500,1000.0,50,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.26126783952464033
2500,1000.0,75,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.39190175928696064
2500,1000.0,100,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.5225356790492807
2500,1000.0,125,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.6531695988116009
2500,1000.0,150,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.7838035185739213
2500,1000.0,175,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.9144374383362414
2500,1000.0,200,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.0450713580985613
2500,1000.0,225,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.1757052778608816
2500,1000.0,250,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.3063391976232017
2500,1000.0,275,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.4369731173855218
2500,1000.0,300,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.5676070371478426
2500,1000.0,325,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.698240956910162
2500,1000.0,350,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.8288748766724827
2500,1000.0,375,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.9595087964348026
2500,1000.0,400,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.0901427161971227
2500,1000.0,425,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.2207766359594427
2500,1000.0,450,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.3514105557217633
2500,1000.0,475,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.482044475484083
2500,1000.0,500,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.6126783952464034
2500,1000.0,525,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.743312315008724
2500,1000.0,550,#600,#350,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8739462347710436
2500,1000.0,575,#700,#500,1,277.0,40,#600,1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2760,2.8800314180712703
2500,1000.0,600,#750,#500,1,277.0,40,#600,2,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2850,2.8752862764617495
2500,1000.0,625,#750,#500,1,277.0,40,#600,2,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2850,2.9950898713143226
2500,1000.0,650,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.911270211845993
2500,1000.0,675,#700,#500,1,277.0,40,#600,1,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,3220,2.897919811972334
2500,1000.0,700,#750,#600,1,277.0,40,#600,2,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,3325,2.8752862764617495
2500,1000.0,725,#750,#600,1,277.0,40,#600,2,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,3325,2.9779750720496687
2500,1000.0,750,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
2500,1000.0,775,#700,#600,1,277.0,40,#600,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.9113361073981325
2500,1000.0,800,#750,#600,1,277.0,40,#600,2,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3800,2.87528627646175
2500,1250.0,1,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.006531695988116008
2500,1250.0,25,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.1632923997029002
2500,1250.0,50,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.3265847994058004
2500,1250.0,75,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.48987719910870053
2500,1250.0,100,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.6531695988116007
2500,1250.0,125,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.8164619985145011
2500,1250.0,150,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.9797543982174011
2500,1250.0,175,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.1430467979203016
2500,1250.0,200,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.3063391976232015
2500,1250.0,225,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.4696315973261016
2500,1250.0,250,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.6329239970290021
2500,1250.0,275,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.7962163967319023
2500,1250.0,300,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.9595087964348021
2500,1250.0,325,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.1228011961377025
