Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2500,1250.0,350,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.2860935958406032
2500,1250.0,375,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.449385995543503
2500,1250.0,400,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.612678395246403
2500,1250.0,425,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.7759707949493033
2500,1250.0,450,#600,#350,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.939263194652203
2500,1250.0,475,#700,#500,1,277.0,50,#600,1,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2760,2.973945486051855
2500,1250.0,500,#750,#500,1,277.0,50,#600,2,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2850,2.9950898713143226
2500,1250.0,525,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.9392631946522045
2500,1250.0,550,#700,#500,1,277.0,50,#600,1,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,3220,2.9515849936755254
2500,1250.0,575,#750,#600,1,277.0,50,#600,2,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,3325,2.9523028731526892
2500,1250.0,600,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
2500,1250.0,625,#700,#600,1,277.0,50,#600,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.9348146243932782
2500,1250.0,650,#750,#600,1,277.0,50,#600,2,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3800,2.9202126245314646
2500,1250.0,675,#600,#600,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,3780,2.939263194652204
2500,1250.0,700,#700,#700,1,277.0,50,#600,1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4140,2.921771003840419
2500,1250.0,725,#750,#700,1,277.0,50,#600,2,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.895253542270511
2500,1250.0,750,#750,#700,1,277.0,50,#600,2,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.9950898713143226
2500,1250.0,775,#700,#700,1,277.0,50,#600,1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.9113361073981325
2500,1250.0,800,#750,#750,1,277.0,50,#600,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.87528627646175
2500,1500.0,1,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.00783803518573921
2500,1500.0,25,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.19595087964348032
2500,1500.0,50,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.39190175928696064
2500,1500.0,75,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.5878526389304408
2500,1500.0,100,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.7838035185739213
2500,1500.0,125,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.9797543982174013
2500,1500.0,150,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.1757052778608816
2500,1500.0,175,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.371656157504362
2500,1500.0,200,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.5676070371478426
2500,1500.0,225,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.763557916791322
2500,1500.0,250,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.9595087964348026
2500,1500.0,275,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.1554596760782827
2500,1500.0,300,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.3514105557217633
2500,1500.0,325,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.5473614353652434
2500,1500.0,350,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.743312315008724
2500,1500.0,375,#600,#350,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.939263194652204
2500,1500.0,400,#750,#500,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2850,2.875286276461749
2500,1500.0,425,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.85528424623357
2500,1500.0,450,#700,#500,1,277.0,60,#600,1,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,3220,2.897919811972334
2500,1500.0,475,#750,#600,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,3325,2.9266306742557093
2500,1500.0,500,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
2500,1500.0,525,#700,#600,1,277.0,60,#600,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.958293141388425
2500,1500.0,550,#750,#600,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3800,2.9651389726011796
2500,1500.0,575,#700,#700,1,277.0,60,#600,1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4140,2.8800314180712707
2500,1500.0,600,#750,#700,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.8752862764617495
2500,1500.0,625,#750,#700,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.9950898713143226
2500,1500.0,650,#700,#700,1,277.0,60,#600,1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.9301189209942495
2500,1500.0,675,#750,#750,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.911227354917522
2500,1500.0,700,#600,#700,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,4620,2.9927043436458804
2500,1500.0,725,#700,#750,1,277.0,60,#600,1,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5060,2.9710996052039587
2500,1500.0,750,#750,#1000,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.94063369183588
2500,1500.0,775,#700,#1000,1,277.0,60,#600,1,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5520,2.9113361073981316
2500,1500.0,800,#750,#1000,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.875286276461749
2500,1750.0,1,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.009144374383362412
2500,1750.0,25,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.22860935958406034
2500,1750.0,50,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.4572187191681207
2500,1750.0,75,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.685828078752181
2500,1750.0,100,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.9144374383362414
2500,1750.0,125,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.1430467979203016
2500,1750.0,150,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.371656157504362
2500,1750.0,175,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.6002655170884217
2500,1750.0,200,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.8288748766724827
2500,1750.0,225,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.0574842362565424
2500,1750.0,250,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.2860935958406032
2500,1750.0,275,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.514702955424663
2500,1750.0,300,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.743312315008724
2500,1750.0,325,#600,#350,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.971921674592784
2500,1750.0,350,#750,#500,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2850,2.935188073888036
2500,1750.0,375,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.9392631946522045
2500,1750.0,400,#750,#600,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,3325,2.87528627646175
2500,1750.0,425,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.914769334696769
2500,1750.0,450,#700,#600,1,277.0,70,#600,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.958293141388425
2500,1750.0,475,#750,#600,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3800,2.9876021466360365
2500,1750.0,500,#700,#700,1,277.0,70,#600,1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4140,2.921771003840419
2500,1750.0,525,#750,#700,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.9351880738880354
2500,1750.0,550,#700,#700,1,277.0,70,#600,1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.8925532938020155
2500,1750.0,575,#750,#750,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.893256815689636
2500,1750.0,600,#600,#700,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,4620,2.9927043436458804
2500,1750.0,625,#700,#750,1,277.0,70,#600,1,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5060,2.9881748902913383
2500,1750.0,650,#750,#1000,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.9733073995229455
2500,1750.0,675,#700,#1000,1,277.0,70,#600,1,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5520,2.958293141388425
2500,1750.0,700,#750,#1000,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.935188073888036
2500,1750.0,725,#700,#1000,1,277.0,70,#600,1,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,5980,2.933008584624421
2500,1750.0,750,#750,#1000,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.902933259889266
2500,1750.0,775,#750,#1000,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.9996977018855753
2500,1750.0,800,#750,#350,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.87528627646175
2500,2000.0,1,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.010450713580985614
2500,2000.0,25,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.26126783952464033
2500,2000.0,50,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.5225356790492807
2500,2000.0,75,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,0.7838035185739213
2500,2000.0,100,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.0450713580985613
2500,2000.0,125,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.3063391976232017
2500,2000.0,150,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.5676070371478426
2500,2000.0,175,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,1.8288748766724827
2500,2000.0,200,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.0901427161971227
2500,2000.0,225,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.3514105557217633
2500,2000.0,250,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.6126783952464034
2500,2000.0,275,#600,#350,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2520,2.8739462347710436
2500,2000.0,300,#750,#500,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,6,CU,75 C,2850,2.8752862764617495
2500,2000.0,325,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,2940,2.911270211845993
2500,2000.0,350,#750,#600,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,7,CU,75 C,3325,2.8752862764617495
2500,2000.0,375,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
2500,2000.0,400,#750,#600,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3800,2.87528627646175
2500,2000.0,425,#600,#600,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9610355146125906
2500,2000.0,450,#750,#700,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.875286276461749
2500,2000.0,475,#600,#600,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.9784533705809006
2500,2000.0,500,#750,#750,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.87528627646175
2500,2000.0,525,#600,#700,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,4620,2.9927043436458804
2500,2000.0,550,#750,#1000,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.8752862764617495
2500,2000.0,575,#700,#1000,1,277.0,80,#600,1,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5520,2.8800314180712703
2500,2000.0,600,#750,#1000,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.8752862764617495
2500,2000.0,625,#750,#1000,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.9950898713143226
2500,2000.0,650,#750,#1000,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.8752862764617495
2500,2000.0,675,#750,#1000,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.9858742101718168
2500,2000.0,700,#750,#350,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.8752862764617495
2500,2000.0,725,#750,#350,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.9779750720496687
2500,2000.0,750,#750,#350,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,15,CU,75 C,7125,2.8752862764617495
2500,2000.0,775,#750,#350,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,15,CU,75 C,7125,2.9711291523438077
2500,2000.0,800,#750,#350,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.87528627646175
2500,2250.0,1,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,0.011757052778608815
2500,2250.0,25,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,0.2939263194652204
2500,2250.0,50,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,0.5878526389304408
2500,2250.0,75,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,0.8817789583956612
2500,2250.0,100,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,1.1757052778608816
2500,2250.0,125,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,1.469631597326102
2500,2250.0,150,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,1.7635579167913225
2500,2250.0,175,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.057484236256543
2500,2250.0,200,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.3514105557217633
2500,2250.0,225,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.6453368751869837
2500,2250.0,250,#600,#350,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.939263194652204
2500,2250.0,275,#750,#500,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2850,2.9651389726011788
2500,2250.0,300,#700,#500,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,7,CU,75 C,3220,2.8979198119723337
2500,2250.0,325,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,8,CU,75 C,3360,2.8657816147858997
2500,2250.0,350,#700,#600,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,8,CU,75 C,3680,2.958293141388425
2500,2250.0,375,#600,#600,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,9,CU,75 C,3780,2.939263194652204
2500,2250.0,400,#750,#700,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,9,CU,75 C,4275,2.875286276461749
2500,2250.0,425,#600,#600,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,10,CU,75 C,4200,2.9980484585452483
2500,2250.0,450,#750,#750,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,10,CU,75 C,4750,2.911227354917522
2500,2250.0,475,#700,#750,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,11,CU,75 C,5060,2.919873749941822
2500,2250.0,500,#750,#1000,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.94063369183588
2500,2250.0,525,#700,#1000,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,12,CU,75 C,5520,2.958293141388425
2500,2250.0,550,#750,#1000,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,12,CU,75 C,5700,2.9651389726011788
2500,2250.0,575,#700,#1000,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,13,CU,75 C,5980,2.990801857227858
2500,2250.0,600,#750,#1000,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.9858742101718168
2500,2250.0,625,#750,#350,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,14,CU,75 C,6650,2.8881223759102395
2500,2250.0,650,#700,#350,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,15,CU,75 C,6900,2.9301189209942495
2500,2250.0,675,#750,#350,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,15,CU,75 C,7125,2.911227354917522
2500,2250.0,700,#700,#350,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,16,CU,75 C,7360,2.958293141388425
2500,2250.0,725,#750,#350,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.9314442115488926
2500,2250.0,750,#700,#350,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,17,CU,75 C,7820,2.983152747618579
2500,2250.0,775,#750,#350,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,17,CU,75 C,8075,2.949282614458927
2500,2250.0,800,#750,#350,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.875286276461749
2500,2500.0,1,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,0.013063391976232016
2500,2500.0,25,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,0.3265847994058004
2500,2500.0,50,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,0.6531695988116007
2500,2500.0,75,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,0.9797543982174011
2500,2500.0,100,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,1.3063391976232015
2500,2500.0,125,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,1.6329239970290021
2500,2500.0,150,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,1.9595087964348021
2500,2500.0,175,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.2860935958406032
2500,2500.0,200,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.612678395246403
2500,2500.0,225,#600,#350,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2520,2.939263194652203
2500,2500.0,250,#750,#500,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,6,CU,75 C,2850,2.9950898713143226
2500,2500.0,275,#700,#500,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,7,CU,75 C,3220,2.9515849936755254
2500,2500.0,300,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
2500,2500.0,325,#750,#600,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,8,CU,75 C,3800,2.9202126245314646
2500,2500.0,350,#700,#700,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,9,CU,75 C,4140,2.921771003840419
2500,2500.0,375,#750,#700,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,9,CU,75 C,4275,2.9950898713143226
2500,2500.0,400,#750,#750,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,10,CU,75 C,4750,2.87528627646175
2500,2500.0,425,#700,#750,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,11,CU,75 C,5060,2.902798464854443
2500,2500.0,450,#750,#1000,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.94063369183588
2500,2500.0,475,#700,#1000,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,12,CU,75 C,5520,2.973945486051855
2500,2500.0,500,#750,#1000,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,12,CU,75 C,5700,2.9950898713143226
2500,2500.0,525,#750,#1000,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.902933259889266
2500,2500.0,550,#700,#1000,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,14,CU,75 C,6440,2.9515849936755254
2500,2500.0,575,#750,#350,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,14,CU,75 C,6650,2.9523028731526892
2500,2500.0,600,#750,#350,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,15,CU,75 C,7125,2.87528627646175
2500,2500.0,625,#750,#350,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),277 V / 1 pole,1,1,15,CU,75 C,7125,2.9950898713143226
2500,2500.0,650,#750,#350,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.9202126245314646
2500,2500.0,675,#700,#350,1,277.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,17,CU,75 C,7820,2.9831527476185795
2500,2500.0,700,#750,#350,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,17,CU,75 C,8075,2.959853519887095
2500,2500.0,725,#750,#350,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.895253542270511
2500,2500.0,750,#750,#350,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.9950898713143226
2500,2500.0,775,#750,#350,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,19,CU,75 C,9025,2.9320353477077057
2500,2500.0,800,#1000,#350,1,277.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,277 V / 1 pole,1,1,19,CU,75 C,10355,2.7551537252735776
2500,250.0,1,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.0017396921045270523
2500,250.0,25,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.043492302613176305
2500,250.0,50,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.08698460522635261
2500,250.0,75,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.13047690783952895
2500,250.0,100,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.17396921045270522
2500,250.0,125,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.21746151306588155
2500,250.0,150,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.2609538156790579
2500,250.0,175,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.30444611829223417
2500,250.0,200,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.34793842090541044
2500,250.0,225,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.39143072351858677
2500,250.0,250,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.4349230261317631
2500,250.0,275,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.47841532874493936
2500,250.0,300,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.5219076313581158
2500,250.0,325,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.565399933971292
2500,250.0,350,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.6088922365844683
2500,250.0,375,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.6523845391976446
2500,250.0,400,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.6958768418108209
2500,250.0,425,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.7393691444239971
2500,250.0,450,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.7828614470371735
2500,250.0,475,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.8263537496503498
2500,250.0,500,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.8698460522635262
2500,250.0,525,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.9133383548767025
2500,250.0,550,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.9568306574898787
2500,250.0,575,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.000322960103055
2500,250.0,600,#600,#350,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.0438152627162316
2500,500.0,1,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.0034793842090541046
2500,500.0,25,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.08698460522635261
2500,500.0,50,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.17396921045270522
2500,500.0,75,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.2609538156790579
2500,500.0,100,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.34793842090541044
2500,500.0,125,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.4349230261317631
2500,500.0,150,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.5219076313581158
2500,500.0,175,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.6088922365844683
2500,500.0,200,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.6958768418108209
2500,500.0,225,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.7828614470371735
2500,500.0,250,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.8698460522635262
2500,500.0,275,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.9568306574898787
2500,500.0,300,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.0438152627162316
2500,500.0,325,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.130799867942584
2500,500.0,350,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.2177844731689367
2500,500.0,375,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.3047690783952892
2500,500.0,400,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.3917536836216418
2500,500.0,425,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.4787382888479943
2500,500.0,450,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.565722894074347
2500,500.0,475,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.6527074993006996
2500,500.0,500,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.7396921045270524
2500,500.0,525,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.826676709753405
2500,500.0,550,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.9136613149797574
2500,500.0,575,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.00064592020611
2500,500.0,600,#600,#350,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.087630525432463
2500,750.0,1,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.005219076313581158
2500,750.0,25,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.13047690783952895
2500,750.0,50,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.2609538156790579
2500,750.0,75,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.39143072351858677
2500,750.0,100,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.5219076313581158
2500,750.0,125,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.6523845391976446
2500,750.0,150,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.7828614470371735
2500,750.0,175,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.9133383548767025
2500,750.0,200,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.0438152627162316
2500,750.0,225,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.17429217055576
2500,750.0,250,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.3047690783952892
2500,750.0,275,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.4352459862348181
2500,750.0,300,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.565722894074347
2500,750.0,325,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.696199801913876
2500,750.0,350,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.826676709753405
2500,750.0,375,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.957153617592934
2500,750.0,400,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.087630525432463
2500,750.0,425,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.2181074332719923
2500,750.0,450,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.34858434111152
2500,750.0,475,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.4790612489510493
2500,750.0,500,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.6095381567905784
2500,750.0,525,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.740015064630107
2500,750.0,550,#600,#350,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8704919724696363
2500,750.0,575,#700,#500,2,208.0,30,#600,1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2760,2.8765698418476267
2500,750.0,600,#750,#500,2,208.0,30,#600,2,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2850,2.8718304035333095
2500,1000.0,1,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.006958768418108209
2500,1000.0,25,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.17396921045270522
2500,1000.0,50,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.34793842090541044
2500,1000.0,75,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.5219076313581158
2500,1000.0,100,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.6958768418108209
2500,1000.0,125,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.8698460522635262
2500,1000.0,150,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.0438152627162316
2500,1000.0,175,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.2177844731689367
2500,1000.0,200,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.3917536836216418
2500,1000.0,225,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.565722894074347
2500,1000.0,250,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.7396921045270524
2500,1000.0,275,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.9136613149797574
2500,1000.0,300,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.087630525432463
2500,1000.0,325,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.261599735885168
2500,1000.0,350,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.4355689463378734
2500,1000.0,375,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.6095381567905784
2500,1000.0,400,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
2500,1000.0,425,#600,#350,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.9574765776959886
2500,1000.0,450,#750,#500,2,208.0,40,#600,2,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2850,2.87183040353331
2500,1000.0,475,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2940,2.8332128559440575
2500,1000.0,500,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2940,2.9823293220463767
2500,1000.0,525,#750,#600,2,208.0,40,#600,2,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,3325,2.87183040353331
2500,1000.0,550,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.8704919724696363
2500,1000.0,575,#700,#600,2,208.0,40,#600,1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.8765698418476275
2500,1000.0,600,#750,#600,2,208.0,40,#600,2,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
2500,1250.0,1,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.008698460522635261
2500,1250.0,25,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.21746151306588155
2500,1250.0,50,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.4349230261317631
2500,1250.0,75,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.6523845391976446
2500,1250.0,100,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.8698460522635262
2500,1250.0,125,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.0873075653294075
2500,1250.0,150,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.3047690783952892
2500,1250.0,175,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.5222305914611707
2500,1250.0,200,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.7396921045270524
2500,1250.0,225,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.9571536175929334
2500,1250.0,250,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.174615130658815
2500,1250.0,275,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.3920766437246965
2500,1250.0,300,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.6095381567905784
2500,1250.0,325,#600,#350,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.82699966985646
2500,1250.0,350,#700,#500,2,208.0,50,#600,1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2760,2.918259259845418
2500,1250.0,375,#750,#500,2,208.0,50,#600,2,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2850,2.991490003680531
2500,1250.0,400,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2940,2.9823293220463767
2500,1250.0,425,#750,#600,2,208.0,50,#600,2,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,3325,2.90601886071823
2500,1250.0,450,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.935730426389401
2500,1250.0,475,#700,#600,2,208.0,50,#600,1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.970371032342658
2500,1250.0,500,#750,#600,2,208.0,50,#600,2,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3800,2.991490003680531
2500,1250.0,525,#700,#700,2,208.0,50,#600,1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4140,2.918259259845419
2500,1250.0,550,#750,#700,2,208.0,50,#600,2,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4275,2.925012448043186
2500,1250.0,575,#700,#700,2,208.0,50,#600,1,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4600,2.8765698418476275
2500,1250.0,600,#750,#750,2,208.0,50,#600,2,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4750,2.87183040353331
2500,1500.0,1,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.010438152627162316
2500,1500.0,25,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.2609538156790579
2500,1500.0,50,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.5219076313581158
2500,1500.0,75,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.7828614470371735
2500,1500.0,100,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.0438152627162316
2500,1500.0,125,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.3047690783952892
2500,1500.0,150,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.565722894074347
2500,1500.0,175,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.826676709753405
2500,1500.0,200,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.087630525432463
2500,1500.0,225,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.34858434111152
2500,1500.0,250,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.6095381567905784
2500,1500.0,275,#600,#350,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.8704919724696363
2500,1500.0,300,#750,#500,2,208.0,60,#600,2,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2850,2.8718304035333095
2500,1500.0,325,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2940,2.907771088995217
2500,1500.0,350,#750,#600,2,208.0,60,#600,2,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,3325,2.87183040353331
2500,1500.0,375,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.935730426389401
2500,1500.0,400,#750,#600,2,208.0,60,#600,2,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
2500,1500.0,425,#600,#600,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,3780,2.9574765776959886
2500,1500.0,450,#750,#700,2,208.0,60,#600,2,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4275,2.87183040353331
2500,1500.0,475,#600,#600,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.97487349874126
2500,1500.0,500,#750,#750,2,208.0,60,#600,2,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4750,2.87183040353331
2500,1500.0,525,#600,#700,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,4620,2.989107343232845
2500,1500.0,550,#750,#1000,2,208.0,60,#600,2,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.87183040353331
2500,1500.0,575,#700,#1000,2,208.0,60,#600,1,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5520,2.8765698418476267
2500,1500.0,600,#750,#1000,2,208.0,60,#600,2,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.8718304035333095
2500,1750.0,1,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.012177844731689366
2500,1750.0,25,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.30444611829223417
2500,1750.0,50,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.6088922365844683
2500,1750.0,75,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.9133383548767025
2500,1750.0,100,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.2177844731689367
2500,1750.0,125,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.5222305914611707
2500,1750.0,150,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.826676709753405
2500,1750.0,175,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.1311228280456387
2500,1750.0,200,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.4355689463378734
2500,1750.0,225,#600,#350,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.740015064630107
2500,1750.0,250,#700,#500,2,208.0,70,#600,1,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2760,2.9182592598454185
2500,1750.0,275,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2940,2.870491972469637
2500,1750.0,300,#750,#600,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,3325,2.87183040353331
2500,1750.0,325,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.9683496533492835
2500,1750.0,350,#750,#600,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3800,2.9316602036069206
2500,1750.0,375,#700,#700,2,208.0,70,#600,1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4140,2.9182592598454185
2500,1750.0,400,#750,#700,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4275,2.9781944925530617
2500,1750.0,425,#700,#700,2,208.0,70,#600,1,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4600,2.9766244450423276
2500,1750.0,450,#600,#700,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,4620,2.989107343232845
2500,1750.0,475,#750,#1000,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.893586694469169
2500,1750.0,500,#700,#1000,2,208.0,70,#600,1,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5520,2.9182592598454185
2500,1750.0,525,#750,#1000,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.9316602036069206
2500,1750.0,550,#700,#1000,2,208.0,70,#600,1,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,5980,2.963155556150733
2500,1750.0,575,#750,#1000,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.963876249800403
2500,1750.0,600,#750,#350,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6650,2.87183040353331
2500,2000.0,1,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.013917536836216418
2500,2000.0,25,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.34793842090541044
2500,2000.0,50,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,0.6958768418108209
2500,2000.0,75,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.0438152627162316
2500,2000.0,100,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.3917536836216418
2500,2000.0,125,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,1.7396921045270524
2500,2000.0,150,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.087630525432463
2500,2000.0,175,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.4355689463378734
2500,2000.0,200,#600,#350,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2520,2.7835073672432835
2500,2000.0,225,#750,#500,2,208.0,80,#600,2,Coarse,OK,208 V / 2 pole,2,1,6,CU,75 C,2850,2.87183040353331
2500,2000.0,250,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,7,CU,75 C,2940,2.9823293220463767
2500,2000.0,275,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.8704919724696363
2500,2000.0,300,#750,#600,2,208.0,80,#600,2,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
2500,2000.0,325,#700,#700,2,208.0,80,#600,1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4140,2.8904663145135583
2500,2000.0,350,#750,#700,2,208.0,80,#600,2,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4275,2.9781944925530617
2500,2000.0,375,#750,#750,2,208.0,80,#600,2,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4750,2.87183040353331
2500,2000.0,400,#700,#750,2,208.0,80,#600,1,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5060,2.9106793656640018
2500,2000.0,425,#750,#1000,2,208.0,80,#600,2,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.958855567276743
