Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2500,2000.0,450,#750,#1000,2,208.0,80,#600,2,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.87183040353331
2500,2000.0,475,#700,#1000,2,208.0,80,#600,1,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,5980,2.924673016460464
2500,2000.0,500,#750,#1000,2,208.0,80,#600,2,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.945467080546984
2500,2000.0,525,#750,#350,2,208.0,80,#600,2,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6650,2.87183040353331
2500,2000.0,550,#700,#350,2,208.0,80,#600,1,Coarse,OK,208 V / 2 pole,2,1,15,CU,75 C,6900,2.9349350270445362
2500,2000.0,575,#750,#350,2,208.0,80,#600,2,Coarse,OK,208 V / 2 pole,2,1,15,CU,75 C,7125,2.935648856945161
2500,2000.0,600,#750,#350,2,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.87183040353331
2500,2250.0,1,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,0.01565722894074347
2500,2250.0,25,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,0.39143072351858677
2500,2250.0,50,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,0.7828614470371735
2500,2250.0,75,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,1.1742921705557603
2500,2250.0,100,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,1.565722894074347
2500,2250.0,125,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,1.957153617592934
2500,2250.0,150,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,2.3485843411115206
2500,2250.0,175,#600,#350,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,2.7400150646301076
2500,2250.0,200,#750,#500,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2850,2.8718304035333095
2500,2250.0,225,#700,#500,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,7,CU,75 C,3220,2.8944367352752516
2500,2250.0,250,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,8,CU,75 C,3360,2.935730426389401
2500,2250.0,275,#750,#600,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,8,CU,75 C,3800,2.961575103643726
2500,2250.0,300,#750,#700,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,9,CU,75 C,4275,2.8718304035333095
2500,2250.0,325,#700,#700,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,10,CU,75 C,4600,2.926597143444978
2500,2250.0,350,#600,#700,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,11,CU,75 C,4620,2.989107343232845
2500,2250.0,375,#750,#1000,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,11,CU,75 C,5225,2.937099276340885
2500,2250.0,400,#750,#1000,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,12,CU,75 C,5700,2.8718304035333095
2500,2250.0,425,#700,#1000,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,13,CU,75 C,5980,2.9439142863055983
2500,2250.0,450,#750,#1000,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.9822854190538215
2500,2250.0,475,#750,#350,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,14,CU,75 C,6650,2.9231130893106902
2500,2250.0,500,#750,#350,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,15,CU,75 C,7125,2.87183040353331
2500,2250.0,525,#700,#350,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,16,CU,75 C,7360,2.9547375005934864
2500,2250.0,550,#750,#350,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.961575103643726
2500,2250.0,575,#750,#350,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,17,CU,75 C,8075,2.9140632035852705
2500,2250.0,600,#750,#350,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.8718304035333095
2500,2500.0,1,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,0.017396921045270523
2500,2500.0,25,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,0.4349230261317631
2500,2500.0,50,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,0.8698460522635262
2500,2500.0,75,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,1.3047690783952892
2500,2500.0,100,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,1.7396921045270524
2500,2500.0,125,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,2.174615130658815
2500,2500.0,150,#600,#350,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2520,2.6095381567905784
2500,2500.0,175,#700,#500,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,6,CU,75 C,2760,2.918259259845418
2500,2500.0,200,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,7,CU,75 C,2940,2.9823293220463767
2500,2500.0,225,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,8,CU,75 C,3360,2.935730426389401
2500,2500.0,250,#750,#600,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,8,CU,75 C,3800,2.991490003680531
2500,2500.0,275,#750,#700,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,9,CU,75 C,4275,2.925012448043186
2500,2500.0,300,#750,#750,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,10,CU,75 C,4750,2.87183040353331
2500,2500.0,325,#700,#750,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,11,CU,75 C,5060,2.9561587307525024
2500,2500.0,350,#700,#1000,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,12,CU,75 C,5520,2.918259259845418
2500,2500.0,375,#750,#1000,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,12,CU,75 C,5700,2.991490003680531
2500,2500.0,400,#750,#1000,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.945467080546984
2500,2500.0,425,#750,#350,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,14,CU,75 C,6650,2.90601886071823
2500,2500.0,450,#750,#350,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 2 pole,2,1,15,CU,75 C,7125,2.87183040353331
2500,2500.0,475,#700,#350,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,16,CU,75 C,7360,2.970371032342658
2500,2500.0,500,#750,#350,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.991490003680531
2500,2500.0,525,#750,#350,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,17,CU,75 C,8075,2.9562960036372306
2500,2500.0,550,#750,#350,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.925012448043186
2500,2500.0,575,#750,#350,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,19,CU,75 C,9025,2.897021898301146
2500,2500.0,600,#1000,#350,2,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 2 pole,2,1,19,CU,75 C,10355,2.7518422424307003
2500,250.0,1,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.0015065733625204273
2500,250.0,25,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.03766433406301069
2500,250.0,50,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.07532866812602138
2500,250.0,75,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.11299300218903204
2500,250.0,100,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.15065733625204275
2500,250.0,125,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.18832167031505342
2500,250.0,150,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.22598600437806407
2500,250.0,175,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.26365033844107477
2500,250.0,200,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.3013146725040855
2500,250.0,225,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.3389790065670961
2500,250.0,250,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.37664334063010685
2500,250.0,275,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.41430767469311747
2500,250.0,300,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.45197200875612814
2500,250.0,325,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.4896363428191389
2500,250.0,350,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.5273006768821495
2500,250.0,375,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.5649650109451603
2500,250.0,400,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.602629345008171
2500,250.0,425,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.6402936790711815
2500,250.0,450,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.6779580131341922
2500,250.0,475,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.715622347197203
2500,250.0,500,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.7532866812602137
2500,250.0,525,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.7909510153232243
2500,250.0,550,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.8286153493862349
2500,250.0,575,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.8662796834492458
2500,250.0,600,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.9039440175122563
2500,250.0,625,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.941608351575267
2500,250.0,650,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.9792726856382779
2500,250.0,675,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.0169370197012881
2500,250.0,700,#600,#350,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.054601353764299
2500,500.0,1,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.0030131467250408546
2500,500.0,25,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.07532866812602138
2500,500.0,50,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.15065733625204275
2500,500.0,75,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.22598600437806407
2500,500.0,100,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.3013146725040855
2500,500.0,125,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.37664334063010685
2500,500.0,150,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.45197200875612814
2500,500.0,175,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.5273006768821495
2500,500.0,200,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.602629345008171
2500,500.0,225,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.6779580131341922
2500,500.0,250,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.7532866812602137
2500,500.0,275,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.8286153493862349
2500,500.0,300,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.9039440175122563
2500,500.0,325,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.9792726856382779
2500,500.0,350,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.054601353764299
2500,500.0,375,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.1299300218903205
2500,500.0,400,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.205258690016342
2500,500.0,425,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.280587358142363
2500,500.0,450,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.3559160262683845
2500,500.0,475,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.431244694394406
2500,500.0,500,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.5065733625204274
2500,500.0,525,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.5819020306464486
2500,500.0,550,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.6572306987724699
2500,500.0,575,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.7325593668984915
2500,500.0,600,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.8078880350245126
2500,500.0,625,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.883216703150534
2500,500.0,650,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.9585453712765557
2500,500.0,675,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.0338740394025763
2500,500.0,700,#600,#350,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.109202707528598
2500,750.0,1,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.004519720087561282
2500,750.0,25,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.11299300218903204
2500,750.0,50,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.22598600437806407
2500,750.0,75,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.3389790065670961
2500,750.0,100,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.45197200875612814
2500,750.0,125,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.5649650109451603
2500,750.0,150,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.6779580131341922
2500,750.0,175,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.7909510153232243
2500,750.0,200,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.9039440175122563
2500,750.0,225,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.0169370197012881
2500,750.0,250,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.1299300218903205
2500,750.0,275,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.2429230240793525
2500,750.0,300,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.3559160262683845
2500,750.0,325,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.4689090284574167
2500,750.0,350,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.5819020306464486
2500,750.0,375,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.694895032835481
2500,750.0,400,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.8078880350245126
2500,750.0,425,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.9208810372135448
2500,750.0,450,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.0338740394025763
2500,750.0,475,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.1468670415916087
2500,750.0,500,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.259860043780641
2500,750.0,525,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.372853045969673
2500,750.0,550,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.485846048158705
2500,750.0,575,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.5988390503477374
2500,750.0,600,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.711832052536769
2500,750.0,625,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.824825054725801
2500,750.0,650,#600,#350,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9378180569148333
2500,750.0,675,#700,#500,3,208.0,30,#600,1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2760,2.924345914873096
2500,750.0,700,#750,#500,3,208.0,30,#600,2,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2850,2.901505984369821
2500,1000.0,1,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.006026293450081709
2500,1000.0,25,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.15065733625204275
2500,1000.0,50,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.3013146725040855
2500,1000.0,75,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.45197200875612814
2500,1000.0,100,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.602629345008171
2500,1000.0,125,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.7532866812602137
2500,1000.0,150,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.9039440175122563
2500,1000.0,175,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.054601353764299
2500,1000.0,200,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.205258690016342
2500,1000.0,225,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.3559160262683845
2500,1000.0,250,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.5065733625204274
2500,1000.0,275,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.6572306987724699
2500,1000.0,300,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.8078880350245126
2500,1000.0,325,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.9585453712765557
2500,1000.0,350,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.109202707528598
2500,1000.0,375,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.259860043780641
2500,1000.0,400,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.410517380032684
2500,1000.0,425,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.561174716284726
2500,1000.0,450,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.711832052536769
2500,1000.0,475,#600,#350,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.862489388788812
2500,1000.0,500,#700,#500,3,208.0,40,#600,1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2760,2.888242878887008
2500,1000.0,525,#750,#500,3,208.0,40,#600,2,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2850,2.901505984369821
2500,1000.0,550,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8409669121813783
2500,1000.0,575,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.970101771825986
2500,1000.0,600,#700,#500,3,208.0,40,#600,1,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9707641039980657
2500,1000.0,625,#750,#600,3,208.0,40,#600,2,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,3325,2.9607203922141023
2500,1000.0,650,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
2500,1000.0,675,#700,#600,3,208.0,40,#600,1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9243459148730966
2500,1000.0,700,#750,#600,3,208.0,40,#600,2,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3800,2.901505984369821
2500,1250.0,1,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.007532866812602137
2500,1250.0,25,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.18832167031505342
2500,1250.0,50,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.37664334063010685
2500,1250.0,75,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.5649650109451603
2500,1250.0,100,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.7532866812602137
2500,1250.0,125,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.941608351575267
2500,1250.0,150,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.1299300218903205
2500,1250.0,175,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.3182516922053737
2500,1250.0,200,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.5065733625204274
2500,1250.0,225,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.694895032835481
2500,1250.0,250,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.883216703150534
2500,1250.0,275,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.0715383734655877
2500,1250.0,300,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.259860043780641
2500,1250.0,325,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.4481817140956945
2500,1250.0,350,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.6365033844107475
2500,1250.0,375,#600,#350,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.824825054725801
2500,1250.0,400,#700,#500,3,208.0,50,#600,1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2760,2.888242878887009
2500,1250.0,425,#750,#500,3,208.0,50,#600,2,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2850,2.9360477222789854
2500,1250.0,450,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9055343420036817
2500,1250.0,475,#700,#500,3,208.0,50,#600,1,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9398186445814196
2500,1250.0,500,#750,#600,3,208.0,50,#600,2,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,3325,2.9607203922141023
2500,1250.0,525,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9660663074620914
2500,1250.0,550,#700,#600,3,208.0,50,#600,1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9785004688522276
2500,1250.0,575,#750,#600,3,208.0,50,#600,2,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3800,2.9792248946654403
2500,1250.0,600,#700,#700,3,208.0,50,#600,1,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4140,2.888242878887009
2500,1250.0,625,#750,#700,3,208.0,50,#600,2,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4275,2.8784781590970443
2500,1250.0,650,#750,#700,3,208.0,50,#600,2,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4275,2.9936172854609264
2500,1250.0,675,#700,#700,3,208.0,50,#600,1,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.9243459148730966
2500,1250.0,700,#750,#750,3,208.0,50,#600,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4750,2.901505984369821
2500,1500.0,1,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.009039440175122563
2500,1500.0,25,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.22598600437806407
2500,1500.0,50,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.45197200875612814
2500,1500.0,75,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.6779580131341922
2500,1500.0,100,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.9039440175122563
2500,1500.0,125,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.1299300218903205
2500,1500.0,150,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.3559160262683845
2500,1500.0,175,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.5819020306464486
2500,1500.0,200,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.8078880350245126
2500,1500.0,225,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.0338740394025763
2500,1500.0,250,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.259860043780641
2500,1500.0,275,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.485846048158705
2500,1500.0,300,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.711832052536769
2500,1500.0,325,#600,#350,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.9378180569148333
2500,1500.0,350,#750,#500,3,208.0,60,#600,2,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2850,2.901505984369821
2500,1500.0,375,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9055343420036817
2500,1500.0,400,#700,#500,3,208.0,60,#600,1,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9707641039980657
2500,1500.0,425,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.8813215558203176
2500,1500.0,450,#700,#600,3,208.0,60,#600,1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9243459148730966
2500,1500.0,475,#750,#600,3,208.0,60,#600,2,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3800,2.9533185912335673
2500,1500.0,500,#700,#700,3,208.0,60,#600,1,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4140,2.888242878887009
2500,1500.0,525,#750,#700,3,208.0,60,#600,2,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4275,2.901505984369821
2500,1500.0,550,#600,#600,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.9830152577904467
2500,1500.0,575,#700,#700,3,208.0,60,#600,1,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.9893313796480547
2500,1500.0,600,#750,#750,3,208.0,60,#600,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
2500,1500.0,625,#700,#750,3,208.0,60,#600,1,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5060,2.9538847624980766
2500,1500.0,650,#750,#1000,3,208.0,60,#600,2,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
2500,1500.0,675,#700,#1000,3,208.0,60,#600,1,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5520,2.924345914873096
2500,1500.0,700,#750,#1000,3,208.0,60,#600,2,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5700,2.901505984369821
2500,1750.0,1,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.01054601353764299
2500,1750.0,25,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.2636503384410749
2500,1750.0,50,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.5273006768821498
2500,1750.0,75,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.7909510153232244
2500,1750.0,100,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.0546013537642995
2500,1750.0,125,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.318251692205374
2500,1750.0,150,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.5819020306464489
2500,1750.0,175,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.8455523690875237
2500,1750.0,200,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.109202707528599
2500,1750.0,225,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.3728530459696735
2500,1750.0,250,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.636503384410748
2500,1750.0,275,#600,#350,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.900153722851823
2500,1750.0,300,#750,#500,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2850,2.901505984369821
2500,1750.0,325,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.9378180569148338
2500,1750.0,350,#750,#600,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,3325,2.901505984369821
2500,1750.0,375,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.966066307462092
2500,1750.0,400,#750,#600,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3800,2.901505984369821
2500,1750.0,425,#600,#600,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,3780,2.9880371689988476
2500,1750.0,450,#750,#700,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4275,2.90150598436982
2500,1750.0,475,#700,#700,3,208.0,70,#600,1,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.8810222716897917
2500,1750.0,500,#750,#750,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4750,2.901505984369821
2500,1750.0,525,#700,#750,3,208.0,70,#600,1,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5060,2.8948070672481157
2500,1750.0,550,#750,#1000,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.901505984369821
2500,1750.0,575,#700,#1000,3,208.0,70,#600,1,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5520,2.9062943968800523
2500,1750.0,600,#750,#1000,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5700,2.901505984369821
2500,1750.0,625,#700,#1000,3,208.0,70,#600,1,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,5980,2.9160144450301533
2500,1750.0,650,#750,#1000,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.901505984369821
2500,1750.0,675,#700,#1000,3,208.0,70,#600,1,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6440,2.924345914873096
2500,1750.0,700,#750,#350,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6650,2.901505984369821
2500,2000.0,1,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.012052586900163418
2500,2000.0,25,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.3013146725040855
2500,2000.0,50,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.602629345008171
2500,2000.0,75,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,0.9039440175122563
2500,2000.0,100,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.205258690016342
2500,2000.0,125,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.5065733625204274
2500,2000.0,150,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,1.8078880350245126
2500,2000.0,175,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.109202707528598
2500,2000.0,200,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.410517380032684
2500,2000.0,225,#600,#350,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2520,2.711832052536769
2500,2000.0,250,#700,#500,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,6,CU,75 C,2760,2.888242878887008
2500,2000.0,275,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,2940,2.8409669121813783
2500,2000.0,300,#700,#500,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,7,CU,75 C,3220,2.9707641039980657
2500,2000.0,325,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
2500,2000.0,350,#750,#600,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3800,2.901505984369821
2500,2000.0,375,#700,#700,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4140,2.888242878887009
2500,2000.0,400,#750,#700,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4275,2.947561634915373
2500,2000.0,425,#700,#700,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.9460077364647494
2500,2000.0,450,#750,#750,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
2500,2000.0,475,#700,#750,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5060,2.993269892664718
2500,2000.0,500,#700,#1000,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5520,2.888242878887008
2500,2000.0,525,#750,#1000,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5700,2.901505984369821
2500,2000.0,550,#700,#1000,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,5980,2.9326773847160394
2500,2000.0,575,#750,#1000,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.933390665516742
2500,2000.0,600,#700,#1000,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6440,2.9707641039980657
2500,2000.0,625,#750,#350,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6650,2.9607203922141023
2500,2000.0,650,#750,#350,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,15,CU,75 C,7125,2.873872594042489
2500,2000.0,675,#750,#350,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,15,CU,75 C,7125,2.9844061553518157
2500,2000.0,700,#750,#350,3,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,16,CU,75 C,7600,2.901505984369821
2500,2250.0,1,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,0.013559160262683848
2500,2250.0,25,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,0.3389790065670961
2500,2250.0,50,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,0.6779580131341922
2500,2250.0,75,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,1.0169370197012886
2500,2250.0,100,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,1.3559160262683845
2500,2250.0,125,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,1.694895032835481
2500,2250.0,150,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,2.033874039402577
2500,2250.0,175,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,2.3728530459696735
2500,2250.0,200,#600,#350,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,2.711832052536769
2500,2250.0,225,#700,#500,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2760,2.924345914873096
2500,2250.0,250,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,7,CU,75 C,2940,2.9055343420036817
2500,2250.0,275,#750,#600,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,7,CU,75 C,3325,2.9311131882919614
2500,2250.0,300,#700,#600,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,8,CU,75 C,3680,2.9243459148730966
2500,2250.0,325,#600,#600,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,9,CU,75 C,3780,2.9378180569148333
2500,2250.0,350,#750,#700,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,9,CU,75 C,4275,2.901505984369821
2500,2250.0,375,#700,#700,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,10,CU,75 C,4600,2.9243459148730966
2500,2250.0,400,#750,#750,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
2500,2250.0,425,#750,#1000,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,11,CU,75 C,5225,2.8826650364193678
2500,2250.0,450,#700,#1000,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,12,CU,75 C,5520,2.924345914873096
2500,2250.0,475,#750,#1000,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,12,CU,75 C,5700,2.9533185912335673
2500,2250.0,500,#700,#1000,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,13,CU,75 C,5980,2.999329143459586
2500,2250.0,525,#700,#1000,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,14,CU,75 C,6440,2.924345914873096
2500,2250.0,550,#750,#350,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,14,CU,75 C,6650,2.9311131882919614
2500,2250.0,575,#700,#350,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,15,CU,75 C,6900,2.9893313796480547
2500,2250.0,600,#750,#350,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,15,CU,75 C,7125,2.9844061553518157
2500,2250.0,625,#750,#350,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,16,CU,75 C,7600,2.9144591360857577
2500,2250.0,650,#700,#350,3,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,17,CU,75 C,7820,2.981686030851
2500,2250.0,675,#750,#350,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,17,CU,75 C,8075,2.9624619924448172
2500,2250.0,700,#750,#350,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,18,CU,75 C,8550,2.901505984369821
2500,2500.0,1,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,0.015065733625204273
2500,2500.0,25,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,0.37664334063010685
2500,2500.0,50,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,0.7532866812602137
2500,2500.0,75,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,1.1299300218903205
2500,2500.0,100,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,1.5065733625204274
2500,2500.0,125,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,1.883216703150534
2500,2500.0,150,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,2.259860043780641
2500,2500.0,175,#600,#350,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2520,2.6365033844107475
2500,2500.0,200,#700,#500,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,6,CU,75 C,2760,2.888242878887009
2500,2500.0,225,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,7,CU,75 C,2940,2.9055343420036817
2500,2500.0,250,#750,#600,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,7,CU,75 C,3325,2.9607203922141023
2500,2500.0,275,#700,#600,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,8,CU,75 C,3680,2.9785004688522276
2500,2500.0,300,#700,#700,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,9,CU,75 C,4140,2.888242878887009
2500,2500.0,325,#750,#700,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,9,CU,75 C,4275,2.9936172854609264
2500,2500.0,350,#750,#750,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,10,CU,75 C,4750,2.901505984369821
2500,2500.0,375,#700,#750,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,11,CU,75 C,5060,2.9538847624980766
2500,2500.0,400,#700,#1000,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,12,CU,75 C,5520,2.888242878887009
2500,2500.0,425,#750,#1000,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,12,CU,75 C,5700,2.9360477222789854
2500,2500.0,450,#700,#1000,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,13,CU,75 C,5980,2.9993291434595855
2500,2500.0,475,#700,#1000,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,14,CU,75 C,6440,2.9398186445814196
2500,2500.0,500,#750,#350,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,14,CU,75 C,6650,2.9607203922141023
2500,2500.0,525,#750,#350,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),208 V / 3 pole,3,1,15,CU,75 C,7125,2.901505984369821
2500,2500.0,550,#700,#350,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,16,CU,75 C,7360,2.9785004688522276
