Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2500,2500.0,575,#750,#350,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,16,CU,75 C,7600,2.9792248946654403
2500,2500.0,600,#750,#350,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,17,CU,75 C,8075,2.9258883875998194
2500,2500.0,625,#750,#350,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,18,CU,75 C,8550,2.8784781590970443
2500,2500.0,650,#750,#350,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,18,CU,75 C,8550,2.9936172854609264
2500,2500.0,675,#750,#350,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,19,CU,75 C,9025,2.945137653307713
2500,2500.0,700,#1000,#350,3,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,208 V / 3 pole,3,1,19,CU,75 C,10355,2.7802779456024846
2500,250.0,1,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.0007538665786283893
2500,250.0,25,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.018846664465709734
2500,250.0,50,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.03769332893141947
2500,250.0,75,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.05653999339712921
2500,250.0,100,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.07538665786283893
2500,250.0,125,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.09423332232854867
2500,250.0,150,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.11307998679425842
2500,250.0,175,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.13192665125996814
2500,250.0,200,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.15077331572567787
2500,250.0,225,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.1696199801913876
2500,250.0,250,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.18846664465709734
2500,250.0,275,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.20731330912280707
2500,250.0,300,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.22615997358851683
2500,250.0,325,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.2450066380542265
2500,250.0,350,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.2638533025199363
2500,250.0,375,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.282699966985646
2500,250.0,400,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.30154663145135574
2500,250.0,425,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.32039329591706545
2500,250.0,450,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.3392399603827752
2500,250.0,475,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.35808662484848486
2500,250.0,500,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.3769332893141947
2500,250.0,525,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.39577995377990444
2500,250.0,550,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.41462661824561414
2500,250.0,575,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.4334732827113238
2500,250.0,600,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.45231994717703367
2500,250.0,625,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.4711666116427434
2500,250.0,650,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.490013276108453
2500,250.0,675,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.5088599405741628
2500,250.0,700,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.5277066050398725
2500,250.0,725,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.5465532695055824
2500,250.0,750,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.565399933971292
2500,250.0,775,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.5842465984370019
2500,250.0,800,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6030932629027115
2500,250.0,825,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6219399273684212
2500,250.0,850,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6407865918341309
2500,250.0,875,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6596332562998407
2500,250.0,900,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6784799207655504
2500,250.0,925,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6973265852312601
2500,250.0,950,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7161732496969697
2500,250.0,975,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7350199141626796
2500,250.0,1000,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7538665786283893
2500,250.0,1025,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7727132430940991
2500,250.0,1050,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7915599075598089
2500,250.0,1075,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.8104065720255186
2500,250.0,1100,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.8292532364912283
2500,250.0,1125,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.8480999009569381
2500,250.0,1150,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.8669465654226476
2500,250.0,1175,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.8857932298883575
2500,250.0,1200,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9046398943540673
2500,250.0,1225,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.923486558819777
2500,250.0,1250,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9423332232854869
2500,250.0,1275,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9611798877511966
2500,250.0,1300,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.980026552216906
2500,250.0,1325,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9988732166826159
2500,250.0,1350,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.0177198811483257
2500,250.0,1375,#600,#350,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.0365665456140352
2500,500.0,1,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.0015077331572567786
2500,500.0,25,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.03769332893141947
2500,500.0,50,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.07538665786283893
2500,500.0,75,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.11307998679425842
2500,500.0,100,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.15077331572567787
2500,500.0,125,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.18846664465709734
2500,500.0,150,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.22615997358851683
2500,500.0,175,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.2638533025199363
2500,500.0,200,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.30154663145135574
2500,500.0,225,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.3392399603827752
2500,500.0,250,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.3769332893141947
2500,500.0,275,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.41462661824561414
2500,500.0,300,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.45231994717703367
2500,500.0,325,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.490013276108453
2500,500.0,350,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.5277066050398725
2500,500.0,375,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.565399933971292
2500,500.0,400,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6030932629027115
2500,500.0,425,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6407865918341309
2500,500.0,450,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6784799207655504
2500,500.0,475,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7161732496969697
2500,500.0,500,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7538665786283893
2500,500.0,525,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7915599075598089
2500,500.0,550,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.8292532364912283
2500,500.0,575,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.8669465654226476
2500,500.0,600,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9046398943540673
2500,500.0,625,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9423332232854869
2500,500.0,650,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.980026552216906
2500,500.0,675,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.0177198811483257
2500,500.0,700,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.055413210079745
2500,500.0,725,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.0931065390111647
2500,500.0,750,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.130799867942584
2500,500.0,775,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.1684931968740038
2500,500.0,800,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.206186525805423
2500,500.0,825,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.2438798547368424
2500,500.0,850,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.2815731836682618
2500,500.0,875,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.3192665125996814
2500,500.0,900,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.3569598415311008
2500,500.0,925,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.3946531704625202
2500,500.0,950,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.4323464993939394
2500,500.0,975,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.4700398283253593
2500,500.0,1000,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5077331572567787
2500,500.0,1025,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5454264861881981
2500,500.0,1050,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5831198151196177
2500,500.0,1075,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.6208131440510372
2500,500.0,1100,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.6585064729824566
2500,500.0,1125,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.6961998019138762
2500,500.0,1150,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.7338931308452952
2500,500.0,1175,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.771586459776715
2500,500.0,1200,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.8092797887081347
2500,500.0,1225,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.846973117639554
2500,500.0,1250,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.8846664465709737
2500,500.0,1275,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.9223597755023931
2500,500.0,1300,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.960053104433812
2500,500.0,1325,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.9977464333652317
2500,500.0,1350,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.0354397622966514
2500,500.0,1375,#600,#350,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.0731330912280703
2500,750.0,1,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.0022615997358851683
2500,750.0,25,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.05653999339712921
2500,750.0,50,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.11307998679425842
2500,750.0,75,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.1696199801913876
2500,750.0,100,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.22615997358851683
2500,750.0,125,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.282699966985646
2500,750.0,150,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.3392399603827752
2500,750.0,175,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.39577995377990444
2500,750.0,200,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.45231994717703367
2500,750.0,225,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.5088599405741628
2500,750.0,250,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.565399933971292
2500,750.0,275,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6219399273684212
2500,750.0,300,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6784799207655504
2500,750.0,325,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7350199141626796
2500,750.0,350,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7915599075598089
2500,750.0,375,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.8480999009569381
2500,750.0,400,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9046398943540673
2500,750.0,425,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9611798877511966
2500,750.0,450,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.0177198811483257
2500,750.0,475,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.0742598745454548
2500,750.0,500,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.130799867942584
2500,750.0,525,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.187339861339713
2500,750.0,550,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.2438798547368424
2500,750.0,575,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.3004198481339717
2500,750.0,600,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.3569598415311008
2500,750.0,625,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.41349983492823
2500,750.0,650,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.4700398283253593
2500,750.0,675,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5265798217224884
2500,750.0,700,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5831198151196177
2500,750.0,725,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.6396598085167464
2500,750.0,750,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.6961998019138762
2500,750.0,775,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.7527397953110049
2500,750.0,800,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.8092797887081347
2500,750.0,825,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.8658197821052638
2500,750.0,850,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.9223597755023931
2500,750.0,875,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.978899768899522
2500,750.0,900,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.0354397622966514
2500,750.0,925,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.0919797556937807
2500,750.0,950,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.1485197490909096
2500,750.0,975,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.205059742488039
2500,750.0,1000,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.261599735885168
2500,750.0,1025,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.318139729282297
2500,750.0,1050,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.374679722679426
2500,750.0,1075,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.431219716076556
2500,750.0,1100,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.4877597094736847
2500,750.0,1125,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.5442997028708145
2500,750.0,1150,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.6008396962679434
2500,750.0,1175,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.6573796896650723
2500,750.0,1200,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7139196830622017
2500,750.0,1225,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7704596764593306
2500,750.0,1250,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.82699966985646
2500,750.0,1275,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.8835396632535892
2500,750.0,1300,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9400796566507186
2500,750.0,1325,#600,#350,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.996619650047848
2500,750.0,1350,#700,#500,2,480.0,30,#600,1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2760,2.926597143444977
2500,750.0,1375,#700,#500,2,480.0,30,#600,1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2760,2.980793386842106
2500,1000.0,1,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.003015466314513557
2500,1000.0,25,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.07538665786283893
2500,1000.0,50,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.15077331572567787
2500,1000.0,75,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.22615997358851683
2500,1000.0,100,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.30154663145135574
2500,1000.0,125,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.3769332893141947
2500,1000.0,150,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.45231994717703367
2500,1000.0,175,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.5277066050398725
2500,1000.0,200,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6030932629027115
2500,1000.0,225,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6784799207655504
2500,1000.0,250,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7538665786283893
2500,1000.0,275,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.8292532364912283
2500,1000.0,300,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9046398943540673
2500,1000.0,325,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.980026552216906
2500,1000.0,350,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.055413210079745
2500,1000.0,375,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.130799867942584
2500,1000.0,400,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.206186525805423
2500,1000.0,425,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.2815731836682618
2500,1000.0,450,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.3569598415311008
2500,1000.0,475,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.4323464993939394
2500,1000.0,500,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5077331572567787
2500,1000.0,525,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5831198151196177
2500,1000.0,550,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.6585064729824566
2500,1000.0,575,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.7338931308452952
2500,1000.0,600,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.8092797887081347
2500,1000.0,625,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.8846664465709737
2500,1000.0,650,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.960053104433812
2500,1000.0,675,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.0354397622966514
2500,1000.0,700,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.11082642015949
2500,1000.0,725,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.1862130780223294
2500,1000.0,750,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.261599735885168
2500,1000.0,775,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.3369863937480075
2500,1000.0,800,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.412373051610846
2500,1000.0,825,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.4877597094736847
2500,1000.0,850,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.5631463673365236
2500,1000.0,875,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.638533025199363
2500,1000.0,900,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7139196830622017
2500,1000.0,925,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7893063409250405
2500,1000.0,950,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.864692998787879
2500,1000.0,975,#600,#350,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9400796566507186
2500,1000.0,1000,#700,#500,2,480.0,40,#600,1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2760,2.8904663145135574
2500,1000.0,1025,#700,#500,2,480.0,40,#600,1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2760,2.962727972376396
2500,1000.0,1050,#750,#500,2,480.0,40,#600,2,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2850,2.903739630239235
2500,1000.0,1075,#750,#500,2,480.0,40,#600,2,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2850,2.972876288102074
2500,1000.0,1100,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8431539536842116
2500,1000.0,1125,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.907771088995217
2500,1000.0,1150,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9723882243062216
2500,1000.0,1175,#700,#500,2,480.0,40,#600,1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9111125024743685
2500,1000.0,1200,#700,#500,2,480.0,40,#600,1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3220,2.973051066356802
2500,1000.0,1225,#750,#600,2,480.0,40,#600,2,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3325,2.903739630239235
2500,1000.0,1250,#750,#600,2,480.0,40,#600,2,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9629996226930975
2500,1000.0,1275,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.8835396632535892
2500,1000.0,1300,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9400796566507186
2500,1000.0,1325,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.996619650047848
2500,1000.0,1350,#700,#600,2,480.0,40,#600,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.926597143444978
2500,1000.0,1375,#700,#600,2,480.0,40,#600,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9807933868421066
2500,1250.0,1,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.003769332893141946
2500,1250.0,25,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.09423332232854867
2500,1250.0,50,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.18846664465709734
2500,1250.0,75,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.282699966985646
2500,1250.0,100,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.3769332893141947
2500,1250.0,125,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.47116661164274326
2500,1250.0,150,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.565399933971292
2500,1250.0,175,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6596332562998406
2500,1250.0,200,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7538665786283893
2500,1250.0,225,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.848099900956938
2500,1250.0,250,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9423332232854865
2500,1250.0,275,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.0365665456140352
2500,1250.0,300,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.130799867942584
2500,1250.0,325,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.2250331902711324
2500,1250.0,350,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.3192665125996812
2500,1250.0,375,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.41349983492823
2500,1250.0,400,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5077331572567787
2500,1250.0,425,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.6019664795853272
2500,1250.0,450,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.696199801913876
2500,1250.0,475,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.7904331242424247
2500,1250.0,500,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.884666446570973
2500,1250.0,525,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.9788997688995218
2500,1250.0,550,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.0731330912280703
2500,1250.0,575,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.167366413556619
2500,1250.0,600,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.261599735885168
2500,1250.0,625,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.3558330582137166
2500,1250.0,650,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.450066380542265
2500,1250.0,675,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.5442997028708136
2500,1250.0,700,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.6385330251993624
2500,1250.0,725,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.732766347527911
2500,1250.0,750,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.82699966985646
2500,1250.0,775,#600,#350,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9212329921850086
2500,1250.0,800,#700,#500,2,480.0,50,#600,1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2760,2.890466314513557
2500,1250.0,825,#700,#500,2,480.0,50,#600,1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2760,2.9807933868421057
2500,1250.0,850,#750,#500,2,480.0,50,#600,2,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2850,2.938307959170655
2500,1250.0,875,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8269996698564612
2500,1250.0,900,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.907771088995217
2500,1250.0,925,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9885425081339725
2500,1250.0,950,#700,#500,2,480.0,50,#600,1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3220,2.9420817844155853
2500,1250.0,975,#750,#600,2,480.0,50,#600,2,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3325,2.8889246321257698
2500,1250.0,1000,#750,#600,2,480.0,50,#600,2,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9629996226930975
2500,1250.0,1025,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.897674661602872
2500,1250.0,1050,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9683496533492835
2500,1250.0,1075,#700,#600,2,480.0,50,#600,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.913048082595695
2500,1250.0,1100,#700,#600,2,480.0,50,#600,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.980793386842106
2500,1250.0,1125,#750,#600,2,480.0,50,#600,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.916702753588518
2500,1250.0,1150,#750,#600,2,480.0,50,#600,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9815183703349293
2500,1250.0,1175,#600,#600,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,3780,2.9526440996278587
2500,1250.0,1200,#700,#700,2,480.0,50,#600,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.890466314513558
2500,1250.0,1225,#700,#700,2,480.0,50,#600,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.9506843627325905
2500,1250.0,1250,#750,#700,2,480.0,50,#600,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.880694077618289
2500,1250.0,1275,#750,#700,2,480.0,50,#600,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.938307959170655
2500,1250.0,1300,#750,#700,2,480.0,50,#600,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.99592184072302
2500,1250.0,1325,#600,#600,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.9966196500478484
2500,1250.0,1350,#700,#700,2,480.0,50,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.926597143444978
2500,1250.0,1375,#700,#700,2,480.0,50,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.9807933868421066
2500,1500.0,1,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.004523199471770337
2500,1500.0,25,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.11307998679425842
2500,1500.0,50,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.22615997358851683
2500,1500.0,75,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.3392399603827752
2500,1500.0,100,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.45231994717703367
2500,1500.0,125,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.565399933971292
2500,1500.0,150,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6784799207655504
2500,1500.0,175,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7915599075598089
2500,1500.0,200,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9046398943540673
2500,1500.0,225,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.0177198811483257
2500,1500.0,250,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.130799867942584
2500,1500.0,275,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.2438798547368424
2500,1500.0,300,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.3569598415311008
2500,1500.0,325,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.4700398283253593
2500,1500.0,350,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5831198151196177
2500,1500.0,375,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.6961998019138762
2500,1500.0,400,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.8092797887081347
2500,1500.0,425,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.9223597755023931
2500,1500.0,450,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.0354397622966514
2500,1500.0,475,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.1485197490909096
2500,1500.0,500,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.261599735885168
2500,1500.0,525,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.374679722679426
2500,1500.0,550,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.4877597094736847
2500,1500.0,575,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.6008396962679434
2500,1500.0,600,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7139196830622017
2500,1500.0,625,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.82699966985646
2500,1500.0,650,#600,#350,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9400796566507186
2500,1500.0,675,#700,#500,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2760,2.926597143444977
2500,1500.0,700,#750,#500,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2850,2.903739630239235
2500,1500.0,725,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8108453860287095
2500,1500.0,750,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.907771088995217
2500,1500.0,775,#700,#500,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3220,2.880143220533152
2500,1500.0,800,#700,#500,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3220,2.973051066356802
2500,1500.0,825,#750,#600,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9333696264661664
2500,1500.0,850,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.8835396632535892
2500,1500.0,875,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9683496533492835
2500,1500.0,900,#700,#600,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9265971434449773
2500,1500.0,925,#750,#600,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.877813383540671
2500,1500.0,950,#750,#600,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9555921236363645
2500,1500.0,975,#600,#600,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,3780,2.9400796566507186
2500,1500.0,1000,#700,#700,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.890466314513558
2500,1500.0,1025,#700,#700,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.9627279723763964
2500,1500.0,1050,#750,#700,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.903739630239235
2500,1500.0,1075,#750,#700,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.972876288102074
2500,1500.0,1100,#600,#600,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.9853116513684226
2500,1500.0,1125,#700,#700,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.926597143444978
2500,1500.0,1150,#700,#700,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.991632635521533
2500,1500.0,1175,#750,#750,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9244806275980877
2500,1500.0,1200,#750,#750,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
2500,1500.0,1225,#700,#750,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.897035556137452
2500,1500.0,1250,#700,#750,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.956158730752502
2500,1500.0,1275,#750,#1000,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.884884178094825
2500,1500.0,1300,#750,#1000,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.941450534528057
2500,1500.0,1325,#750,#1000,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.998016890961288
2500,1500.0,1350,#700,#1000,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.926597143444977
2500,1500.0,1375,#700,#1000,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.980793386842106
2500,1750.0,1,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.005277066050398725
2500,1750.0,25,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.13192665125996814
2500,1750.0,50,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.2638533025199363
2500,1750.0,75,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.3957799537799044
2500,1750.0,100,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.5277066050398725
2500,1750.0,125,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6596332562998406
2500,1750.0,150,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7915599075598088
2500,1750.0,175,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9234865588197768
2500,1750.0,200,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.055413210079745
2500,1750.0,225,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.187339861339713
2500,1750.0,250,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.3192665125996812
2500,1750.0,275,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.4511931638596494
2500,1750.0,300,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5831198151196175
2500,1750.0,325,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.715046466379586
2500,1750.0,350,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.8469731176395536
2500,1750.0,375,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.978899768899522
2500,1750.0,400,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.11082642015949
2500,1750.0,425,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.242753071419458
2500,1750.0,450,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.374679722679426
2500,1750.0,475,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.5066063739393947
2500,1750.0,500,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.6385330251993624
2500,1750.0,525,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7704596764593306
2500,1750.0,550,#600,#350,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.9023863277192987
2500,1750.0,575,#700,#500,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2760,2.9085317289792676
2500,1750.0,600,#750,#500,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2850,2.903739630239235
2500,1750.0,625,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8269996698564612
2500,1750.0,650,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9400796566507195
2500,1750.0,675,#700,#500,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3220,2.926597143444977
2500,1750.0,700,#750,#600,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9037396302392358
2500,1750.0,725,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.869404664904307
2500,1750.0,750,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9683496533492835
2500,1750.0,775,#700,#600,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.940146204294259
2500,1750.0,800,#750,#600,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.903739630239235
2500,1750.0,825,#750,#600,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9944814936842112
2500,1750.0,850,#600,#600,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,3780,2.9903374285592776
2500,1750.0,875,#700,#700,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.95068436273259
2500,1750.0,900,#750,#700,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.903739630239235
2500,1750.0,925,#750,#700,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.984399064412547
2500,1750.0,950,#700,#700,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.8832401487272743
2500,1750.0,975,#700,#700,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.9591148894832555
2500,1750.0,1000,#750,#750,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9037396302392358
2500,1750.0,1025,#750,#750,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.976333120995217
2500,1750.0,1050,#700,#750,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.8970355561374523
2500,1750.0,1075,#700,#750,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.966012593188344
2500,1750.0,1100,#750,#1000,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9037396302392358
2500,1750.0,1125,#750,#1000,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.969733712744673
2500,1750.0,1150,#700,#1000,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.9085317289792676
2500,1750.0,1175,#700,#1000,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.9717606796092517
2500,1750.0,1200,#750,#1000,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
2500,1750.0,1225,#750,#1000,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.9642342058692197
2500,1750.0,1250,#700,#1000,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.9182592598454185
2500,1750.0,1275,#700,#1000,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.9766244450423267
2500,1750.0,1300,#750,#1000,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.903739630239235
2500,1750.0,1325,#750,#1000,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.9595807769746054
2500,1750.0,1350,#700,#1000,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.926597143444977
2500,1750.0,1375,#700,#1000,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.980793386842106
2500,2000.0,1,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.006030932629027114
2500,2000.0,25,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.15077331572567787
2500,2000.0,50,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.30154663145135574
2500,2000.0,75,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.45231994717703367
2500,2000.0,100,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.6030932629027115
2500,2000.0,125,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.7538665786283893
2500,2000.0,150,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,0.9046398943540673
2500,2000.0,175,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.055413210079745
2500,2000.0,200,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.206186525805423
2500,2000.0,225,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.3569598415311008
2500,2000.0,250,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.5077331572567787
2500,2000.0,275,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.6585064729824566
2500,2000.0,300,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.8092797887081347
2500,2000.0,325,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,1.960053104433812
2500,2000.0,350,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.11082642015949
2500,2000.0,375,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.261599735885168
2500,2000.0,400,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.412373051610846
2500,2000.0,425,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.5631463673365236
2500,2000.0,450,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.7139196830622017
2500,2000.0,475,#600,#350,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2520,2.864692998787879
2500,2000.0,500,#700,#500,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2760,2.8904663145135574
2500,2000.0,525,#750,#500,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,6,CU,75 C,2850,2.903739630239235
2500,2000.0,550,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.8431539536842116
2500,2000.0,575,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,2940,2.9723882243062216
2500,2000.0,600,#700,#500,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3220,2.973051066356802
2500,2000.0,625,#750,#600,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,7,CU,75 C,3325,2.9629996226930975
2500,2000.0,650,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9400796566507186
2500,2000.0,675,#700,#600,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.926597143444978
2500,2000.0,700,#750,#600,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9037396302392358
2500,2000.0,725,#600,#600,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,3780,2.914950770696439
2500,2000.0,750,#700,#700,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.890466314513558
2500,2000.0,775,#700,#700,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.98681519166401
2500,2000.0,800,#750,#700,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.949830735481128
2500,2000.0,825,#600,#600,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.985311651368422
2500,2000.0,850,#700,#700,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.948275640803829
2500,2000.0,875,#750,#750,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9037396302392358
2500,2000.0,900,#750,#750,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
2500,2000.0,925,#700,#750,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.9167432810091354
2500,2000.0,950,#700,#750,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.9955741804958684
2500,2000.0,975,#750,#1000,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9414505345280566
