Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2500,2000.0,1000,#700,#1000,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.8904663145135574
2500,2000.0,1025,#700,#1000,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.962727972376396
2500,2000.0,1050,#750,#1000,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
2500,2000.0,1075,#750,#1000,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.972876288102074
2500,2000.0,1100,#700,#1000,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.934935027044535
2500,2000.0,1125,#750,#1000,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.87183040353331
2500,2000.0,1150,#750,#1000,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.935648856945161
2500,2000.0,1175,#750,#1000,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.999467310357012
2500,2000.0,1200,#700,#1000,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.973051066356802
2500,2000.0,1225,#750,#350,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.903739630239235
2500,2000.0,1250,#750,#350,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.9629996226930975
2500,2000.0,1275,#700,#350,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,6900,2.9482756408038293
2500,2000.0,1300,#750,#350,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.8760849670941
2500,2000.0,1325,#750,#350,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.931394293384371
2500,2000.0,1350,#750,#350,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.986703619674642
2500,2000.0,1375,#700,#350,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,16,CU,75 C,7360,2.9807933868421066
2500,2250.0,1,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.006784799207655504
2500,2250.0,25,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.1696199801913876
2500,2250.0,50,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.3392399603827752
2500,2250.0,75,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.5088599405741628
2500,2250.0,100,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.6784799207655504
2500,2250.0,125,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.8480999009569381
2500,2250.0,150,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.0177198811483257
2500,2250.0,175,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.1873398613397135
2500,2250.0,200,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.3569598415311008
2500,2250.0,225,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.5265798217224884
2500,2250.0,250,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.6961998019138762
2500,2250.0,275,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.8658197821052638
2500,2250.0,300,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.0354397622966514
2500,2250.0,325,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.2050597424880394
2500,2250.0,350,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.374679722679427
2500,2250.0,375,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.5442997028708145
2500,2250.0,400,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.7139196830622017
2500,2250.0,425,#600,#350,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.8835396632535892
2500,2250.0,450,#700,#500,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2760,2.926597143444977
2500,2250.0,475,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2850,2.9555921236363645
2500,2250.0,500,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,7,CU,75 C,2940,2.907771088995217
2500,2250.0,525,#700,#500,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,7,CU,75 C,3220,2.926597143444977
2500,2250.0,550,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,7,CU,75 C,3325,2.9333696264661664
2500,2250.0,575,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,8,CU,75 C,3360,2.925944658301437
2500,2250.0,600,#700,#600,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.9265971434449773
2500,2250.0,625,#750,#600,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,8,CU,75 C,3800,2.9167027535885177
2500,2250.0,650,#600,#600,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,9,CU,75 C,3780,2.9400796566507186
2500,2250.0,675,#700,#700,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,9,CU,75 C,4140,2.926597143444977
2500,2250.0,700,#750,#700,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,9,CU,75 C,4275,2.903739630239235
2500,2250.0,725,#600,#600,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.9513876553301444
2500,2250.0,750,#700,#700,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,10,CU,75 C,4600,2.926597143444978
2500,2250.0,775,#750,#750,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,10,CU,75 C,4750,2.89336913155981
2500,2250.0,800,#750,#750,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
2500,2250.0,825,#700,#750,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,11,CU,75 C,5060,2.9265971434449773
2500,2250.0,850,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.884884178094825
2500,2250.0,875,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.969733712744673
2500,2250.0,900,#700,#1000,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.926597143444977
2500,2250.0,925,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.8778133835406705
2500,2250.0,950,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.9555921236363645
2500,2250.0,975,#700,#1000,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,13,CU,75 C,5980,2.926597143444977
2500,2250.0,1000,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.87183040353331
2500,2250.0,1025,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.9436261636216425
2500,2250.0,1050,#700,#1000,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.926597143444977
2500,2250.0,1075,#700,#1000,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.9962780278127146
2500,2250.0,1100,#750,#350,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.9333696264661664
2500,2250.0,1125,#700,#350,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,15,CU,75 C,6900,2.926597143444978
2500,2250.0,1150,#700,#350,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,15,CU,75 C,6900,2.991632635521533
2500,2250.0,1175,#750,#350,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9244806275980877
2500,2250.0,1200,#750,#350,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9867036196746426
2500,2250.0,1225,#700,#350,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,16,CU,75 C,7360,2.9875679172667478
2500,2250.0,1250,#750,#350,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9167027535885177
2500,2250.0,1275,#750,#350,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.975036808660288
2500,2250.0,1300,#700,#350,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,17,CU,75 C,7820,2.9839814011595847
2500,2250.0,1325,#750,#350,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9098399235800745
2500,2250.0,1350,#750,#350,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9647425636476226
2500,2250.0,1375,#700,#350,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,18,CU,75 C,8280,2.980793386842106
2500,2500.0,1,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.007538665786283892
2500,2500.0,25,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.18846664465709734
2500,2500.0,50,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.3769332893141947
2500,2500.0,75,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.565399933971292
2500,2500.0,100,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.7538665786283893
2500,2500.0,125,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,0.9423332232854865
2500,2500.0,150,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.130799867942584
2500,2500.0,175,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.3192665125996812
2500,2500.0,200,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.5077331572567787
2500,2500.0,225,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.696199801913876
2500,2500.0,250,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,1.884666446570973
2500,2500.0,275,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.0731330912280703
2500,2500.0,300,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.261599735885168
2500,2500.0,325,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.450066380542265
2500,2500.0,350,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.6385330251993624
2500,2500.0,375,#600,#350,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2520,2.82699966985646
2500,2500.0,400,#700,#500,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2760,2.890466314513557
2500,2500.0,425,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,6,CU,75 C,2850,2.938307959170655
2500,2500.0,450,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,7,CU,75 C,2940,2.907771088995217
2500,2500.0,475,#700,#500,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,7,CU,75 C,3220,2.9420817844155853
2500,2500.0,500,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,7,CU,75 C,3325,2.9629996226930975
2500,2500.0,525,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,8,CU,75 C,3360,2.9683496533492835
2500,2500.0,550,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.980793386842106
2500,2500.0,575,#750,#600,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,8,CU,75 C,3800,2.9815183703349293
2500,2500.0,600,#700,#700,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,9,CU,75 C,4140,2.890466314513558
2500,2500.0,625,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,9,CU,75 C,4275,2.880694077618289
2500,2500.0,650,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,9,CU,75 C,4275,2.99592184072302
2500,2500.0,675,#700,#700,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,10,CU,75 C,4600,2.926597143444978
2500,2500.0,700,#750,#750,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,10,CU,75 C,4750,2.9037396302392358
2500,2500.0,725,#600,#700,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,11,CU,75 C,4620,2.981199651848631
2500,2500.0,750,#700,#750,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,11,CU,75 C,5060,2.9561587307525024
2500,2500.0,775,#750,#1000,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.922595082383646
2500,2500.0,800,#700,#1000,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.890466314513557
2500,2500.0,825,#700,#1000,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.9807933868421057
2500,2500.0,850,#750,#1000,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.938307959170655
2500,2500.0,875,#700,#1000,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,13,CU,75 C,5980,2.918259259845419
2500,2500.0,900,#750,#1000,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.87183040353331
2500,2500.0,925,#750,#1000,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.9516034702981244
2500,2500.0,950,#700,#1000,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.9420817844155853
2500,2500.0,975,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.8889246321257698
2500,2500.0,1000,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.9629996226930975
2500,2500.0,1025,#700,#350,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,15,CU,75 C,6900,2.962727972376397
2500,2500.0,1050,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9037396302392358
2500,2500.0,1075,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9728762881020745
2500,2500.0,1100,#700,#350,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,16,CU,75 C,7360,2.980793386842106
2500,2500.0,1125,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.916702753588518
2500,2500.0,1150,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9815183703349293
2500,2500.0,1175,#700,#350,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,17,CU,75 C,7820,2.9967334584294973
2500,2500.0,1200,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9281408036025907
2500,2500.0,1225,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.989143737010978
2500,2500.0,1250,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.880694077618289
2500,2500.0,1275,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.938307959170655
2500,2500.0,1300,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.99592184072302
2500,2500.0,1325,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.89282331583984
2500,2500.0,1350,#750,#350,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.9474048878368184
2500,2500.0,1375,#1000,#350,2,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 2 pole,2,1,19,CU,75 C,10355,2.7327322268582654
2500,250.0,1,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.0006528484570921852
2500,250.0,25,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.01632121142730463
2500,250.0,50,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.03264242285460926
2500,250.0,75,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.04896363428191389
2500,250.0,100,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.06528484570921853
2500,250.0,125,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.08160605713652315
2500,250.0,150,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.09792726856382777
2500,250.0,175,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.11424847999113241
2500,250.0,200,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.13056969141843705
2500,250.0,225,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.1468909028457417
2500,250.0,250,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.1632121142730463
2500,250.0,275,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.1795333257003509
2500,250.0,300,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.19585453712765555
2500,250.0,325,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.2121757485549602
2500,250.0,350,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.22849695998226482
2500,250.0,375,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.24481817140956944
2500,250.0,400,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.2611393828368741
2500,250.0,425,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.27746059426417863
2500,250.0,450,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.2937818056914834
2500,250.0,475,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.31010301711878796
2500,250.0,500,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3264242285460926
2500,250.0,525,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3427454399733972
2500,250.0,550,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3590666514007018
2500,250.0,575,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.37538786282800646
2500,250.0,600,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3917090742553111
2500,250.0,625,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.4080302856826157
2500,250.0,650,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.4243514971099204
2500,250.0,675,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.4406727085372249
2500,250.0,700,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.45699391996452965
2500,250.0,725,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.47331513139183423
2500,250.0,750,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.48963634281913887
2500,250.0,775,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5059575542464435
2500,250.0,800,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5222787656737482
2500,250.0,825,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5385999771010527
2500,250.0,850,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5549211885283573
2500,250.0,875,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5712423999556621
2500,250.0,900,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5875636113829668
2500,250.0,925,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6038848228102713
2500,250.0,950,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6202060342375759
2500,250.0,975,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6365272456648805
2500,250.0,1000,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6528484570921852
2500,250.0,1025,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6691696685194898
2500,250.0,1050,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6854908799467944
2500,250.0,1075,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7018120913740991
2500,250.0,1100,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7181333028014036
2500,250.0,1125,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7344545142287083
2500,250.0,1150,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7507757256560129
2500,250.0,1175,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7670969370833175
2500,250.0,1200,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7834181485106222
2500,250.0,1225,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7997393599379269
2500,250.0,1250,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8160605713652314
2500,250.0,1275,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.832381782792536
2500,250.0,1300,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8487029942198407
2500,250.0,1325,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8650242056471453
2500,250.0,1350,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8813454170744498
2500,250.0,1375,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8976666285017547
2500,250.0,1400,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9139878399290593
2500,250.0,1425,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.930309051356364
2500,250.0,1450,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9466302627836685
2500,250.0,1475,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.962951474210973
2500,250.0,1500,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9792726856382777
2500,250.0,1525,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9955938970655824
2500,250.0,1550,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.011915108492887
2500,250.0,1575,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0282363199201916
2500,250.0,1600,#600,#350,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0445575313474964
2500,500.0,1,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.0013056969141843704
2500,500.0,25,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.03264242285460926
2500,500.0,50,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.06528484570921853
2500,500.0,75,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.09792726856382777
2500,500.0,100,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.13056969141843705
2500,500.0,125,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.1632121142730463
2500,500.0,150,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.19585453712765555
2500,500.0,175,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.22849695998226482
2500,500.0,200,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.2611393828368741
2500,500.0,225,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.2937818056914834
2500,500.0,250,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3264242285460926
2500,500.0,275,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3590666514007018
2500,500.0,300,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3917090742553111
2500,500.0,325,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.4243514971099204
2500,500.0,350,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.45699391996452965
2500,500.0,375,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.48963634281913887
2500,500.0,400,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5222787656737482
2500,500.0,425,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5549211885283573
2500,500.0,450,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5875636113829668
2500,500.0,475,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6202060342375759
2500,500.0,500,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6528484570921852
2500,500.0,525,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6854908799467944
2500,500.0,550,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7181333028014036
2500,500.0,575,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7507757256560129
2500,500.0,600,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7834181485106222
2500,500.0,625,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8160605713652314
2500,500.0,650,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8487029942198407
2500,500.0,675,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8813454170744498
2500,500.0,700,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9139878399290593
2500,500.0,725,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9466302627836685
2500,500.0,750,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9792726856382777
2500,500.0,775,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.011915108492887
2500,500.0,800,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0445575313474964
2500,500.0,825,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0771999542021053
2500,500.0,850,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1098423770567145
2500,500.0,875,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1424847999113241
2500,500.0,900,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1751272227659335
2500,500.0,925,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.2077696456205427
2500,500.0,950,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.2404120684751518
2500,500.0,975,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.273054491329761
2500,500.0,1000,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3056969141843704
2500,500.0,1025,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3383393370389796
2500,500.0,1050,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3709817598935887
2500,500.0,1075,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.4036241827481981
2500,500.0,1100,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.4362666056028073
2500,500.0,1125,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.4689090284574167
2500,500.0,1150,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5015514513120258
2500,500.0,1175,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.534193874166635
2500,500.0,1200,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5668362970212444
2500,500.0,1225,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5994787198758538
2500,500.0,1250,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.6321211427304627
2500,500.0,1275,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.664763565585072
2500,500.0,1300,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.6974059884396815
2500,500.0,1325,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.7300484112942907
2500,500.0,1350,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.7626908341488996
2500,500.0,1375,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.7953332570035094
2500,500.0,1400,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.8279756798581186
2500,500.0,1425,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.860618102712728
2500,500.0,1450,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.893260525567337
2500,500.0,1475,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.925902948421946
2500,500.0,1500,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.9585453712765555
2500,500.0,1525,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.9911877941311649
2500,500.0,1550,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.023830216985774
2500,500.0,1575,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.056472639840383
2500,500.0,1600,#600,#350,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.089115062694993
2500,750.0,1,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.0019585453712765554
2500,750.0,25,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.04896363428191389
2500,750.0,50,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.09792726856382777
2500,750.0,75,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.1468909028457417
2500,750.0,100,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.19585453712765555
2500,750.0,125,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.24481817140956944
2500,750.0,150,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.2937818056914834
2500,750.0,175,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3427454399733972
2500,750.0,200,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3917090742553111
2500,750.0,225,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.4406727085372249
2500,750.0,250,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.48963634281913887
2500,750.0,275,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5385999771010527
2500,750.0,300,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5875636113829668
2500,750.0,325,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6365272456648805
2500,750.0,350,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6854908799467944
2500,750.0,375,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7344545142287083
2500,750.0,400,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7834181485106222
2500,750.0,425,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.832381782792536
2500,750.0,450,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8813454170744498
2500,750.0,475,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.930309051356364
2500,750.0,500,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9792726856382777
2500,750.0,525,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0282363199201916
2500,750.0,550,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0771999542021053
2500,750.0,575,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1261635884840195
2500,750.0,600,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1751272227659335
2500,750.0,625,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.224090857047847
2500,750.0,650,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.273054491329761
2500,750.0,675,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3220181256116748
2500,750.0,700,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3709817598935887
2500,750.0,725,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.419945394175503
2500,750.0,750,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.4689090284574167
2500,750.0,775,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5178726627393306
2500,750.0,800,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5668362970212444
2500,750.0,825,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.6157999313031584
2500,750.0,850,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.664763565585072
2500,750.0,875,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.713727199866986
2500,750.0,900,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.7626908341488996
2500,750.0,925,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.8116544684308136
2500,750.0,950,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.860618102712728
2500,750.0,975,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.9095817369946417
2500,750.0,1000,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.9585453712765555
2500,750.0,1025,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.00750900555847
2500,750.0,1050,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.056472639840383
2500,750.0,1075,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.105436274122297
2500,750.0,1100,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.1543999084042107
2500,750.0,1125,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.203363542686125
2500,750.0,1150,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.252327176968039
2500,750.0,1175,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.3012908112499524
2500,750.0,1200,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.350254445531867
2500,750.0,1225,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.3992180798137803
2500,750.0,1250,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.448181714095694
2500,750.0,1275,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.4971453483776087
2500,750.0,1300,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.546108982659522
2500,750.0,1325,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.595072616941436
2500,750.0,1350,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.6440362512233495
2500,750.0,1375,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.692999885505264
2500,750.0,1400,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7419635197871775
2500,750.0,1425,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.790927154069091
2500,750.0,1450,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.839890788351006
2500,750.0,1475,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.888854422632919
2500,750.0,1500,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9378180569148333
2500,750.0,1525,#600,#350,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.986781691196747
2500,750.0,1550,#700,#500,3,480.0,30,#600,1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2760,2.909904700478661
2500,750.0,1575,#700,#500,3,480.0,30,#600,1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2760,2.956838647260575
2500,750.0,1600,#750,#500,3,480.0,30,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.873872594042489
2500,1000.0,1,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.002611393828368741
2500,1000.0,25,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.06528484570921853
2500,1000.0,50,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.13056969141843705
2500,1000.0,75,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.19585453712765555
2500,1000.0,100,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.2611393828368741
2500,1000.0,125,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3264242285460926
