Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2500,1000.0,150,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3917090742553111
2500,1000.0,175,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.45699391996452965
2500,1000.0,200,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5222787656737482
2500,1000.0,225,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5875636113829668
2500,1000.0,250,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6528484570921852
2500,1000.0,275,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7181333028014036
2500,1000.0,300,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7834181485106222
2500,1000.0,325,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8487029942198407
2500,1000.0,350,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9139878399290593
2500,1000.0,375,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9792726856382777
2500,1000.0,400,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0445575313474964
2500,1000.0,425,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1098423770567145
2500,1000.0,450,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1751272227659335
2500,1000.0,475,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.2404120684751518
2500,1000.0,500,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3056969141843704
2500,1000.0,525,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3709817598935887
2500,1000.0,550,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.4362666056028073
2500,1000.0,575,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5015514513120258
2500,1000.0,600,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5668362970212444
2500,1000.0,625,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.6321211427304627
2500,1000.0,650,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.6974059884396815
2500,1000.0,675,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.7626908341488996
2500,1000.0,700,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.8279756798581186
2500,1000.0,725,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.893260525567337
2500,1000.0,750,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.9585453712765555
2500,1000.0,775,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.023830216985774
2500,1000.0,800,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.089115062694993
2500,1000.0,825,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.1543999084042107
2500,1000.0,850,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.219684754113429
2500,1000.0,875,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.2849695998226482
2500,1000.0,900,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.350254445531867
2500,1000.0,925,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.4155392912410854
2500,1000.0,950,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.4808241369503037
2500,1000.0,975,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.546108982659522
2500,1000.0,1000,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.611393828368741
2500,1000.0,1025,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.676678674077959
2500,1000.0,1050,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7419635197871775
2500,1000.0,1075,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8072483654963962
2500,1000.0,1100,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8725332112056146
2500,1000.0,1125,#600,#350,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9378180569148333
2500,1000.0,1150,#700,#500,3,480.0,40,#600,1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2760,2.878615402624052
2500,1000.0,1175,#700,#500,3,480.0,40,#600,1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2760,2.94119399833327
2500,1000.0,1200,#750,#500,3,480.0,40,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.8738725940424885
2500,1000.0,1225,#750,#500,3,480.0,40,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9337449397517075
2500,1000.0,1250,#750,#500,3,480.0,40,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9936172854609264
2500,1000.0,1275,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8538803981458383
2500,1000.0,1300,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9098388373251685
2500,1000.0,1325,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.965797276504499
2500,1000.0,1350,#700,#500,3,480.0,40,#600,1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8964950013981143
2500,1000.0,1375,#700,#500,3,480.0,40,#600,1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3220,2.9501337977203015
2500,1000.0,1400,#750,#600,3,480.0,40,#600,2,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3325,2.8738725940424885
2500,1000.0,1425,#750,#600,3,480.0,40,#600,2,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3325,2.925191747507533
2500,1000.0,1450,#750,#600,3,480.0,40,#600,2,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3325,2.976510900972578
2500,1000.0,1475,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.888854422632919
2500,1000.0,1500,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
2500,1000.0,1525,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.986781691196747
2500,1000.0,1550,#700,#600,3,480.0,40,#600,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9099047004786613
2500,1000.0,1575,#700,#600,3,480.0,40,#600,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
2500,1000.0,1600,#750,#600,3,480.0,40,#600,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.873872594042489
2500,1250.0,1,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.0032642422854609254
2500,1250.0,25,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.08160605713652315
2500,1250.0,50,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.1632121142730463
2500,1250.0,75,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.24481817140956944
2500,1250.0,100,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3264242285460926
2500,1250.0,125,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.4080302856826157
2500,1250.0,150,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.48963634281913887
2500,1250.0,175,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5712423999556621
2500,1250.0,200,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6528484570921852
2500,1250.0,225,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7344545142287083
2500,1250.0,250,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8160605713652314
2500,1250.0,275,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8976666285017547
2500,1250.0,300,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9792726856382777
2500,1250.0,325,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0608787427748008
2500,1250.0,350,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1424847999113241
2500,1250.0,375,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.224090857047847
2500,1250.0,400,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3056969141843704
2500,1250.0,425,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3873029713208938
2500,1250.0,450,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.4689090284574167
2500,1250.0,475,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5505150855939398
2500,1250.0,500,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.6321211427304627
2500,1250.0,525,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.713727199866986
2500,1250.0,550,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.7953332570035094
2500,1250.0,575,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.8769393141400321
2500,1250.0,600,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.9585453712765555
2500,1250.0,625,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.040151428413078
2500,1250.0,650,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.1217574855496015
2500,1250.0,675,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.203363542686125
2500,1250.0,700,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.2849695998226482
2500,1250.0,725,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.366575656959171
2500,1250.0,750,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.448181714095694
2500,1250.0,775,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.5297877712322174
2500,1250.0,800,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.611393828368741
2500,1250.0,825,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.692999885505264
2500,1250.0,850,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7746059426417875
2500,1250.0,875,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.85621199977831
2500,1250.0,900,#600,#350,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9378180569148333
2500,1250.0,925,#700,#500,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2760,2.8942600515513566
2500,1250.0,950,#700,#500,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9724832961878795
2500,1250.0,975,#750,#500,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.918776853324403
2500,1250.0,1000,#750,#500,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.993617285460926
2500,1250.0,1025,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.867870007940671
2500,1250.0,1050,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9378180569148338
2500,1250.0,1075,#700,#500,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8830853023175673
2500,1250.0,1100,#700,#500,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3220,2.9501337977203015
2500,1250.0,1125,#750,#600,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3325,2.88670238240875
2500,1250.0,1150,#750,#600,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3325,2.950851324240056
2500,1250.0,1175,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.876613514062441
2500,1250.0,1200,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
2500,1250.0,1225,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9990225997672257
2500,1250.0,1250,#700,#600,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.933371673869618
2500,1250.0,1275,#700,#600,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9920391073470105
2500,1250.0,1300,#750,#600,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.918776853324403
2500,1250.0,1325,#750,#600,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.974907177426795
2500,1250.0,1350,#600,#600,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9378180569148333
2500,1250.0,1375,#600,#600,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9922220950058485
2500,1250.0,1400,#700,#700,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9203344664301976
2500,1250.0,1425,#700,#700,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9724832961878795
2500,1250.0,1450,#750,#700,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.8938300426122288
2500,1250.0,1475,#750,#700,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.943723664036577
2500,1250.0,1500,#750,#700,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9936172854609264
2500,1250.0,1525,#600,#600,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.9867816911967475
2500,1250.0,1550,#700,#700,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9099047004786613
2500,1250.0,1575,#700,#700,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9568386472605757
2500,1250.0,1600,#750,#750,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.873872594042489
2500,1500.0,1,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.003917090742553111
2500,1500.0,25,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.09792726856382777
2500,1500.0,50,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.19585453712765555
2500,1500.0,75,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.2937818056914834
2500,1500.0,100,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3917090742553111
2500,1500.0,125,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.48963634281913887
2500,1500.0,150,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5875636113829668
2500,1500.0,175,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6854908799467944
2500,1500.0,200,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7834181485106222
2500,1500.0,225,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.8813454170744498
2500,1500.0,250,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9792726856382777
2500,1500.0,275,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0771999542021053
2500,1500.0,300,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1751272227659335
2500,1500.0,325,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.273054491329761
2500,1500.0,350,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3709817598935887
2500,1500.0,375,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.4689090284574167
2500,1500.0,400,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5668362970212444
2500,1500.0,425,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.664763565585072
2500,1500.0,450,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.7626908341488996
2500,1500.0,475,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.860618102712728
2500,1500.0,500,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.9585453712765555
2500,1500.0,525,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.056472639840383
2500,1500.0,550,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.1543999084042107
2500,1500.0,575,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.252327176968039
2500,1500.0,600,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.350254445531867
2500,1500.0,625,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.448181714095694
2500,1500.0,650,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.546108982659522
2500,1500.0,675,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.6440362512233495
2500,1500.0,700,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7419635197871775
2500,1500.0,725,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.839890788351006
2500,1500.0,750,#600,#350,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9378180569148333
2500,1500.0,775,#700,#500,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2760,2.909904700478661
2500,1500.0,800,#750,#500,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.873872594042489
2500,1500.0,825,#750,#500,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.963681112606317
2500,1500.0,850,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.853880398145839
2500,1500.0,875,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9378180569148347
2500,1500.0,900,#700,#500,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8964950013981143
2500,1500.0,925,#700,#500,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3220,2.976953195881395
2500,1500.0,950,#750,#600,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3325,2.925191747507533
2500,1500.0,975,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8643726054919627
2500,1500.0,1000,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
2500,1500.0,1025,#700,#600,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.886437727087704
2500,1500.0,1050,#700,#600,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
2500,1500.0,1075,#750,#600,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.896324723683446
2500,1500.0,1100,#750,#600,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.9636811126063165
2500,1500.0,1125,#600,#600,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9378180569148333
2500,1500.0,1150,#700,#700,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.8786154026240522
2500,1500.0,1175,#700,#700,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9411939983332704
2500,1500.0,1200,#750,#700,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.8738725940424885
2500,1500.0,1225,#750,#700,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9337449397517075
2500,1500.0,1250,#750,#700,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9936172854609264
2500,1500.0,1275,#600,#600,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.9965744180531306
2500,1500.0,1300,#700,#700,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.928678279191427
2500,1500.0,1325,#700,#700,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9849990153297243
2500,1500.0,1350,#750,#750,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.90979600146802
2500,1500.0,1375,#750,#750,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.963681112606317
2500,1500.0,1400,#600,#700,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,4620,2.991232930676922
2500,1500.0,1425,#700,#750,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.9184381453481003
2500,1500.0,1450,#700,#750,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.9696388145647337
2500,1500.0,1475,#750,#1000,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.890201415599549
2500,1500.0,1500,#750,#1000,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
2500,1500.0,1525,#750,#1000,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9881743449419065
2500,1500.0,1550,#700,#1000,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.909904700478661
2500,1500.0,1575,#700,#1000,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.956838647260575
2500,1500.0,1600,#750,#1000,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.873872594042489
2500,1750.0,1,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.004569939199645296
2500,1750.0,25,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.11424847999113243
2500,1750.0,50,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.22849695998226485
2500,1750.0,75,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.34274543997339724
2500,1750.0,100,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.4569939199645297
2500,1750.0,125,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5712423999556621
2500,1750.0,150,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6854908799467945
2500,1750.0,175,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7997393599379269
2500,1750.0,200,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9139878399290594
2500,1750.0,225,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0282363199201918
2500,1750.0,250,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1424847999113241
2500,1750.0,275,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.2567332799024566
2500,1750.0,300,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.370981759893589
2500,1750.0,325,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.4852302398847212
2500,1750.0,350,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5994787198758538
2500,1750.0,375,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.7137271998669865
2500,1750.0,400,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.8279756798581188
2500,1750.0,425,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.942224159849251
2500,1750.0,450,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.0564726398403836
2500,1750.0,475,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.170721119831516
2500,1750.0,500,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.2849695998226482
2500,1750.0,525,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.3992180798137808
2500,1750.0,550,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.5134665598049133
2500,1750.0,575,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.6277150397960454
2500,1750.0,600,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.741963519787178
2500,1750.0,625,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.856211999778311
2500,1750.0,650,#600,#350,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.9704604797694425
2500,1750.0,675,#700,#500,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2760,2.9568386472605748
2500,1750.0,700,#750,#500,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9337449397517075
2500,1750.0,725,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.8398907883510063
2500,1750.0,750,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9378180569148347
2500,1750.0,775,#700,#500,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3220,2.909904700478661
2500,1750.0,800,#750,#600,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3325,2.873872594042489
2500,1750.0,825,#750,#600,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3325,2.963681112606317
2500,1750.0,850,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.913336239773877
2500,1750.0,875,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.999022599767226
2500,1750.0,900,#700,#600,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
2500,1750.0,925,#750,#600,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.907550788503925
2500,1750.0,950,#750,#600,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.986133242247274
2500,1750.0,975,#600,#600,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9704604797694425
2500,1750.0,1000,#700,#700,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9203344664301976
2500,1750.0,1025,#700,#700,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9933428280909524
2500,1750.0,1050,#750,#700,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9337449397517075
2500,1750.0,1075,#600,#600,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.947610783771216
2500,1750.0,1100,#700,#700,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.891131121765896
2500,1750.0,1125,#700,#700,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9568386472605757
2500,1750.0,1150,#750,#750,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.8918342977552545
2500,1750.0,1175,#750,#750,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.954700260749934
2500,1750.0,1200,#600,#700,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,4620,2.9912329306769214
2500,1750.0,1225,#700,#750,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.9269715902175397
2500,1750.0,1250,#700,#750,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.9867057043036116
2500,1750.0,1275,#750,#1000,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9146946479351383
2500,1750.0,1300,#750,#1000,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.971845523384847
2500,1750.0,1325,#700,#1000,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.9020823760150085
2500,1750.0,1350,#700,#1000,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.9568386472605748
2500,1750.0,1375,#750,#1000,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.8813566372561414
2500,1750.0,1400,#750,#1000,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9337449397517075
2500,1750.0,1425,#750,#1000,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.986133242247274
2500,1750.0,1450,#700,#1000,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.9315665220703138
2500,1750.0,1475,#700,#1000,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.9821107724508367
2500,1750.0,1500,#750,#1000,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.901505984369821
2500,1750.0,1525,#750,#1000,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9498644174426514
2500,1750.0,1550,#750,#1000,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9982228505154813
2500,1750.0,1575,#700,#1000,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.956838647260575
2500,1750.0,1600,#750,#350,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.873872594042489
2500,2000.0,1,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.005222787656737482
2500,2000.0,25,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.13056969141843705
2500,2000.0,50,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.2611393828368741
2500,2000.0,75,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.3917090742553111
2500,2000.0,100,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.5222787656737482
2500,2000.0,125,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.6528484570921852
2500,2000.0,150,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.7834181485106222
2500,2000.0,175,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,0.9139878399290593
2500,2000.0,200,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.0445575313474964
2500,2000.0,225,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.1751272227659335
2500,2000.0,250,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.3056969141843704
2500,2000.0,275,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.4362666056028073
2500,2000.0,300,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.5668362970212444
2500,2000.0,325,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.6974059884396815
2500,2000.0,350,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.8279756798581186
2500,2000.0,375,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,1.9585453712765555
2500,2000.0,400,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.089115062694993
2500,2000.0,425,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.219684754113429
2500,2000.0,450,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.350254445531867
2500,2000.0,475,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.4808241369503037
2500,2000.0,500,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.611393828368741
2500,2000.0,525,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.7419635197871775
2500,2000.0,550,#600,#350,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2520,2.8725332112056146
2500,2000.0,575,#700,#500,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2760,2.878615402624052
2500,2000.0,600,#750,#500,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.8738725940424885
2500,2000.0,625,#750,#500,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,6,CU,75 C,2850,2.9936172854609264
2500,2000.0,650,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,2940,2.9098388373251685
2500,2000.0,675,#700,#500,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3220,2.8964950013981143
2500,2000.0,700,#750,#600,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3325,2.8738725940424885
2500,2000.0,725,#750,#600,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,7,CU,75 C,3325,2.976510900972578
2500,2000.0,750,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
2500,2000.0,775,#700,#600,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9099047004786613
2500,2000.0,800,#750,#600,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.873872594042489
2500,2000.0,825,#750,#600,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.963681112606317
2500,2000.0,850,#600,#600,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9595796721512397
2500,2000.0,875,#700,#700,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9203344664301976
2500,2000.0,900,#750,#700,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.8738725940424885
2500,2000.0,925,#750,#700,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9537023883214464
2500,2000.0,950,#600,#600,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.976988964340365
2500,2000.0,975,#700,#700,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.928678279191428
2500,2000.0,1000,#750,#750,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.873872594042489
2500,2000.0,1025,#750,#750,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9457194088935514
2500,2000.0,1050,#600,#700,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,4620,2.9912329306769214
2500,2000.0,1075,#700,#750,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.935505035086978
2500,2000.0,1100,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.873872594042489
2500,2000.0,1125,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
2500,2000.0,1150,#700,#1000,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.878615402624052
2500,2000.0,1175,#700,#1000,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.94119399833327
2500,2000.0,1200,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.8738725940424885
2500,2000.0,1225,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9337449397517075
2500,2000.0,1250,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9936172854609264
2500,2000.0,1275,#700,#1000,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.946007736464749
2500,2000.0,1300,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.873872594042489
2500,2000.0,1325,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9291393746971526
2500,2000.0,1350,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518157
2500,2000.0,1375,#700,#1000,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.9501337977203015
2500,2000.0,1400,#750,#350,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.8738725940424885
2500,2000.0,1425,#750,#350,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.925191747507533
2500,2000.0,1450,#750,#350,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.976510900972578
2500,2000.0,1475,#700,#350,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,6900,2.953709717475115
2500,2000.0,1500,#750,#350,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.873872594042489
2500,2000.0,1525,#750,#350,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.9217704706098644
2500,2000.0,1550,#750,#350,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.9696683471772385
2500,2000.0,1575,#700,#350,3,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9568386472605757
2500,2000.0,1600,#750,#350,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.873872594042489
2500,2250.0,1,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.005875636113829667
2500,2250.0,25,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.1468909028457417
2500,2250.0,50,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.2937818056914834
2500,2250.0,75,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.440672708537225
2500,2250.0,100,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.5875636113829668
2500,2250.0,125,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.7344545142287083
2500,2250.0,150,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.88134541707445
2500,2250.0,175,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.0282363199201918
2500,2250.0,200,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.1751272227659335
2500,2250.0,225,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.3220181256116748
2500,2250.0,250,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.4689090284574167
2500,2250.0,275,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.6157999313031584
2500,2250.0,300,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.7626908341489
2500,2250.0,325,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.9095817369946417
2500,2250.0,350,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.0564726398403836
2500,2250.0,375,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.203363542686125
2500,2250.0,400,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.350254445531867
2500,2250.0,425,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.4971453483776087
2500,2250.0,450,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.6440362512233495
2500,2250.0,475,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.7909271540690916
2500,2250.0,500,#600,#350,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.9378180569148333
2500,2250.0,525,#700,#500,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2760,2.956838647260575
2500,2250.0,550,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2850,2.9636811126063165
2500,2250.0,575,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,7,CU,75 C,2940,2.895849227530336
2500,2250.0,600,#700,#500,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,7,CU,75 C,3220,2.8964950013981143
2500,2250.0,625,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,7,CU,75 C,3325,2.88670238240875
2500,2250.0,650,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.8643726054919627
2500,2250.0,675,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.974540782626269
2500,2250.0,700,#700,#600,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
2500,2250.0,725,#750,#600,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,8,CU,75 C,3800,2.9300029181448815
2500,2250.0,750,#600,#600,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,9,CU,75 C,3780,2.9378180569148333
2500,2250.0,775,#700,#700,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,9,CU,75 C,4140,2.909904700478661
2500,2250.0,800,#750,#700,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,9,CU,75 C,4275,2.873872594042489
2500,2250.0,825,#750,#700,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,9,CU,75 C,4275,2.963681112606317
2500,2250.0,850,#600,#600,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.9965744180531306
2500,2250.0,875,#700,#700,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,10,CU,75 C,4600,2.9568386472605757
2500,2250.0,900,#750,#750,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,10,CU,75 C,4750,2.90979600146802
2500,2250.0,925,#750,#750,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,10,CU,75 C,4750,2.990623668175465
2500,2250.0,950,#700,#750,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,11,CU,75 C,5060,2.9184381453481003
2500,2250.0,975,#700,#750,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,11,CU,75 C,5060,2.99523914917305
2500,2250.0,1000,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
2500,2250.0,1025,#700,#1000,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.8864377270877037
2500,2250.0,1050,#700,#1000,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.956838647260575
2500,2250.0,1075,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.896324723683446
2500,2250.0,1100,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.9636811126063165
2500,2250.0,1125,#700,#1000,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,13,CU,75 C,5980,2.924345914873096
2500,2250.0,1150,#700,#1000,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,13,CU,75 C,5980,2.989331379648054
2500,2250.0,1175,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9222310271153193
2500,2250.0,1200,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518157
2500,2250.0,1225,#700,#1000,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,14,CU,75 C,6440,2.956838647260575
2500,2250.0,1250,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.88670238240875
2500,2250.0,1275,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.9444364300569252
2500,2250.0,1300,#700,#350,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,15,CU,75 C,6900,2.928678279191427
2500,2250.0,1325,#700,#350,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,15,CU,75 C,6900,2.9849990153297243
2500,2250.0,1350,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.90979600146802
2500,2250.0,1375,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.963681112606317
2500,2250.0,1400,#700,#350,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9568386472605757
2500,2250.0,1425,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.879485626452728
2500,2250.0,1450,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.9300029181448815
2500,2250.0,1475,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.980520209837035
2500,2250.0,1500,#700,#350,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,17,CU,75 C,7820,2.9816860308510003
2500,2250.0,1525,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.9002868642083213
2500,2250.0,1550,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.947832550506818
