Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
2500,2250.0,1575,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.995378236805315
2500,2250.0,1600,#750,#350,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (2250.0A) is within 90.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.873872594042489
2500,2500.0,1,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.006528484570921851
2500,2500.0,25,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.1632121142730463
2500,2500.0,50,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.3264242285460926
2500,2500.0,75,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.48963634281913887
2500,2500.0,100,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.6528484570921852
2500,2500.0,125,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.8160605713652314
2500,2500.0,150,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,0.9792726856382777
2500,2500.0,175,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.1424847999113241
2500,2500.0,200,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.3056969141843704
2500,2500.0,225,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.4689090284574167
2500,2500.0,250,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.6321211427304627
2500,2500.0,275,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.7953332570035094
2500,2500.0,300,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,1.9585453712765555
2500,2500.0,325,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.1217574855496015
2500,2500.0,350,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.2849695998226482
2500,2500.0,375,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.448181714095694
2500,2500.0,400,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.611393828368741
2500,2500.0,425,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.7746059426417875
2500,2500.0,450,#600,#350,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2520,2.9378180569148333
2500,2500.0,475,#700,#500,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2760,2.9724832961878795
2500,2500.0,500,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,6,CU,75 C,2850,2.993617285460926
2500,2500.0,525,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,7,CU,75 C,2940,2.9378180569148338
2500,2500.0,550,#700,#500,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,7,CU,75 C,3220,2.9501337977203015
2500,2500.0,575,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,7,CU,75 C,3325,2.950851324240056
2500,2500.0,600,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
2500,2500.0,625,#700,#600,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.933371673869618
2500,2500.0,650,#750,#600,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,8,CU,75 C,3800,2.918776853324403
2500,2500.0,675,#600,#600,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,9,CU,75 C,3780,2.9378180569148333
2500,2500.0,700,#700,#700,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,9,CU,75 C,4140,2.9203344664301976
2500,2500.0,725,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,9,CU,75 C,4275,2.8938300426122288
2500,2500.0,750,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,9,CU,75 C,4275,2.9936172854609264
2500,2500.0,775,#700,#700,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,10,CU,75 C,4600,2.9099047004786613
2500,2500.0,800,#750,#750,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,10,CU,75 C,4750,2.873872594042489
2500,2500.0,825,#750,#750,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,10,CU,75 C,4750,2.963681112606317
2500,2500.0,850,#700,#750,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,11,CU,75 C,5060,2.901371255609222
2500,2500.0,875,#700,#750,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,11,CU,75 C,5060,2.986705704303611
2500,2500.0,900,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
2500,2500.0,925,#700,#1000,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.8942600515513566
2500,2500.0,950,#700,#1000,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.9724832961878795
2500,2500.0,975,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.918776853324403
2500,2500.0,1000,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.993617285460926
2500,2500.0,1025,#700,#1000,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,13,CU,75 C,5980,2.960448950859184
2500,2500.0,1050,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.901505984369821
2500,2500.0,1075,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9705894601881497
2500,2500.0,1100,#700,#1000,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,14,CU,75 C,6440,2.9501337977203015
2500,2500.0,1125,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.88670238240875
2500,2500.0,1150,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.950851324240056
2500,2500.0,1175,#700,#350,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,15,CU,75 C,6900,2.941193998333271
2500,2500.0,1200,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.8738725940424894
2500,2500.0,1225,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.933744939751708
2500,2500.0,1250,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.9936172854609264
2500,2500.0,1275,#700,#350,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9920391073470105
2500,2500.0,1300,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.918776853324403
2500,2500.0,1325,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.974907177426795
2500,2500.0,1350,#700,#350,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,17,CU,75 C,7820,2.9816860308510003
2500,2500.0,1375,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.9055697182414875
2500,2500.0,1400,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.958398258573151
2500,2500.0,1425,#700,#350,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,18,CU,75 C,8280,2.9724832961878795
2500,2500.0,1450,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.8938300426122288
2500,2500.0,1475,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.943723664036577
2500,2500.0,1500,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.9936172854609264
2500,2500.0,1525,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.8833261223123663
2500,2500.0,1550,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.930593763661749
2500,2500.0,1575,#750,#350,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.9778614050111325
2500,2500.0,1600,#1000,#350,3,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (2500.0A) is within 100.0% of User-specified breaker rating (2500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 2500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 2500A.,480 V / 3 pole,3,1,19,CU,75 C,10355,2.753799108025318
3000,300.0,1,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.002938919683062202
3000,300.0,25,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.07347299207655505
3000,300.0,50,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.1469459841531101
3000,300.0,75,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.22041897622966516
3000,300.0,100,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.2938919683062202
3000,300.0,125,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.3673649603827753
3000,300.0,150,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.44083795245933033
3000,300.0,175,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.5143109445358853
3000,300.0,200,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.5877839366124404
3000,300.0,225,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.6612569286889955
3000,300.0,250,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.7347299207655505
3000,300.0,275,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.8082029128421055
3000,300.0,300,#500,#400,1,120.0,10,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.8816759049186607
3000,600.0,1,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.005877839366124404
3000,600.0,25,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.1469459841531101
3000,600.0,50,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.2938919683062202
3000,600.0,75,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.44083795245933033
3000,600.0,100,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.5877839366124404
3000,600.0,125,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.7347299207655505
3000,600.0,150,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.8816759049186607
3000,600.0,175,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.0286218890717707
3000,600.0,200,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.1755678732248809
3000,600.0,225,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.322513857377991
3000,600.0,250,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.469459841531101
3000,600.0,275,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.616405825684211
3000,600.0,300,#500,#400,1,120.0,20,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.7633518098373213
3000,900.0,1,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.008816759049186607
3000,900.0,25,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.22041897622966516
3000,900.0,50,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.44083795245933033
3000,900.0,75,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.6612569286889955
3000,900.0,100,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.8816759049186607
3000,900.0,125,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.102094881148326
3000,900.0,150,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.322513857377991
3000,900.0,175,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.5429328336076564
3000,900.0,200,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.7633518098373213
3000,900.0,225,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.9837707860669864
3000,900.0,250,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.204189762296652
3000,900.0,275,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.4246087385263166
3000,900.0,300,#500,#400,1,120.0,30,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.645027714755982
3000,1200.0,1,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.011755678732248809
3000,1200.0,25,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.2938919683062202
3000,1200.0,50,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.5877839366124404
3000,1200.0,75,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.8816759049186607
3000,1200.0,100,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.1755678732248809
3000,1200.0,125,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.469459841531101
3000,1200.0,150,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.7633518098373213
3000,1200.0,175,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.0572437781435413
3000,1200.0,200,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.3511357464497618
3000,1200.0,225,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.645027714755982
3000,1200.0,250,#500,#400,1,120.0,40,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.938919683062202
3000,1200.0,275,#600,#500,1,120.0,40,#500,1,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3360,2.9853116513684217
3000,1200.0,300,#750,#600,1,120.0,40,#500,3,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3800,2.986703619674642
3000,1500.0,1,#500,#400,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.014694598415311011
3000,1500.0,25,#500,#400,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.3673649603827753
3000,1500.0,50,#500,#400,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.7347299207655505
3000,1500.0,75,#500,#400,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.1020948811483255
3000,1500.0,100,#500,#400,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.469459841531101
3000,1500.0,125,#500,#400,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.8368248019138764
3000,1500.0,150,#500,#400,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.204189762296651
3000,1500.0,175,#500,#400,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.5715547226794264
3000,1500.0,200,#500,#400,1,120.0,50,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.938919683062202
3000,1500.0,225,#700,#600,1,120.0,50,#500,2,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.9265971434449773
3000,1500.0,250,#700,#700,1,120.0,50,#500,2,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,4140,2.890466314513558
3000,1500.0,275,#600,#600,1,120.0,50,#500,1,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.9853116513684226
3000,1500.0,300,#750,#750,1,120.0,50,#500,3,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9867036196746426
3000,1800.0,1,#500,#400,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.017633518098373213
3000,1800.0,25,#500,#400,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.44083795245933033
3000,1800.0,50,#500,#400,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.8816759049186607
3000,1800.0,75,#500,#400,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.322513857377991
3000,1800.0,100,#500,#400,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.7633518098373213
3000,1800.0,125,#500,#400,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.204189762296652
3000,1800.0,150,#500,#400,1,120.0,60,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.645027714755982
3000,1800.0,175,#600,#500,1,120.0,60,#500,1,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3360,2.849615667215312
3000,1800.0,200,#750,#600,1,120.0,60,#500,3,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3800,2.9867036196746417
3000,1800.0,225,#750,#700,1,120.0,60,#500,3,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,4275,2.986703619674642
3000,1800.0,250,#750,#750,1,120.0,60,#500,3,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9867036196746426
3000,1800.0,275,#750,#1000,1,120.0,60,#500,3,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.986703619674642
3000,1800.0,300,#750,#1000,1,120.0,60,#500,3,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5700,2.986703619674642
3000,2100.0,1,#500,#400,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.020572437781435415
3000,2100.0,25,#500,#400,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.5143109445358853
3000,2100.0,50,#500,#400,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.0286218890717707
3000,2100.0,75,#500,#400,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.5429328336076564
3000,2100.0,100,#500,#400,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.0572437781435413
3000,2100.0,125,#500,#400,1,120.0,70,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.571554722679427
3000,2100.0,150,#600,#500,1,120.0,70,#500,1,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3360,2.849615667215312
3000,2100.0,175,#600,#600,1,120.0,70,#500,1,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,3780,2.955156988223286
3000,2100.0,200,#700,#700,1,120.0,70,#500,2,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4600,2.9135900450296663
3000,2100.0,225,#700,#800,1,120.0,70,#500,2,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5060,2.979808000598522
3000,2100.0,250,#750,#1000,1,120.0,70,#500,3,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5700,2.903739630239235
3000,2100.0,275,#750,#1000,1,120.0,70,#500,3,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,2.9484125476275316
3000,2100.0,300,#750,#400,1,120.0,70,#500,3,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6650,2.986703619674642
3000,2400.0,1,#500,#400,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.023511357464497618
3000,2400.0,25,#500,#400,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,0.5877839366124404
3000,2400.0,50,#500,#400,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.1755678732248809
3000,2400.0,75,#500,#400,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,1.7633518098373213
3000,2400.0,100,#500,#400,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.3511357464497618
3000,2400.0,125,#500,#400,1,120.0,80,#500,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3040,2.938919683062202
3000,2400.0,150,#750,#600,1,120.0,80,#500,3,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3800,2.986703619674642
3000,2400.0,175,#700,#700,1,120.0,80,#500,2,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4600,2.913590045029667
3000,2400.0,200,#750,#1000,1,120.0,80,#500,3,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.8961974493814715
3000,2400.0,225,#750,#1000,1,120.0,80,#500,3,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5700,2.986703619674642
3000,2400.0,250,#700,#1000,1,120.0,80,#500,2,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6440,2.973051066356802
3000,2400.0,275,#750,#400,1,120.0,80,#500,3,Coarse,OK,120 V / 1 pole,1,1,15,CU,75 C,7125,2.9203324281263168
3000,2400.0,300,#750,#400,1,120.0,80,#500,3,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,120 V / 1 pole,1,1,16,CU,75 C,7600,2.986703619674642
3000,2700.0,1,#500,#400,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3040,0.02645027714755982
3000,2700.0,25,#500,#400,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3040,0.6612569286889954
3000,2700.0,50,#500,#400,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3040,1.3225138573779909
3000,2700.0,75,#500,#400,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3040,1.9837707860669864
3000,2700.0,100,#500,#400,1,120.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3040,2.6450277147559818
3000,2700.0,125,#700,#600,1,120.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3680,2.9265971434449773
3000,2700.0,150,#750,#700,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,9,CU,75 C,4275,2.986703619674642
3000,2700.0,175,#700,#800,1,120.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,11,CU,75 C,5060,2.979808000598522
3000,2700.0,200,#750,#1000,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,12,CU,75 C,5700,2.9867036196746417
3000,2700.0,225,#750,#400,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,14,CU,75 C,6650,2.8800356332576906
3000,2700.0,250,#750,#400,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,15,CU,75 C,7125,2.9867036196746426
3000,2700.0,275,#750,#400,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,120 V / 1 pole,1,1,17,CU,75 C,8075,2.8988593955665642
3000,2700.0,300,#750,#400,1,120.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,120 V / 1 pole,1,1,18,CU,75 C,8550,2.986703619674642
3000,3000.0,1,#500,#400,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3040,0.029389196830622022
3000,3000.0,25,#500,#400,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3040,0.7347299207655505
3000,3000.0,50,#500,#400,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3040,1.469459841531101
3000,3000.0,75,#500,#400,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3040,2.204189762296651
3000,3000.0,100,#500,#400,1,120.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,8,CU,75 C,3040,2.938919683062202
3000,3000.0,125,#700,#700,1,120.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,9,CU,75 C,4140,2.890466314513558
3000,3000.0,150,#750,#750,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,10,CU,75 C,4750,2.9867036196746426
3000,3000.0,175,#750,#1000,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,12,CU,75 C,5700,2.903739630239235
3000,3000.0,200,#700,#1000,1,120.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,14,CU,75 C,6440,2.973051066356802
3000,3000.0,225,#750,#400,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),120 V / 1 pole,1,1,15,CU,75 C,7125,2.9867036196746426
3000,3000.0,250,#750,#400,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,120 V / 1 pole,1,1,17,CU,75 C,8075,2.9281408036025907
3000,3000.0,275,#750,#400,1,120.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,120 V / 1 pole,1,1,19,CU,75 C,9025,2.8819070014404446
3000,3000.0,300,#1000,#400,1,120.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,120 V / 1 pole,1,1,19,CU,75 C,10355,2.861915932127929
3000,300.0,1,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.0012731782020486075
3000,300.0,25,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.031829455051215184
3000,300.0,50,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.06365891010243037
3000,300.0,75,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.09548836515364556
3000,300.0,100,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.12731782020486074
3000,300.0,125,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.15914727525607594
3000,300.0,150,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.19097673030729112
3000,300.0,175,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.22280618535850633
3000,300.0,200,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.2546356404097215
3000,300.0,225,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.2864650954609367
3000,300.0,250,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.3182945505121519
3000,300.0,275,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.35012400556336704
3000,300.0,300,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.38195346061458224
3000,300.0,325,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.4137829156657975
3000,300.0,350,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.44561237071701265
3000,300.0,375,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.47744182576822775
3000,300.0,400,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.509271280819443
3000,300.0,425,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.5411007358706582
3000,300.0,450,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.5729301909218734
3000,300.0,475,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.6047596459730885
3000,300.0,500,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.6365891010243038
3000,300.0,525,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.6684185560755189
3000,300.0,550,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7002480111267341
3000,300.0,575,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7320774661779493
3000,300.0,600,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7639069212291645
3000,300.0,625,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7957363762803796
3000,300.0,650,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.827565831331595
3000,300.0,675,#500,#400,1,277.0,10,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.8593952863828102
3000,600.0,1,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.002546356404097215
3000,600.0,25,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.06365891010243037
3000,600.0,50,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.12731782020486074
3000,600.0,75,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.19097673030729112
3000,600.0,100,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.2546356404097215
3000,600.0,125,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.3182945505121519
3000,600.0,150,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.38195346061458224
3000,600.0,175,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.44561237071701265
3000,600.0,200,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.509271280819443
3000,600.0,225,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.5729301909218734
3000,600.0,250,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.6365891010243038
3000,600.0,275,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7002480111267341
3000,600.0,300,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7639069212291645
3000,600.0,325,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.827565831331595
3000,600.0,350,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.8912247414340253
3000,600.0,375,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.9548836515364555
3000,600.0,400,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.018542561638886
3000,600.0,425,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.0822014717413164
3000,600.0,450,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.1458603818437467
3000,600.0,475,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.209519291946177
3000,600.0,500,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.2731782020486075
3000,600.0,525,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.3368371121510378
3000,600.0,550,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.4004960222534681
3000,600.0,575,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.4641549323558987
3000,600.0,600,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.527813842458329
3000,600.0,625,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.5914727525607593
3000,600.0,650,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.65513166266319
3000,600.0,675,#500,#400,1,277.0,20,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.7187905727656203
3000,900.0,1,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.0038195346061458226
3000,900.0,25,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.09548836515364556
3000,900.0,50,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.19097673030729112
3000,900.0,75,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.2864650954609367
3000,900.0,100,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.38195346061458224
3000,900.0,125,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.4774418257682278
3000,900.0,150,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.5729301909218734
3000,900.0,175,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.668418556075519
3000,900.0,200,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7639069212291645
3000,900.0,225,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.8593952863828102
3000,900.0,250,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.9548836515364556
3000,900.0,275,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.0503720166901012
3000,900.0,300,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.1458603818437467
3000,900.0,325,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.2413487469973925
3000,900.0,350,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.336837112151038
3000,900.0,375,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.4323254773046836
3000,900.0,400,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.527813842458329
3000,900.0,425,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.623302207611975
3000,900.0,450,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.7187905727656203
3000,900.0,475,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.8142789379192656
3000,900.0,500,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.9097673030729112
3000,900.0,525,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.0052556682265568
3000,900.0,550,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.1007440333802023
3000,900.0,575,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.196232398533848
3000,900.0,600,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.2917207636874934
3000,900.0,625,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.387209128841139
3000,900.0,650,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.482697493994785
3000,900.0,675,#500,#400,1,277.0,30,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.5781858591484306
3000,1200.0,1,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.00509271280819443
3000,1200.0,25,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.12731782020486074
3000,1200.0,50,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.2546356404097215
3000,1200.0,75,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.38195346061458224
3000,1200.0,100,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.509271280819443
3000,1200.0,125,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.6365891010243038
3000,1200.0,150,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7639069212291645
3000,1200.0,175,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.8912247414340253
3000,1200.0,200,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.018542561638886
3000,1200.0,225,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.1458603818437467
3000,1200.0,250,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.2731782020486075
3000,1200.0,275,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.4004960222534681
3000,1200.0,300,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.527813842458329
3000,1200.0,325,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.65513166266319
3000,1200.0,350,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.7824494828680506
3000,1200.0,375,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.909767303072911
3000,1200.0,400,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.037085123277772
3000,1200.0,425,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.164402943482633
3000,1200.0,450,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.2917207636874934
3000,1200.0,475,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.419038583892354
3000,1200.0,500,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.546356404097215
3000,1200.0,525,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.6736742243020757
3000,1200.0,550,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.8009920445069363
3000,1200.0,575,#500,#400,1,277.0,40,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.9283098647117973
3000,1200.0,600,#600,#500,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.821692666866116
3000,1200.0,625,#600,#500,1,277.0,40,#500,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
3000,1200.0,650,#700,#600,1,277.0,40,#500,2,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.9301189209942495
3000,1200.0,675,#750,#600,1,277.0,40,#500,3,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3800,2.911227354917521
3000,1500.0,1,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.006365891010243037
3000,1500.0,25,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.15914727525607594
3000,1500.0,50,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.3182945505121519
3000,1500.0,75,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.47744182576822775
3000,1500.0,100,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.6365891010243038
3000,1500.0,125,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7957363762803796
3000,1500.0,150,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.9548836515364555
3000,1500.0,175,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.1140309267925312
3000,1500.0,200,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.2731782020486075
3000,1500.0,225,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.4323254773046834
3000,1500.0,250,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.5914727525607593
3000,1500.0,275,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.7506200278168353
3000,1500.0,300,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.909767303072911
3000,1500.0,325,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.068914578328987
3000,1500.0,350,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.2280618535850625
3000,1500.0,375,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.387209128841139
3000,1500.0,400,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.546356404097215
3000,1500.0,425,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.7055036793532907
3000,1500.0,450,#500,#400,1,277.0,50,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.864650954609367
3000,1500.0,475,#600,#500,1,277.0,50,#500,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.7923000349195934
3000,1500.0,500,#600,#500,1,277.0,50,#500,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
3000,1500.0,525,#700,#600,1,277.0,50,#500,2,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.958293141388425
3000,1500.0,550,#750,#600,1,277.0,50,#500,3,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3800,2.9651389726011796
3000,1500.0,575,#700,#700,1,277.0,50,#500,2,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4140,2.8800314180712707
3000,1500.0,600,#750,#700,1,277.0,50,#500,3,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.8752862764617495
3000,1500.0,625,#750,#700,1,277.0,50,#500,3,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.9950898713143226
3000,1500.0,650,#700,#700,1,277.0,50,#500,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.9301189209942495
3000,1500.0,675,#750,#750,1,277.0,50,#500,3,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.911227354917522
3000,1800.0,1,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.007639069212291645
3000,1800.0,25,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.19097673030729112
3000,1800.0,50,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.38195346061458224
3000,1800.0,75,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.5729301909218734
3000,1800.0,100,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7639069212291645
3000,1800.0,125,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.9548836515364556
3000,1800.0,150,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.1458603818437467
