Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
3000,1800.0,175,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.336837112151038
3000,1800.0,200,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.527813842458329
3000,1800.0,225,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.7187905727656203
3000,1800.0,250,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.9097673030729112
3000,1800.0,275,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.1007440333802023
3000,1800.0,300,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.2917207636874934
3000,1800.0,325,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.482697493994785
3000,1800.0,350,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.673674224302076
3000,1800.0,375,#500,#400,1,277.0,60,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.8646509546093673
3000,1800.0,400,#600,#500,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.821692666866116
3000,1800.0,425,#600,#500,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.9980484585452483
3000,1800.0,450,#750,#600,1,277.0,60,#500,3,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3800,2.911227354917521
3000,1800.0,475,#600,#600,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9784533705809006
3000,1800.0,500,#750,#700,1,277.0,60,#500,3,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.8752862764617495
3000,1800.0,525,#600,#600,1,277.0,60,#500,1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.9627773002094218
3000,1800.0,550,#700,#700,1,277.0,60,#500,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.97519767362493
3000,1800.0,575,#750,#750,1,277.0,60,#500,3,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.9759212961379107
3000,1800.0,600,#700,#800,1,277.0,60,#500,2,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5060,2.9506092630991043
3000,1800.0,625,#750,#1000,1,277.0,60,#500,3,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.94063369183588
3000,1800.0,650,#700,#1000,1,277.0,60,#500,2,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5520,2.930118920994249
3000,1800.0,675,#750,#1000,1,277.0,60,#500,3,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.911227354917521
3000,2100.0,1,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.008912247414340253
3000,2100.0,25,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.22280618535850633
3000,2100.0,50,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.44561237071701265
3000,2100.0,75,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.6684185560755189
3000,2100.0,100,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.8912247414340253
3000,2100.0,125,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.1140309267925315
3000,2100.0,150,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.3368371121510378
3000,2100.0,175,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.5596432975095442
3000,2100.0,200,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.7824494828680506
3000,2100.0,225,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.0052556682265568
3000,2100.0,250,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.228061853585063
3000,2100.0,275,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.4508680389435695
3000,2100.0,300,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.6736742243020757
3000,2100.0,325,#500,#400,1,277.0,70,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.896480409660582
3000,2100.0,350,#600,#500,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.88047793075916
3000,2100.0,375,#700,#600,1,277.0,70,#500,2,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.9582931413884253
3000,2100.0,400,#600,#600,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9261998026759715
3000,2100.0,425,#700,#700,1,277.0,70,#500,2,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4140,2.980206423917228
3000,2100.0,450,#600,#600,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.9627773002094218
3000,2100.0,475,#700,#700,1,277.0,70,#500,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.9977370499402705
3000,2100.0,500,#600,#700,1,277.0,70,#500,1,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,4620,2.9927043436458804
3000,2100.0,525,#750,#1000,1,277.0,70,#500,3,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.881821017999163
3000,2100.0,550,#700,#1000,1,277.0,70,#500,2,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5520,2.8925532938020146
3000,2100.0,575,#750,#1000,1,277.0,70,#500,3,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.8932568156896354
3000,2100.0,600,#700,#1000,1,277.0,70,#500,2,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,5980,2.912780939213218
3000,2100.0,625,#750,#1000,1,277.0,70,#500,3,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.902933259889266
3000,2100.0,650,#700,#1000,1,277.0,70,#500,2,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6440,2.930118920994249
3000,2100.0,675,#750,#400,1,277.0,70,#500,3,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.911227354917521
3000,2400.0,1,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.01018542561638886
3000,2400.0,25,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.2546356404097215
3000,2400.0,50,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.509271280819443
3000,2400.0,75,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,0.7639069212291645
3000,2400.0,100,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.018542561638886
3000,2400.0,125,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.2731782020486075
3000,2400.0,150,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.527813842458329
3000,2400.0,175,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,1.7824494828680506
3000,2400.0,200,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.037085123277772
3000,2400.0,225,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.2917207636874934
3000,2400.0,250,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.546356404097215
3000,2400.0,275,#500,#400,1,277.0,80,#500,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3040,2.8009920445069363
3000,2400.0,300,#600,#500,1,277.0,80,#500,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3360,2.821692666866116
3000,2400.0,325,#700,#600,1,277.0,80,#500,2,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.9301189209942495
3000,2400.0,350,#600,#600,1,277.0,80,#500,1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9261998026759715
3000,2400.0,375,#750,#700,1,277.0,80,#500,3,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.8752862764617495
3000,2400.0,400,#700,#700,1,277.0,80,#500,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.885040168363569
3000,2400.0,425,#750,#750,1,277.0,80,#500,3,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.9327920019909843
3000,2400.0,450,#700,#800,1,277.0,80,#500,2,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5060,2.9506092630991043
3000,2400.0,475,#750,#1000,1,277.0,80,#500,3,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.9798421410603586
3000,2400.0,500,#750,#1000,1,277.0,80,#500,3,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.8752862764617495
3000,2400.0,525,#700,#1000,1,277.0,80,#500,2,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,5980,2.912780939213218
3000,2400.0,550,#750,#1000,1,277.0,80,#500,3,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.9195214499457762
3000,2400.0,575,#700,#1000,1,277.0,80,#500,2,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6440,2.9623180300161636
3000,2400.0,600,#750,#400,1,277.0,80,#500,3,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.957437312932085
3000,2400.0,625,#750,#400,1,277.0,80,#500,3,Coarse,OK,277 V / 1 pole,1,1,15,CU,75 C,7125,2.87528627646175
3000,2400.0,650,#750,#400,1,277.0,80,#500,3,Coarse,OK,277 V / 1 pole,1,1,15,CU,75 C,7125,2.99029772752022
3000,2400.0,675,#750,#400,1,277.0,80,#500,3,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.911227354917521
3000,2700.0,1,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,0.011458603818437467
3000,2700.0,25,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,0.2864650954609366
3000,2700.0,50,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,0.5729301909218733
3000,2700.0,75,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,0.8593952863828102
3000,2700.0,100,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,1.1458603818437465
3000,2700.0,125,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,1.4323254773046834
3000,2700.0,150,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,1.7187905727656203
3000,2700.0,175,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,2.0052556682265568
3000,2700.0,200,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,2.291720763687493
3000,2700.0,225,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,2.57818585914843
3000,2700.0,250,#500,#400,1,277.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,2.864650954609367
3000,2700.0,275,#600,#500,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3360,2.909870562705682
3000,2700.0,300,#750,#600,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3800,2.911227354917521
3000,2700.0,325,#700,#700,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,9,CU,75 C,4140,2.9301189209942495
3000,2700.0,350,#600,#600,1,277.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,10,CU,75 C,4200,2.9627773002094218
3000,2700.0,375,#750,#750,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,10,CU,75 C,4750,2.911227354917522
3000,2700.0,400,#700,#800,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,11,CU,75 C,5060,2.9506092630991043
3000,2700.0,425,#750,#1000,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.9994463656725974
3000,2700.0,450,#750,#1000,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,12,CU,75 C,5700,2.911227354917521
3000,2700.0,475,#700,#1000,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,13,CU,75 C,5980,2.9647948845563112
3000,2700.0,500,#750,#1000,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.9858742101718168
3000,2700.0,525,#750,#400,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,14,CU,75 C,6650,2.911227354917521
3000,2700.0,550,#700,#400,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,15,CU,75 C,6900,2.97519767362493
3000,2700.0,575,#750,#400,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,15,CU,75 C,7125,2.9759212961379107
3000,2700.0,600,#750,#400,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.911227354917521
3000,2700.0,625,#700,#400,1,277.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,17,CU,75 C,7820,2.983152747618579
3000,2700.0,650,#750,#400,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,17,CU,75 C,8075,2.9683102442296296
3000,2700.0,675,#750,#400,1,277.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.911227354917521
3000,3000.0,1,#500,#400,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,0.012731782020486073
3000,3000.0,25,#500,#400,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,0.3182945505121519
3000,3000.0,50,#500,#400,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,0.6365891010243038
3000,3000.0,75,#500,#400,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,0.9548836515364555
3000,3000.0,100,#500,#400,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,1.2731782020486075
3000,3000.0,125,#500,#400,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,1.5914727525607593
3000,3000.0,150,#500,#400,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,1.909767303072911
3000,3000.0,175,#500,#400,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,2.2280618535850625
3000,3000.0,200,#500,#400,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,2.546356404097215
3000,3000.0,225,#500,#400,1,277.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3040,2.864650954609367
3000,3000.0,250,#600,#500,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3360,2.939263194652204
3000,3000.0,275,#750,#600,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,8,CU,75 C,3800,2.9651389726011796
3000,3000.0,300,#750,#700,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,9,CU,75 C,4275,2.8752862764617495
3000,3000.0,325,#700,#700,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,10,CU,75 C,4600,2.9301189209942495
3000,3000.0,350,#600,#700,1,277.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,11,CU,75 C,4620,2.9927043436458804
3000,3000.0,375,#750,#1000,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.94063369183588
3000,3000.0,400,#750,#1000,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,12,CU,75 C,5700,2.875286276461749
3000,3000.0,425,#700,#1000,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,13,CU,75 C,5980,2.94745690277528
3000,3000.0,450,#750,#1000,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.9858742101718168
3000,3000.0,475,#750,#400,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,14,CU,75 C,6650,2.9266306742557093
3000,3000.0,500,#750,#400,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),277 V / 1 pole,1,1,15,CU,75 C,7125,2.87528627646175
3000,3000.0,525,#700,#400,1,277.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,16,CU,75 C,7360,2.958293141388425
3000,3000.0,550,#750,#400,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.9651389726011796
3000,3000.0,575,#750,#400,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,17,CU,75 C,8075,2.9175698981744222
3000,3000.0,600,#750,#400,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.8752862764617495
3000,3000.0,625,#750,#400,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.9950898713143226
3000,3000.0,650,#750,#400,1,277.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,19,CU,75 C,9025,2.9509517047896905
3000,3000.0,675,#1000,#400,1,277.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,277 V / 1 pole,1,1,19,CU,75 C,10355,2.7895931468394974
3000,300.0,1,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.00169553058638204
3000,300.0,25,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.04238826465955099
3000,300.0,50,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.08477652931910198
3000,300.0,75,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.12716479397865296
3000,300.0,100,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.16955305863820397
3000,300.0,125,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.21194132329775497
3000,300.0,150,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.2543295879573059
3000,300.0,175,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.29671785261685696
3000,300.0,200,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.33910611727640794
3000,300.0,225,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.3814943819359589
3000,300.0,250,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.42388264659550995
3000,300.0,275,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.466270911255061
3000,300.0,300,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.5086591759146118
3000,300.0,325,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.551047440574163
3000,300.0,350,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.5934357052337139
3000,300.0,375,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.6358239698932648
3000,300.0,400,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.6782122345528159
3000,300.0,425,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.7206004992123669
3000,300.0,450,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.7629887638719178
3000,300.0,475,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.8053770285314689
3000,300.0,500,#500,#400,2,208.0,10,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.8477652931910199
3000,600.0,1,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.00339106117276408
3000,600.0,25,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.08477652931910198
3000,600.0,50,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.16955305863820397
3000,600.0,75,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.2543295879573059
3000,600.0,100,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.33910611727640794
3000,600.0,125,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.42388264659550995
3000,600.0,150,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.5086591759146118
3000,600.0,175,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.5934357052337139
3000,600.0,200,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.6782122345528159
3000,600.0,225,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.7629887638719178
3000,600.0,250,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.8477652931910199
3000,600.0,275,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.932541822510122
3000,600.0,300,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.0173183518292237
3000,600.0,325,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.102094881148326
3000,600.0,350,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.1868714104674278
3000,600.0,375,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.2716479397865297
3000,600.0,400,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.3564244691056317
3000,600.0,425,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.4412009984247338
3000,600.0,450,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.5259775277438357
3000,600.0,475,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.6107540570629377
3000,600.0,500,#500,#400,2,208.0,20,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.6955305863820398
3000,900.0,1,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.00508659175914612
3000,900.0,25,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.12716479397865296
3000,900.0,50,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.2543295879573059
3000,900.0,75,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.3814943819359589
3000,900.0,100,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.5086591759146118
3000,900.0,125,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.635823969893265
3000,900.0,150,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.7629887638719178
3000,900.0,175,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.890153557850571
3000,900.0,200,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.0173183518292237
3000,900.0,225,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.1444831458078768
3000,900.0,250,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.27164793978653
3000,900.0,275,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.3988127337651828
3000,900.0,300,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.5259775277438357
3000,900.0,325,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.653142321722489
3000,900.0,350,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.780307115701142
3000,900.0,375,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.9074719096797947
3000,900.0,400,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.0346367036584474
3000,900.0,425,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.161801497637101
3000,900.0,450,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.2889662916157536
3000,900.0,475,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.4161310855944067
3000,900.0,500,#500,#400,2,208.0,30,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.54329587957306
3000,1200.0,1,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.00678212234552816
3000,1200.0,25,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.16955305863820397
3000,1200.0,50,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.33910611727640794
3000,1200.0,75,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.5086591759146118
3000,1200.0,100,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.6782122345528159
3000,1200.0,125,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.8477652931910199
3000,1200.0,150,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.0173183518292237
3000,1200.0,175,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.1868714104674278
3000,1200.0,200,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.3564244691056317
3000,1200.0,225,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.5259775277438357
3000,1200.0,250,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.6955305863820398
3000,1200.0,275,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.865083645020244
3000,1200.0,300,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.0346367036584474
3000,1200.0,325,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.204189762296652
3000,1200.0,350,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.3737428209348557
3000,1200.0,375,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.5432958795730594
3000,1200.0,400,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.7128489382112635
3000,1200.0,425,#500,#400,2,208.0,40,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.8824019968494676
3000,1200.0,450,#600,#500,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.818301209333825
3000,1200.0,475,#600,#500,2,208.0,40,#500,1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.9748734987412595
3000,1200.0,500,#750,#600,2,208.0,40,#500,3,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
3000,1500.0,1,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.008477652931910199
3000,1500.0,25,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.21194132329775497
3000,1500.0,50,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.42388264659550995
3000,1500.0,75,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.6358239698932648
3000,1500.0,100,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.8477652931910199
3000,1500.0,125,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.0597066164887747
3000,1500.0,150,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.2716479397865297
3000,1500.0,175,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.4835892630842846
3000,1500.0,200,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.6955305863820398
3000,1500.0,225,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.9074719096797945
3000,1500.0,250,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.1194132329775495
3000,1500.0,275,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.331354556275304
3000,1500.0,300,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.5432958795730594
3000,1500.0,325,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.755237202870814
3000,1500.0,350,#500,#400,2,208.0,50,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.9671785261685693
3000,1500.0,375,#600,#500,2,208.0,50,#500,1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.935730426389401
3000,1500.0,400,#750,#600,2,208.0,50,#500,3,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
3000,1500.0,425,#600,#600,2,208.0,50,#500,1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,3780,2.9574765776959886
3000,1500.0,450,#750,#700,2,208.0,50,#500,3,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4275,2.87183040353331
3000,1500.0,475,#600,#600,2,208.0,50,#500,1,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.97487349874126
3000,1500.0,500,#750,#750,2,208.0,50,#500,3,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4750,2.87183040353331
3000,1800.0,1,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.01017318351829224
3000,1800.0,25,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.2543295879573059
3000,1800.0,50,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.5086591759146118
3000,1800.0,75,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.7629887638719178
3000,1800.0,100,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.0173183518292237
3000,1800.0,125,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.27164793978653
3000,1800.0,150,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.5259775277438357
3000,1800.0,175,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.780307115701142
3000,1800.0,200,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.0346367036584474
3000,1800.0,225,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.2889662916157536
3000,1800.0,250,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.54329587957306
3000,1800.0,275,#500,#400,2,208.0,60,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.7976254675303656
3000,1800.0,300,#600,#500,2,208.0,60,#500,1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.818301209333825
3000,1800.0,325,#700,#600,2,208.0,60,#500,2,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.9265971434449773
3000,1800.0,350,#600,#600,2,208.0,60,#500,1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,3780,2.922682735605448
3000,1800.0,375,#750,#700,2,208.0,60,#500,3,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4275,2.87183040353331
3000,1800.0,400,#700,#700,2,208.0,60,#500,2,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4600,2.8815725720073626
3000,1800.0,425,#750,#750,2,208.0,60,#500,3,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4750,2.9292670116039763
3000,1800.0,450,#700,#800,2,208.0,60,#500,2,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5060,2.947062857734802
3000,1800.0,475,#750,#1000,2,208.0,60,#500,3,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.97626060002543
3000,1800.0,500,#750,#1000,2,208.0,60,#500,3,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.87183040353331
3000,2100.0,1,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.011868714104674279
3000,2100.0,25,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.29671785261685696
3000,2100.0,50,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.5934357052337139
3000,2100.0,75,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.8901535578505709
3000,2100.0,100,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.1868714104674278
3000,2100.0,125,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.4835892630842848
3000,2100.0,150,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.7803071157011419
3000,2100.0,175,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.077024968317999
3000,2100.0,200,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.3737428209348557
3000,2100.0,225,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.670460673551713
3000,2100.0,250,#500,#400,2,208.0,70,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.9671785261685697
3000,2100.0,275,#700,#600,2,208.0,70,#500,2,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.889076667246965
3000,2100.0,300,#600,#600,2,208.0,70,#500,1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,3780,2.9226827356054477
3000,2100.0,325,#750,#700,2,208.0,70,#500,3,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4275,2.9037396302392358
3000,2100.0,350,#700,#700,2,208.0,70,#500,2,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4600,2.941605333924182
3000,2100.0,375,#600,#700,2,208.0,70,#500,1,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,4620,2.9891073432328445
3000,2100.0,400,#750,#1000,2,208.0,70,#500,3,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.92404550177937
3000,2100.0,425,#700,#1000,2,208.0,70,#500,2,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5520,2.9766244450423267
3000,2100.0,450,#700,#1000,2,208.0,70,#500,2,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,5980,2.9092800005843555
3000,2100.0,475,#750,#1000,2,208.0,70,#500,3,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.938103412845617
3000,2100.0,500,#750,#400,2,208.0,70,#500,3,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6650,2.87183040353331
3000,2400.0,1,#500,#400,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.01356424469105632
3000,2400.0,25,#500,#400,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.33910611727640794
3000,2400.0,50,#500,#400,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,0.6782122345528159
3000,2400.0,75,#500,#400,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.0173183518292237
3000,2400.0,100,#500,#400,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.3564244691056317
3000,2400.0,125,#500,#400,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,1.6955305863820398
3000,2400.0,150,#500,#400,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.0346367036584474
3000,2400.0,175,#500,#400,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.3737428209348557
3000,2400.0,200,#500,#400,2,208.0,80,#500,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3040,2.7128489382112635
3000,2400.0,225,#600,#500,2,208.0,80,#500,1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3360,2.818301209333825
3000,2400.0,250,#750,#600,2,208.0,80,#500,3,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
3000,2400.0,275,#700,#700,2,208.0,80,#500,2,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4140,2.9349350270445353
3000,2400.0,300,#700,#700,2,208.0,80,#500,2,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4600,2.8815725720073626
3000,2400.0,325,#750,#750,2,208.0,80,#500,3,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
3000,2400.0,350,#750,#1000,2,208.0,80,#500,3,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.92404550177937
3000,2400.0,375,#750,#1000,2,208.0,80,#500,3,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.87183040353331
3000,2400.0,400,#700,#1000,2,208.0,80,#500,2,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,5980,2.955459048212679
3000,2400.0,425,#700,#1000,2,208.0,80,#500,2,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6440,2.9158770073884024
3000,2400.0,450,#750,#400,2,208.0,80,#500,3,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6650,2.9538827007771187
3000,2400.0,475,#750,#400,2,208.0,80,#500,3,Coarse,OK,208 V / 2 pole,2,1,15,CU,75 C,7125,2.9101214755804206
3000,2400.0,500,#750,#400,2,208.0,80,#500,3,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.87183040353331
3000,2700.0,1,#500,#400,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,0.015259775277438357
3000,2700.0,25,#500,#400,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,0.38149438193595886
3000,2700.0,50,#500,#400,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,0.7629887638719177
3000,2700.0,75,#500,#400,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,1.1444831458078768
3000,2700.0,100,#500,#400,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,1.5259775277438354
3000,2700.0,125,#500,#400,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,1.9074719096797945
3000,2700.0,150,#500,#400,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,2.2889662916157536
3000,2700.0,175,#500,#400,2,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,2.6704606735517125
3000,2700.0,200,#600,#500,2,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3360,2.818301209333825
3000,2700.0,225,#750,#600,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3800,2.9077282835774767
3000,2700.0,250,#750,#700,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,9,CU,75 C,4275,2.87183040353331
3000,2700.0,275,#700,#700,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,10,CU,75 C,4600,2.9716217148825925
3000,2700.0,300,#700,#800,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,11,CU,75 C,5060,2.947062857734802
3000,2700.0,325,#700,#1000,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,12,CU,75 C,5520,2.9265971434449765
3000,2700.0,350,#700,#1000,2,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,13,CU,75 C,5980,2.9092800005843555
3000,2700.0,375,#750,#1000,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.9822854190538215
3000,2700.0,400,#750,#400,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,14,CU,75 C,6650,2.9538827007771187
3000,2700.0,425,#750,#400,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,15,CU,75 C,7125,2.9292670116039763
3000,2700.0,450,#750,#400,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.9077282835774767
3000,2700.0,475,#750,#400,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 2 pole,2,1,17,CU,75 C,8075,2.888723523554094
3000,2700.0,500,#750,#400,2,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.87183040353331
3000,3000.0,1,#500,#400,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,0.016955305863820398
3000,3000.0,25,#500,#400,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,0.42388264659550995
3000,3000.0,50,#500,#400,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,0.8477652931910199
3000,3000.0,75,#500,#400,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,1.2716479397865297
3000,3000.0,100,#500,#400,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,1.6955305863820398
3000,3000.0,125,#500,#400,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,2.1194132329775495
3000,3000.0,150,#500,#400,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,2.5432958795730594
3000,3000.0,175,#500,#400,2,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3040,2.9671785261685693
3000,3000.0,200,#750,#600,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,8,CU,75 C,3800,2.87183040353331
3000,3000.0,225,#750,#700,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,9,CU,75 C,4275,2.87183040353331
3000,3000.0,250,#750,#750,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,10,CU,75 C,4750,2.87183040353331
3000,3000.0,275,#750,#1000,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,11,CU,75 C,5225,2.87183040353331
3000,3000.0,300,#750,#1000,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,12,CU,75 C,5700,2.8718304035333095
3000,3000.0,325,#750,#1000,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.87183040353331
3000,3000.0,350,#750,#400,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,14,CU,75 C,6650,2.87183040353331
3000,3000.0,375,#750,#400,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 2 pole,2,1,15,CU,75 C,7125,2.87183040353331
3000,3000.0,400,#750,#400,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.87183040353331
3000,3000.0,425,#750,#400,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 2 pole,2,1,17,CU,75 C,8075,2.87183040353331
3000,3000.0,450,#750,#400,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.87183040353331
3000,3000.0,475,#750,#400,2,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 2 pole,2,1,19,CU,75 C,9025,2.87183040353331
