Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
3000,3000.0,500,#1000,#400,2,208.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 2 pole,2,1,19,CU,75 C,10355,2.7518422424307007
3000,300.0,1,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.0014683294878068466
3000,300.0,25,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.03670823719517116
3000,300.0,50,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.07341647439034232
3000,300.0,75,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.11012471158551349
3000,300.0,100,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.14683294878068465
3000,300.0,125,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.1835411859758558
3000,300.0,150,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.22024942317102697
3000,300.0,175,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.2569576603661981
3000,300.0,200,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.2936658975613693
3000,300.0,225,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.3303741347565405
3000,300.0,250,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.3670823719517116
3000,300.0,275,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.4037906091468828
3000,300.0,300,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.44049884634205394
3000,300.0,325,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.47720708353722513
3000,300.0,350,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.5139153207323962
3000,300.0,375,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.5506235579275673
3000,300.0,400,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.5873317951227386
3000,300.0,425,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.6240400323179098
3000,300.0,450,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.660748269513081
3000,300.0,475,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.6974565067082521
3000,300.0,500,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.7341647439034232
3000,300.0,525,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.7708729810985945
3000,300.0,550,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.8075812182937656
3000,300.0,575,#500,#400,3,208.0,10,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.8442894554889366
3000,600.0,1,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.002936658975613693
3000,600.0,25,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.07341647439034232
3000,600.0,50,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.14683294878068465
3000,600.0,75,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.22024942317102697
3000,600.0,100,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.2936658975613693
3000,600.0,125,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.3670823719517116
3000,600.0,150,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.44049884634205394
3000,600.0,175,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.5139153207323962
3000,600.0,200,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.5873317951227386
3000,600.0,225,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.660748269513081
3000,600.0,250,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.7341647439034232
3000,600.0,275,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.8075812182937656
3000,600.0,300,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.8809976926841079
3000,600.0,325,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.9544141670744503
3000,600.0,350,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.0278306414647924
3000,600.0,375,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.1012471158551347
3000,600.0,400,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.1746635902454772
3000,600.0,425,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.2480800646358197
3000,600.0,450,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.321496539026162
3000,600.0,475,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.3949130134165042
3000,600.0,500,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.4683294878068465
3000,600.0,525,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.541745962197189
3000,600.0,550,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.6151624365875312
3000,600.0,575,#500,#400,3,208.0,20,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.6885789109778733
3000,900.0,1,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.004404988463420539
3000,900.0,25,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.11012471158551349
3000,900.0,50,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.22024942317102697
3000,900.0,75,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.3303741347565404
3000,900.0,100,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.44049884634205394
3000,900.0,125,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.5506235579275673
3000,900.0,150,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.6607482695130809
3000,900.0,175,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.7708729810985944
3000,900.0,200,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.8809976926841079
3000,900.0,225,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.9911224042696213
3000,900.0,250,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.1012471158551347
3000,900.0,275,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.2113718274406482
3000,900.0,300,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.3214965390261617
3000,900.0,325,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.4316212506116752
3000,900.0,350,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.5417459621971887
3000,900.0,375,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.6518706737827022
3000,900.0,400,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.7619953853682158
3000,900.0,425,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.872120096953729
3000,900.0,450,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.9822448085392426
3000,900.0,475,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.092369520124756
3000,900.0,500,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.2024942317102694
3000,900.0,525,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.3126189432957824
3000,900.0,550,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.4227436548812964
3000,900.0,575,#500,#400,3,208.0,30,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.53286836646681
3000,1200.0,1,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.005873317951227386
3000,1200.0,25,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.14683294878068465
3000,1200.0,50,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.2936658975613693
3000,1200.0,75,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.44049884634205394
3000,1200.0,100,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.5873317951227386
3000,1200.0,125,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.7341647439034232
3000,1200.0,150,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.8809976926841079
3000,1200.0,175,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.0278306414647924
3000,1200.0,200,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.1746635902454772
3000,1200.0,225,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.321496539026162
3000,1200.0,250,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.4683294878068465
3000,1200.0,275,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.6151624365875312
3000,1200.0,300,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.7619953853682158
3000,1200.0,325,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.9088283341489005
3000,1200.0,350,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.055661282929585
3000,1200.0,375,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.2024942317102694
3000,1200.0,400,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.3493271804909543
3000,1200.0,425,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.4961601292716393
3000,1200.0,450,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.642993078052324
3000,1200.0,475,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.7898260268330084
3000,1200.0,500,#500,#400,3,208.0,40,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.936658975613693
3000,1200.0,525,#600,#500,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.847423655163608
3000,1200.0,550,#600,#500,3,208.0,40,#500,1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9830152577904463
3000,1200.0,575,#700,#600,3,208.0,40,#500,2,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9893313796480547
3000,1500.0,1,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.007341647439034232
3000,1500.0,25,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.1835411859758558
3000,1500.0,50,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.3670823719517116
3000,1500.0,75,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.5506235579275673
3000,1500.0,100,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.7341647439034232
3000,1500.0,125,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.917705929879279
3000,1500.0,150,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.1012471158551347
3000,1500.0,175,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.2847883018309907
3000,1500.0,200,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.4683294878068465
3000,1500.0,225,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.6518706737827022
3000,1500.0,250,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.835411859758558
3000,1500.0,275,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.0189530457344134
3000,1500.0,300,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.2024942317102694
3000,1500.0,325,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.3860354176861254
3000,1500.0,350,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.5695766036619814
3000,1500.0,375,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.753117789637837
3000,1500.0,400,#500,#400,3,208.0,50,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.936658975613693
3000,1500.0,425,#600,#500,3,208.0,50,#500,1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.8813215558203176
3000,1500.0,450,#700,#600,3,208.0,50,#500,2,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9243459148730966
3000,1500.0,475,#750,#600,3,208.0,50,#500,3,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3800,2.9533185912335673
3000,1500.0,500,#700,#700,3,208.0,50,#500,2,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4140,2.888242878887009
3000,1500.0,525,#750,#700,3,208.0,50,#500,3,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4275,2.901505984369821
3000,1500.0,550,#600,#600,3,208.0,50,#500,1,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.9830152577904467
3000,1500.0,575,#700,#700,3,208.0,50,#500,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.9893313796480547
3000,1800.0,1,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.008809976926841078
3000,1800.0,25,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.22024942317102697
3000,1800.0,50,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.44049884634205394
3000,1800.0,75,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.6607482695130809
3000,1800.0,100,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.8809976926841079
3000,1800.0,125,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.1012471158551347
3000,1800.0,150,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.3214965390261617
3000,1800.0,175,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.5417459621971887
3000,1800.0,200,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.7619953853682158
3000,1800.0,225,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.9822448085392426
3000,1800.0,250,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.2024942317102694
3000,1800.0,275,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.4227436548812964
3000,1800.0,300,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.6429930780523234
3000,1800.0,325,#500,#400,3,208.0,60,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.8632425012233504
3000,1800.0,350,#600,#500,3,208.0,60,#500,1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.847423655163608
3000,1800.0,375,#700,#600,3,208.0,60,#500,2,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9243459148730966
3000,1800.0,400,#750,#600,3,208.0,60,#500,3,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3800,2.9844061553518153
3000,1800.0,425,#700,#700,3,208.0,60,#500,2,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4140,2.9460077364647486
3000,1800.0,450,#750,#700,3,208.0,60,#500,3,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4275,2.9844061553518153
3000,1800.0,475,#700,#700,3,208.0,60,#500,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.9633371937380715
3000,1800.0,500,#750,#750,3,208.0,60,#500,3,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
3000,1800.0,525,#700,#800,3,208.0,60,#500,2,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5060,2.977515840598062
3000,1800.0,550,#750,#1000,3,208.0,60,#500,3,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.9844061553518153
3000,1800.0,575,#700,#1000,3,208.0,60,#500,2,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5520,2.9893313796480534
3000,2100.0,1,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.010278306414647923
3000,2100.0,25,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.25695766036619805
3000,2100.0,50,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.5139153207323961
3000,2100.0,75,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.7708729810985944
3000,2100.0,100,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.0278306414647922
3000,2100.0,125,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.2847883018309905
3000,2100.0,150,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.5417459621971887
3000,2100.0,175,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.7987036225633868
3000,2100.0,200,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.0556612829295844
3000,2100.0,225,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.3126189432957824
3000,2100.0,250,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.569576603661981
3000,2100.0,275,#500,#400,3,208.0,70,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.8265342640281794
3000,2100.0,300,#600,#500,3,208.0,70,#500,1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.847423655163608
3000,2100.0,325,#700,#600,3,208.0,70,#500,2,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605748
3000,2100.0,350,#600,#600,3,208.0,70,#500,1,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,3780,2.9528837905400374
3000,2100.0,375,#750,#700,3,208.0,70,#500,3,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4275,2.901505984369821
3000,2100.0,400,#700,#700,3,208.0,70,#500,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.911348821918105
3000,2100.0,425,#750,#750,3,208.0,70,#500,3,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4750,2.9595361040572175
3000,2100.0,450,#700,#800,3,208.0,70,#500,2,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5060,2.9775158405980613
3000,2100.0,475,#700,#1000,3,208.0,70,#500,2,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5520,2.881022271689791
3000,2100.0,500,#750,#1000,3,208.0,70,#500,3,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5700,2.90150598436982
3000,2100.0,525,#700,#1000,3,208.0,70,#500,2,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,5980,2.9393425605903944
3000,2100.0,550,#750,#1000,3,208.0,70,#500,3,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.94614453797551
3000,2100.0,575,#700,#1000,3,208.0,70,#500,2,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6440,2.9893313796480534
3000,2400.0,1,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.011746635902454772
3000,2400.0,25,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.2936658975613693
3000,2400.0,50,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.5873317951227386
3000,2400.0,75,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,0.8809976926841079
3000,2400.0,100,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.1746635902454772
3000,2400.0,125,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.4683294878068465
3000,2400.0,150,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,1.7619953853682158
3000,2400.0,175,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.055661282929585
3000,2400.0,200,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.3493271804909543
3000,2400.0,225,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.642993078052324
3000,2400.0,250,#500,#400,3,208.0,80,#500,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3040,2.936658975613693
3000,2400.0,275,#600,#500,3,208.0,80,#500,1,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3360,2.9830152577904463
3000,2400.0,300,#750,#600,3,208.0,80,#500,3,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3800,2.9844061553518157
3000,2400.0,325,#750,#700,3,208.0,80,#500,3,Coarse,OK,208 V / 3 pole,3,1,9,CU,75 C,4275,2.873872594042489
3000,2400.0,350,#700,#700,3,208.0,80,#500,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.911348821918105
3000,2400.0,375,#750,#750,3,208.0,80,#500,3,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
3000,2400.0,400,#750,#1000,3,208.0,80,#500,3,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.8939696051896395
3000,2400.0,425,#700,#1000,3,208.0,80,#500,2,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5520,2.9460077364647486
3000,2400.0,450,#750,#1000,3,208.0,80,#500,3,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5700,2.9844061553518153
3000,2400.0,475,#750,#1000,3,208.0,80,#500,3,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.907882920599205
3000,2400.0,500,#700,#1000,3,208.0,80,#500,2,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6440,2.970764103998066
3000,2400.0,525,#750,#400,3,208.0,80,#500,3,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6650,2.9844061553518153
3000,2400.0,550,#750,#400,3,208.0,80,#500,3,Coarse,OK,208 V / 3 pole,3,1,15,CU,75 C,7125,2.91808601856622
3000,2400.0,575,#700,#400,3,208.0,80,#500,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 3 pole,3,1,16,CU,75 C,7360,2.9893313796480547
3000,2700.0,1,#500,#400,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,0.013214965390261617
3000,2700.0,25,#500,#400,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,0.3303741347565404
3000,2700.0,50,#500,#400,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,0.6607482695130809
3000,2700.0,75,#500,#400,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,0.9911224042696211
3000,2700.0,100,#500,#400,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,1.3214965390261617
3000,2700.0,125,#500,#400,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,1.651870673782702
3000,2700.0,150,#500,#400,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,1.9822448085392421
3000,2700.0,175,#500,#400,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,2.3126189432957824
3000,2700.0,200,#500,#400,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,2.6429930780523234
3000,2700.0,225,#500,#400,3,208.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,2.973367212808864
3000,2700.0,250,#700,#600,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3680,2.9243459148730966
3000,2700.0,275,#600,#600,3,208.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,9,CU,75 C,3780,2.9830152577904463
3000,2700.0,300,#750,#700,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,9,CU,75 C,4275,2.9844061553518153
3000,2700.0,325,#750,#750,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,10,CU,75 C,4750,2.90979600146802
3000,2700.0,350,#700,#800,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,11,CU,75 C,5060,2.9775158405980613
3000,2700.0,375,#700,#1000,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,12,CU,75 C,5520,2.924345914873096
3000,2700.0,400,#750,#1000,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,12,CU,75 C,5700,2.984406155351815
3000,2700.0,425,#750,#1000,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,13,CU,75 C,6175,2.9270137292873573
3000,2700.0,450,#750,#400,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,14,CU,75 C,6650,2.877820221232108
3000,2700.0,475,#700,#400,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,15,CU,75 C,6900,2.9633371937380715
3000,2700.0,500,#750,#400,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,15,CU,75 C,7125,2.9844061553518153
3000,2700.0,525,#750,#400,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 3 pole,3,1,16,CU,75 C,7600,2.937774809174443
3000,2700.0,550,#750,#400,3,208.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 3 pole,3,1,17,CU,75 C,8075,2.8966295037238208
3000,2700.0,575,#700,#400,3,208.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 3 pole,3,1,18,CU,75 C,8280,2.989331379648054
3000,3000.0,1,#500,#400,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,0.014683294878068465
3000,3000.0,25,#500,#400,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,0.3670823719517116
3000,3000.0,50,#500,#400,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,0.7341647439034232
3000,3000.0,75,#500,#400,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,1.1012471158551347
3000,3000.0,100,#500,#400,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,1.4683294878068465
3000,3000.0,125,#500,#400,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,1.835411859758558
3000,3000.0,150,#500,#400,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,2.2024942317102694
3000,3000.0,175,#500,#400,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,2.5695766036619814
3000,3000.0,200,#500,#400,3,208.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3040,2.936658975613693
3000,3000.0,225,#700,#600,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,8,CU,75 C,3680,2.9243459148730966
3000,3000.0,250,#700,#700,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,9,CU,75 C,4140,2.888242878887009
3000,3000.0,275,#600,#600,3,208.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,10,CU,75 C,4200,2.9830152577904467
3000,3000.0,300,#750,#750,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
3000,3000.0,325,#750,#1000,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
3000,3000.0,350,#750,#1000,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,12,CU,75 C,5700,2.901505984369821
3000,3000.0,375,#700,#1000,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,13,CU,75 C,5980,2.9993291434595855
3000,3000.0,400,#700,#1000,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,14,CU,75 C,6440,2.9707641039980657
3000,3000.0,425,#700,#400,3,208.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,15,CU,75 C,6900,2.9460077364647494
3000,3000.0,450,#750,#400,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),208 V / 3 pole,3,1,15,CU,75 C,7125,2.9844061553518157
3000,3000.0,475,#750,#400,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 3 pole,3,1,16,CU,75 C,7600,2.9533185912335673
3000,3000.0,500,#750,#400,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 3 pole,3,1,17,CU,75 C,8075,2.9258883875998194
3000,3000.0,525,#750,#400,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 3 pole,3,1,18,CU,75 C,8550,2.901505984369821
3000,3000.0,550,#750,#400,3,208.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 3 pole,3,1,19,CU,75 C,9025,2.879690149900875
3000,3000.0,575,#1000,#400,3,208.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,208 V / 3 pole,3,1,19,CU,75 C,10355,2.7405596892367345
3000,300.0,1,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.0007347299207655505
3000,300.0,25,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.018368248019138764
3000,300.0,50,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.03673649603827753
3000,300.0,75,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.05510474405741629
3000,300.0,100,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.07347299207655505
3000,300.0,125,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.09184124009569382
3000,300.0,150,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.11020948811483258
3000,300.0,175,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.12857773613397133
3000,300.0,200,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.1469459841531101
3000,300.0,225,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.1653142321722489
3000,300.0,250,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.18368248019138764
3000,300.0,275,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.2020507282105264
3000,300.0,300,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.22041897622966516
3000,300.0,325,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.23878722424880397
3000,300.0,350,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.25715547226794266
3000,300.0,375,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.2755237202870814
3000,300.0,400,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.2938919683062202
3000,300.0,425,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.31226021632535905
3000,300.0,450,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3306284643444978
3000,300.0,475,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.34899671236363644
3000,300.0,500,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3673649603827753
3000,300.0,525,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3857332084019141
3000,300.0,550,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.4041014564210528
3000,300.0,575,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.42246970444019155
3000,300.0,600,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.44083795245933033
3000,300.0,625,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.4592062004784691
3000,300.0,650,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.47757444849760794
3000,300.0,675,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.4959426965167466
3000,300.0,700,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5143109445358853
3000,300.0,725,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5326791925550242
3000,300.0,750,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5510474405741628
3000,300.0,775,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5694156885933017
3000,300.0,800,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5877839366124404
3000,300.0,825,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6061521846315792
3000,300.0,850,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6245204326507181
3000,300.0,875,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6428886806698567
3000,300.0,900,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6612569286889955
3000,300.0,925,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6796251767081343
3000,300.0,950,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6979934247272729
3000,300.0,975,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7163616727464118
3000,300.0,1000,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7347299207655505
3000,300.0,1025,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7530981687846893
3000,300.0,1050,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7714664168038282
3000,300.0,1075,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7898346648229668
3000,300.0,1100,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8082029128421055
3000,300.0,1125,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8265711608612444
3000,300.0,1150,#500,#400,2,480.0,10,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8449394088803831
3000,600.0,1,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.001469459841531101
3000,600.0,25,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.03673649603827753
3000,600.0,50,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.07347299207655505
3000,600.0,75,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.11020948811483258
3000,600.0,100,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.1469459841531101
3000,600.0,125,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.18368248019138764
3000,600.0,150,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.22041897622966516
3000,600.0,175,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.25715547226794266
3000,600.0,200,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.2938919683062202
3000,600.0,225,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3306284643444978
3000,600.0,250,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3673649603827753
3000,600.0,275,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.4041014564210528
3000,600.0,300,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.44083795245933033
3000,600.0,325,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.47757444849760794
3000,600.0,350,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5143109445358853
3000,600.0,375,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5510474405741628
3000,600.0,400,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5877839366124404
3000,600.0,425,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6245204326507181
3000,600.0,450,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6612569286889955
3000,600.0,475,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6979934247272729
3000,600.0,500,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7347299207655505
3000,600.0,525,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7714664168038282
3000,600.0,550,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8082029128421055
3000,600.0,575,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8449394088803831
3000,600.0,600,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8816759049186607
3000,600.0,625,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.9184124009569382
3000,600.0,650,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.9551488969952159
3000,600.0,675,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.9918853930334932
3000,600.0,700,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.0286218890717707
3000,600.0,725,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.0653583851100483
3000,600.0,750,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.1020948811483255
3000,600.0,775,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.1388313771866034
3000,600.0,800,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.1755678732248809
3000,600.0,825,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.2123043692631583
3000,600.0,850,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.2490408653014362
3000,600.0,875,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.2857773613397134
3000,600.0,900,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.322513857377991
3000,600.0,925,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.3592503534162685
3000,600.0,950,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.3959868494545458
3000,600.0,975,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.4327233454928237
3000,600.0,1000,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.469459841531101
3000,600.0,1025,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.5061963375693785
3000,600.0,1050,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.5429328336076564
3000,600.0,1075,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.5796693296459337
3000,600.0,1100,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.616405825684211
3000,600.0,1125,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.6531423217224888
3000,600.0,1150,#500,#400,2,480.0,20,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.6898788177607662
3000,900.0,1,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.0022041897622966516
3000,900.0,25,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.05510474405741629
3000,900.0,50,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.11020948811483258
3000,900.0,75,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.1653142321722489
3000,900.0,100,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.22041897622966516
3000,900.0,125,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.2755237202870815
3000,900.0,150,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3306284643444978
3000,900.0,175,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3857332084019141
3000,900.0,200,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.44083795245933033
3000,900.0,225,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.4959426965167466
3000,900.0,250,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.551047440574163
3000,900.0,275,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6061521846315792
3000,900.0,300,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6612569286889955
3000,900.0,325,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7163616727464118
3000,900.0,350,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7714664168038282
3000,900.0,375,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8265711608612444
3000,900.0,400,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8816759049186607
3000,900.0,425,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.9367806489760772
3000,900.0,450,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.9918853930334932
3000,900.0,475,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.0469901370909096
3000,900.0,500,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.102094881148326
3000,900.0,525,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.1571996252057424
3000,900.0,550,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.2123043692631583
3000,900.0,575,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.267409113320575
3000,900.0,600,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.322513857377991
3000,900.0,625,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.3776186014354073
3000,900.0,650,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.4327233454928237
3000,900.0,675,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.4878280895502398
3000,900.0,700,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.5429328336076564
3000,900.0,725,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.5980375776650724
3000,900.0,750,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.6531423217224888
3000,900.0,775,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.708247065779905
3000,900.0,800,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.7633518098373213
3000,900.0,825,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.818456553894738
3000,900.0,850,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.8735612979521543
3000,900.0,875,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.9286660420095703
3000,900.0,900,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.9837707860669864
3000,900.0,925,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.0388755301244026
3000,900.0,950,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.093980274181819
3000,900.0,975,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.1490850182392354
3000,900.0,1000,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.204189762296652
3000,900.0,1025,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.259294506354068
3000,900.0,1050,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.3143992504114848
3000,900.0,1075,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.369503994468901
3000,900.0,1100,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.4246087385263166
3000,900.0,1125,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.4797134825837333
3000,900.0,1150,#500,#400,2,480.0,30,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.53481822664115
3000,1200.0,1,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.002938919683062202
3000,1200.0,25,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.07347299207655505
3000,1200.0,50,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.1469459841531101
3000,1200.0,75,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.22041897622966516
3000,1200.0,100,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.2938919683062202
3000,1200.0,125,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3673649603827753
3000,1200.0,150,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.44083795245933033
3000,1200.0,175,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5143109445358853
3000,1200.0,200,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5877839366124404
3000,1200.0,225,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6612569286889955
3000,1200.0,250,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7347299207655505
3000,1200.0,275,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8082029128421055
3000,1200.0,300,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8816759049186607
