Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
3000,1200.0,325,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.9551488969952159
3000,1200.0,350,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.0286218890717707
3000,1200.0,375,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.1020948811483255
3000,1200.0,400,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.1755678732248809
3000,1200.0,425,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.2490408653014362
3000,1200.0,450,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.322513857377991
3000,1200.0,475,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.3959868494545458
3000,1200.0,500,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.469459841531101
3000,1200.0,525,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.5429328336076564
3000,1200.0,550,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.616405825684211
3000,1200.0,575,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.6898788177607662
3000,1200.0,600,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.7633518098373213
3000,1200.0,625,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.8368248019138764
3000,1200.0,650,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.9102977939904318
3000,1200.0,675,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.9837707860669864
3000,1200.0,700,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.0572437781435413
3000,1200.0,725,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.1307167702200966
3000,1200.0,750,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.204189762296651
3000,1200.0,775,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.277662754373207
3000,1200.0,800,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.3511357464497618
3000,1200.0,825,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.4246087385263166
3000,1200.0,850,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.4980817306028724
3000,1200.0,875,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.571554722679427
3000,1200.0,900,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.645027714755982
3000,1200.0,925,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.718500706832537
3000,1200.0,950,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.7919736989090915
3000,1200.0,975,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.8654466909856473
3000,1200.0,1000,#500,#400,2,480.0,40,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.938919683062202
3000,1200.0,1025,#600,#500,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.781767675138757
3000,1200.0,1050,#600,#500,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.849615667215312
3000,1200.0,1075,#600,#500,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9174636592918675
3000,1200.0,1100,#600,#500,2,480.0,40,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9853116513684217
3000,1200.0,1125,#700,#600,2,480.0,40,#500,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9265971434449773
3000,1200.0,1150,#700,#600,2,480.0,40,#500,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.991632635521533
3000,1500.0,1,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.0036736496038277527
3000,1500.0,25,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.09184124009569382
3000,1500.0,50,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.18368248019138764
3000,1500.0,75,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.2755237202870814
3000,1500.0,100,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3673649603827753
3000,1500.0,125,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.4592062004784691
3000,1500.0,150,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5510474405741628
3000,1500.0,175,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6428886806698566
3000,1500.0,200,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7347299207655505
3000,1500.0,225,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8265711608612444
3000,1500.0,250,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.9184124009569382
3000,1500.0,275,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.010253641052632
3000,1500.0,300,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.1020948811483255
3000,1500.0,325,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.1939361212440194
3000,1500.0,350,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.2857773613397132
3000,1500.0,375,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.3776186014354073
3000,1500.0,400,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.469459841531101
3000,1500.0,425,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.561301081626795
3000,1500.0,450,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.6531423217224888
3000,1500.0,475,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.7449835618181821
3000,1500.0,500,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.8368248019138764
3000,1500.0,525,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.9286660420095698
3000,1500.0,550,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.020507282105264
3000,1500.0,575,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.1123485222009575
3000,1500.0,600,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.204189762296651
3000,1500.0,625,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.2960310023923456
3000,1500.0,650,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.3878722424880388
3000,1500.0,675,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.4797134825837333
3000,1500.0,700,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.5715547226794264
3000,1500.0,725,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.663395962775121
3000,1500.0,750,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.7552372028708145
3000,1500.0,775,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.8470784429665086
3000,1500.0,800,#500,#400,2,480.0,50,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.938919683062202
3000,1500.0,825,#600,#500,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.798729673157896
3000,1500.0,850,#600,#500,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.8835396632535892
3000,1500.0,875,#600,#500,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9683496533492835
3000,1500.0,900,#700,#600,2,480.0,50,#500,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9265971434449773
3000,1500.0,925,#750,#600,2,480.0,50,#500,3,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.877813383540671
3000,1500.0,950,#750,#600,2,480.0,50,#500,3,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9555921236363645
3000,1500.0,975,#600,#600,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,3780,2.9400796566507186
3000,1500.0,1000,#700,#700,2,480.0,50,#500,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.890466314513558
3000,1500.0,1025,#700,#700,2,480.0,50,#500,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.9627279723763964
3000,1500.0,1050,#750,#700,2,480.0,50,#500,3,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.903739630239235
3000,1500.0,1075,#750,#700,2,480.0,50,#500,3,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.972876288102074
3000,1500.0,1100,#600,#600,2,480.0,50,#500,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.9853116513684226
3000,1500.0,1125,#700,#700,2,480.0,50,#500,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.926597143444978
3000,1500.0,1150,#700,#700,2,480.0,50,#500,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.991632635521533
3000,1800.0,1,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.004408379524593303
3000,1800.0,25,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.11020948811483258
3000,1800.0,50,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.22041897622966516
3000,1800.0,75,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3306284643444978
3000,1800.0,100,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.44083795245933033
3000,1800.0,125,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.551047440574163
3000,1800.0,150,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6612569286889955
3000,1800.0,175,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7714664168038282
3000,1800.0,200,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8816759049186607
3000,1800.0,225,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.9918853930334932
3000,1800.0,250,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.102094881148326
3000,1800.0,275,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.2123043692631583
3000,1800.0,300,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.322513857377991
3000,1800.0,325,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.4327233454928237
3000,1800.0,350,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.5429328336076564
3000,1800.0,375,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.6531423217224888
3000,1800.0,400,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.7633518098373213
3000,1800.0,425,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.8735612979521543
3000,1800.0,450,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.9837707860669864
3000,1800.0,475,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.093980274181819
3000,1800.0,500,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.204189762296652
3000,1800.0,525,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.3143992504114848
3000,1800.0,550,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.4246087385263166
3000,1800.0,575,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.53481822664115
3000,1800.0,600,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.645027714755982
3000,1800.0,625,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.7552372028708145
3000,1800.0,650,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.8654466909856473
3000,1800.0,675,#500,#400,2,480.0,60,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.9756561791004796
3000,1800.0,700,#600,#500,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.849615667215312
3000,1800.0,725,#600,#500,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9513876553301444
3000,1800.0,750,#700,#600,2,480.0,60,#500,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9265971434449773
3000,1800.0,775,#750,#600,2,480.0,60,#500,3,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.8933691315598096
3000,1800.0,800,#750,#600,2,480.0,60,#500,3,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9867036196746417
3000,1800.0,825,#600,#600,2,480.0,60,#500,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,3780,2.985311651368422
3000,1800.0,850,#700,#700,2,480.0,60,#500,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.948275640803829
3000,1800.0,875,#750,#700,2,480.0,60,#500,3,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.903739630239235
3000,1800.0,900,#750,#700,2,480.0,60,#500,3,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.986703619674642
3000,1800.0,925,#700,#700,2,480.0,60,#500,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.8875758481990443
3000,1800.0,950,#700,#700,2,480.0,60,#500,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.965618438690911
3000,1800.0,975,#750,#750,2,480.0,60,#500,3,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9120360291827763
3000,1800.0,1000,#750,#750,2,480.0,60,#500,3,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
3000,1800.0,1025,#700,#800,2,480.0,60,#500,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.9088601910604623
3000,1800.0,1050,#700,#800,2,480.0,60,#500,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.979808000598522
3000,1800.0,1075,#750,#1000,2,480.0,60,#500,3,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9188239919547634
3000,1800.0,1100,#750,#1000,2,480.0,60,#500,3,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.986703619674642
3000,1800.0,1125,#700,#1000,2,480.0,60,#500,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.926597143444977
3000,1800.0,1150,#700,#1000,2,480.0,60,#500,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.991632635521532
3000,2100.0,1,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.005143109445358854
3000,2100.0,25,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.12857773613397133
3000,2100.0,50,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.25715547226794266
3000,2100.0,75,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.3857332084019141
3000,2100.0,100,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5143109445358853
3000,2100.0,125,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.6428886806698567
3000,2100.0,150,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7714664168038282
3000,2100.0,175,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.9000441529377994
3000,2100.0,200,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.0286218890717707
3000,2100.0,225,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.1571996252057424
3000,2100.0,250,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.2857773613397134
3000,2100.0,275,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.4143550974736847
3000,2100.0,300,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.5429328336076564
3000,2100.0,325,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.6715105697416275
3000,2100.0,350,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.8000883058755988
3000,2100.0,375,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.9286660420095703
3000,2100.0,400,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.0572437781435413
3000,2100.0,425,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.1858215142775133
3000,2100.0,450,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.3143992504114848
3000,2100.0,475,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.4429769865454554
3000,2100.0,500,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.571554722679427
3000,2100.0,525,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.7001324588133984
3000,2100.0,550,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.8287101949473694
3000,2100.0,575,#500,#400,2,480.0,70,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.9572879310813414
3000,2100.0,600,#600,#500,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.849615667215312
3000,2100.0,625,#600,#500,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9683496533492835
3000,2100.0,650,#700,#600,2,480.0,70,#500,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.959114889483255
3000,2100.0,675,#750,#600,2,480.0,70,#500,3,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9400363756172263
3000,2100.0,700,#600,#600,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,3780,2.955156988223286
3000,2100.0,725,#700,#700,2,480.0,70,#500,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.933823309231261
3000,2100.0,750,#750,#700,2,480.0,70,#500,3,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.903739630239235
3000,2100.0,775,#600,#600,2,480.0,70,#500,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.9446028561224895
3000,2100.0,800,#700,#700,2,480.0,70,#500,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.9135900450296663
3000,2100.0,825,#750,#750,2,480.0,70,#500,3,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.8747022339368433
3000,2100.0,850,#750,#750,2,480.0,70,#500,3,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9618144228440206
3000,2100.0,875,#700,#800,2,480.0,70,#500,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.8970355561374523
3000,2100.0,900,#700,#800,2,480.0,70,#500,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.979808000598522
3000,2100.0,925,#750,#1000,2,480.0,70,#500,3,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9301372632414107
3000,2100.0,950,#700,#1000,2,480.0,70,#500,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.8832401487272734
3000,2100.0,975,#700,#1000,2,480.0,70,#500,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.9591148894832546
3000,2100.0,1000,#750,#1000,2,480.0,70,#500,3,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
3000,2100.0,1025,#750,#1000,2,480.0,70,#500,3,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.9763331209952164
3000,2100.0,1050,#700,#1000,2,480.0,70,#500,2,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.9416053339241817
3000,2100.0,1075,#750,#1000,2,480.0,70,#500,3,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.881403171545087
3000,2100.0,1100,#750,#1000,2,480.0,70,#500,3,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.9484125476275316
3000,2100.0,1125,#700,#1000,2,480.0,70,#500,2,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.926597143444977
3000,2100.0,1150,#700,#1000,2,480.0,70,#500,2,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.991632635521532
3000,2400.0,1,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.005877839366124404
3000,2400.0,25,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.1469459841531101
3000,2400.0,50,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.2938919683062202
3000,2400.0,75,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.44083795245933033
3000,2400.0,100,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.5877839366124404
3000,2400.0,125,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.7347299207655505
3000,2400.0,150,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,0.8816759049186607
3000,2400.0,175,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.0286218890717707
3000,2400.0,200,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.1755678732248809
3000,2400.0,225,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.322513857377991
3000,2400.0,250,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.469459841531101
3000,2400.0,275,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.616405825684211
3000,2400.0,300,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.7633518098373213
3000,2400.0,325,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,1.9102977939904318
3000,2400.0,350,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.0572437781435413
3000,2400.0,375,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.204189762296651
3000,2400.0,400,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.3511357464497618
3000,2400.0,425,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.4980817306028724
3000,2400.0,450,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.645027714755982
3000,2400.0,475,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.7919736989090915
3000,2400.0,500,#500,#400,2,480.0,80,#500,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3040,2.938919683062202
3000,2400.0,525,#600,#500,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.849615667215312
3000,2400.0,550,#600,#500,2,480.0,80,#500,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3360,2.9853116513684217
3000,2400.0,575,#700,#600,2,480.0,80,#500,2,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.991632635521533
3000,2400.0,600,#750,#600,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.986703619674642
3000,2400.0,625,#700,#700,2,480.0,80,#500,2,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.890466314513558
3000,2400.0,650,#750,#700,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.8760849670941
3000,2400.0,675,#750,#700,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.986703619674642
3000,2400.0,700,#700,#700,2,480.0,80,#500,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.913590045029667
3000,2400.0,725,#750,#750,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.8871468323521543
3000,2400.0,750,#750,#750,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.986703619674642
3000,2400.0,775,#700,#800,2,480.0,80,#500,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.932509460906483
3000,2400.0,800,#750,#1000,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.8961974493814715
3000,2400.0,825,#750,#1000,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9867036196746426
3000,2400.0,850,#700,#1000,2,480.0,80,#500,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.9482756408038284
3000,2400.0,875,#750,#1000,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
3000,2400.0,900,#750,#1000,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.986703619674642
3000,2400.0,925,#700,#1000,2,480.0,80,#500,2,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.961616254563122
3000,2400.0,950,#750,#1000,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.9101214755804206
3000,2400.0,975,#750,#1000,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.986703619674642
3000,2400.0,1000,#700,#1000,2,480.0,80,#500,2,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.973051066356802
3000,2400.0,1025,#750,#400,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.915591628730008
3000,2400.0,1050,#750,#400,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.986703619674642
3000,2400.0,1075,#700,#400,2,480.0,80,#500,2,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,6900,2.9829612365779914
3000,2400.0,1100,#750,#400,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.9203324281263168
3000,2400.0,1125,#750,#400,2,480.0,80,#500,3,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.9867036196746426
3000,2400.0,1150,#700,#400,2,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,16,CU,75 C,7360,2.991632635521533
3000,2700.0,1,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.006612569286889955
3000,2700.0,25,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.16531423217224886
3000,2700.0,50,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.3306284643444977
3000,2700.0,75,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.4959426965167466
3000,2700.0,100,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.6612569286889954
3000,2700.0,125,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.8265711608612444
3000,2700.0,150,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.9918853930334932
3000,2700.0,175,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.1571996252057422
3000,2700.0,200,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.3225138573779909
3000,2700.0,225,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.4878280895502396
3000,2700.0,250,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.6531423217224888
3000,2700.0,275,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.8184565538947377
3000,2700.0,300,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.9837707860669864
3000,2700.0,325,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.149085018239235
3000,2700.0,350,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.3143992504114843
3000,2700.0,375,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.4797134825837333
3000,2700.0,400,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.6450277147559818
3000,2700.0,425,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.8103419469282307
3000,2700.0,450,#500,#400,2,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.975656179100479
3000,2700.0,475,#600,#500,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3360,2.9005016612727283
3000,2700.0,500,#700,#600,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.9265971434449773
3000,2700.0,525,#750,#600,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3800,2.9400363756172263
3000,2700.0,550,#600,#600,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,9,CU,75 C,3780,2.9853116513684217
3000,2700.0,575,#700,#700,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,9,CU,75 C,4140,2.991632635521533
3000,2700.0,600,#750,#700,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,9,CU,75 C,4275,2.986703619674642
3000,2700.0,625,#700,#700,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,10,CU,75 C,4600,2.9265971434449773
3000,2700.0,650,#750,#750,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,10,CU,75 C,4750,2.9120360291827763
3000,2700.0,675,#600,#700,2,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,11,CU,75 C,4620,2.9976476499277958
3000,2700.0,700,#700,#800,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,11,CU,75 C,5060,2.979808000598522
3000,2700.0,725,#750,#1000,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.952763805814703
3000,2700.0,750,#700,#1000,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.9265971434449765
3000,2700.0,775,#750,#1000,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.8933691315598096
3000,2700.0,800,#750,#1000,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.9867036196746417
3000,2700.0,825,#700,#1000,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,13,CU,75 C,5980,2.9716217148825925
3000,2700.0,850,#750,#1000,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.929267011603976
3000,2700.0,875,#700,#1000,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.926597143444977
3000,2700.0,900,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.8800356332576906
3000,2700.0,925,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.9600366230704047
3000,2700.0,950,#700,#400,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,15,CU,75 C,6900,2.965618438690911
3000,2700.0,975,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9120360291827763
3000,2700.0,1000,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9867036196746426
3000,2700.0,1025,#700,#400,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,16,CU,75 C,7360,2.999762072031102
3000,2700.0,1050,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9400363756172263
3000,2700.0,1075,#700,#400,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,17,CU,75 C,7820,2.9610276980737416
3000,2700.0,1100,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.8988593955665642
3000,2700.0,1125,#750,#400,2,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9647425636476226
3000,2700.0,1150,#700,#400,2,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,18,CU,75 C,8280,2.991632635521533
3000,3000.0,1,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.0073472992076555055
3000,3000.0,25,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.18368248019138764
3000,3000.0,50,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.3673649603827753
3000,3000.0,75,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.5510474405741628
3000,3000.0,100,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.7347299207655505
3000,3000.0,125,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,0.9184124009569382
3000,3000.0,150,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.1020948811483255
3000,3000.0,175,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.2857773613397132
3000,3000.0,200,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.469459841531101
3000,3000.0,225,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.6531423217224888
3000,3000.0,250,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,1.8368248019138764
3000,3000.0,275,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.020507282105264
3000,3000.0,300,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.204189762296651
3000,3000.0,325,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.3878722424880388
3000,3000.0,350,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.5715547226794264
3000,3000.0,375,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.7552372028708145
3000,3000.0,400,#500,#400,2,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3040,2.938919683062202
3000,3000.0,425,#600,#500,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3360,2.8835396632535892
3000,3000.0,450,#700,#600,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.9265971434449773
3000,3000.0,475,#750,#600,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,8,CU,75 C,3800,2.9555921236363645
3000,3000.0,500,#700,#700,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,9,CU,75 C,4140,2.890466314513558
3000,3000.0,525,#750,#700,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,9,CU,75 C,4275,2.903739630239235
3000,3000.0,550,#600,#600,2,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.9853116513684226
3000,3000.0,575,#700,#700,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,10,CU,75 C,4600,2.991632635521533
3000,3000.0,600,#750,#750,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
3000,3000.0,625,#700,#800,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,11,CU,75 C,5060,2.956158730752502
3000,3000.0,650,#750,#1000,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.941450534528057
3000,3000.0,675,#700,#1000,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.926597143444977
3000,3000.0,700,#750,#1000,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
3000,3000.0,725,#700,#1000,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,13,CU,75 C,5980,2.901583492646302
3000,3000.0,750,#750,#1000,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.87183040353331
3000,3000.0,775,#750,#1000,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.9675580836510873
3000,3000.0,800,#700,#1000,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.973051066356802
3000,3000.0,825,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.9333696264661664
3000,3000.0,850,#700,#400,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,15,CU,75 C,6900,2.948275640803829
3000,3000.0,875,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9037396302392358
3000,3000.0,900,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9867036196746426
3000,3000.0,925,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.877813383540671
3000,3000.0,950,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9555921236363645
3000,3000.0,975,#700,#400,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,17,CU,75 C,7820,2.9839814011595847
3000,3000.0,1000,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9281408036025907
3000,3000.0,1025,#700,#400,2,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,18,CU,75 C,8280,2.9627279723763964
3000,3000.0,1050,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.903739630239235
3000,3000.0,1075,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.972876288102074
3000,3000.0,1100,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.8819070014404446
3000,3000.0,1125,#750,#400,2,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.947404887836819
3000,3000.0,1150,#1000,#400,2,480.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 2 pole,2,1,19,CU,75 C,10355,2.7426694349559315
3000,300.0,1,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.0006362761113829668
3000,300.0,25,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.015906902784574167
3000,300.0,50,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.03181380556914833
3000,300.0,75,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.04772070835372251
3000,300.0,100,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.06362761113829667
3000,300.0,125,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.07953451392287085
3000,300.0,150,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.09544141670744502
3000,300.0,175,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.11134831949201919
3000,300.0,200,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.12725522227659333
3000,300.0,225,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.14316212506116754
3000,300.0,250,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.1590690278457417
3000,300.0,275,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.17497593063031588
3000,300.0,300,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.19088283341489004
3000,300.0,325,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.20678973619946422
3000,300.0,350,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.22269663898403838
3000,300.0,375,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.2386035417686125
3000,300.0,400,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.25451044455318667
3000,300.0,425,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.27041734733776096
3000,300.0,450,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.2863242501223351
3000,300.0,475,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3022311529069093
3000,300.0,500,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3181380556914834
3000,300.0,525,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3340449584760576
3000,300.0,550,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.34995186126063177
3000,300.0,575,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3658587640452059
3000,300.0,600,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3817656668297801
3000,300.0,625,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.39767256961435427
3000,300.0,650,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.41357947239892845
3000,300.0,675,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.4294863751835025
3000,300.0,700,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.44539327796807676
3000,300.0,725,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.46130018075265083
3000,300.0,750,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.477207083537225
