Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
3000,300.0,775,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.4931139863217993
3000,300.0,800,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5090208891063733
3000,300.0,825,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5249277918909476
3000,300.0,850,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5408346946755219
3000,300.0,875,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.556741597460096
3000,300.0,900,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5726485002446702
3000,300.0,925,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5885554030292443
3000,300.0,950,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6044623058138185
3000,300.0,975,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6203692085983927
3000,300.0,1000,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6362761113829668
3000,300.0,1025,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.652183014167541
3000,300.0,1050,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6680899169521152
3000,300.0,1075,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6839968197366892
3000,300.0,1100,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6999037225212635
3000,300.0,1125,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7158106253058377
3000,300.0,1150,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7317175280904118
3000,300.0,1175,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7476244308749861
3000,300.0,1200,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7635313336595602
3000,300.0,1225,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7794382364441343
3000,300.0,1250,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7953451392287085
3000,300.0,1275,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.8112520420132826
3000,300.0,1300,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.8271589447978569
3000,300.0,1325,#500,#400,3,480.0,10,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.843065847582431
3000,600.0,1,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.0012725522227659337
3000,600.0,25,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.03181380556914833
3000,600.0,50,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.06362761113829667
3000,600.0,75,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.09544141670744502
3000,600.0,100,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.12725522227659333
3000,600.0,125,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.1590690278457417
3000,600.0,150,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.19088283341489004
3000,600.0,175,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.22269663898403838
3000,600.0,200,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.25451044455318667
3000,600.0,225,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.2863242501223351
3000,600.0,250,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3181380556914834
3000,600.0,275,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.34995186126063177
3000,600.0,300,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3817656668297801
3000,600.0,325,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.41357947239892845
3000,600.0,350,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.44539327796807676
3000,600.0,375,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.477207083537225
3000,600.0,400,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5090208891063733
3000,600.0,425,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5408346946755219
3000,600.0,450,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5726485002446702
3000,600.0,475,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6044623058138185
3000,600.0,500,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6362761113829668
3000,600.0,525,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6680899169521152
3000,600.0,550,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6999037225212635
3000,600.0,575,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7317175280904118
3000,600.0,600,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7635313336595602
3000,600.0,625,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7953451392287085
3000,600.0,650,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.8271589447978569
3000,600.0,675,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.858972750367005
3000,600.0,700,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.8907865559361535
3000,600.0,725,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.9226003615053017
3000,600.0,750,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.95441416707445
3000,600.0,775,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.9862279726435986
3000,600.0,800,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.0180417782127467
3000,600.0,825,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.0498555837818953
3000,600.0,850,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.0816693893510438
3000,600.0,875,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.113483194920192
3000,600.0,900,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.1452970004893404
3000,600.0,925,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.1771108060584885
3000,600.0,950,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.208924611627637
3000,600.0,975,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.2407384171967855
3000,600.0,1000,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.2725522227659336
3000,600.0,1025,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.304366028335082
3000,600.0,1050,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.3361798339042303
3000,600.0,1075,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.3679936394733785
3000,600.0,1100,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.399807445042527
3000,600.0,1125,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.4316212506116754
3000,600.0,1150,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.4634350561808236
3000,600.0,1175,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.4952488617499722
3000,600.0,1200,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.5270626673191203
3000,600.0,1225,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.5588764728882687
3000,600.0,1250,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.590690278457417
3000,600.0,1275,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.6225040840265652
3000,600.0,1300,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.6543178895957138
3000,600.0,1325,#500,#400,3,480.0,20,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.686131695164862
3000,900.0,1,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.0019088283341489002
3000,900.0,25,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.04772070835372251
3000,900.0,50,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.09544141670744502
3000,900.0,75,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.14316212506116752
3000,900.0,100,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.19088283341489004
3000,900.0,125,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.2386035417686125
3000,900.0,150,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.28632425012233503
3000,900.0,175,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.33404495847605753
3000,900.0,200,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3817656668297801
3000,900.0,225,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.4294863751835025
3000,900.0,250,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.477207083537225
3000,900.0,275,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5249277918909475
3000,900.0,300,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5726485002446701
3000,900.0,325,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6203692085983926
3000,900.0,350,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6680899169521151
3000,900.0,375,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7158106253058376
3000,900.0,400,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7635313336595602
3000,900.0,425,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.8112520420132826
3000,900.0,450,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.858972750367005
3000,900.0,475,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.9066934587207276
3000,900.0,500,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.95441416707445
3000,900.0,525,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.0021348754281725
3000,900.0,550,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.049855583781895
3000,900.0,575,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.0975762921356178
3000,900.0,600,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.1452970004893401
3000,900.0,625,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.1930177088430627
3000,900.0,650,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.2407384171967852
3000,900.0,675,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.2884591255505078
3000,900.0,700,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.3361798339042301
3000,900.0,725,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.3839005422579527
3000,900.0,750,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.4316212506116752
3000,900.0,775,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.4793419589653978
3000,900.0,800,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.5270626673191203
3000,900.0,825,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.5747833756728429
3000,900.0,850,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.6225040840265652
3000,900.0,875,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.6702247923802875
3000,900.0,900,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.71794550073401
3000,900.0,925,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.7656662090877326
3000,900.0,950,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.8133869174414552
3000,900.0,975,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.8611076257951775
3000,900.0,1000,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.9088283341489
3000,900.0,1025,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.9565490425026224
3000,900.0,1050,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.004269750856345
3000,900.0,1075,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.0519904592100677
3000,900.0,1100,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.09971116756379
3000,900.0,1125,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.147431875917513
3000,900.0,1150,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.1951525842712356
3000,900.0,1175,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.242873292624958
3000,900.0,1200,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.2905940009786803
3000,900.0,1225,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.338314709332403
3000,900.0,1250,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.3860354176861254
3000,900.0,1275,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.433756126039848
3000,900.0,1300,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.4814768343935705
3000,900.0,1325,#500,#400,3,480.0,30,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.529197542747293
3000,1200.0,1,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.0025451044455318673
3000,1200.0,25,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.06362761113829667
3000,1200.0,50,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.12725522227659333
3000,1200.0,75,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.19088283341489004
3000,1200.0,100,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.25451044455318667
3000,1200.0,125,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3181380556914834
3000,1200.0,150,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3817656668297801
3000,1200.0,175,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.44539327796807676
3000,1200.0,200,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5090208891063733
3000,1200.0,225,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5726485002446702
3000,1200.0,250,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6362761113829668
3000,1200.0,275,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6999037225212635
3000,1200.0,300,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7635313336595602
3000,1200.0,325,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.8271589447978569
3000,1200.0,350,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.8907865559361535
3000,1200.0,375,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.95441416707445
3000,1200.0,400,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.0180417782127467
3000,1200.0,425,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.0816693893510438
3000,1200.0,450,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.1452970004893404
3000,1200.0,475,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.208924611627637
3000,1200.0,500,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.2725522227659336
3000,1200.0,525,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.3361798339042303
3000,1200.0,550,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.399807445042527
3000,1200.0,575,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.4634350561808236
3000,1200.0,600,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.5270626673191203
3000,1200.0,625,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.590690278457417
3000,1200.0,650,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.6543178895957138
3000,1200.0,675,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.71794550073401
3000,1200.0,700,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.781573111872307
3000,1200.0,725,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.8452007230106033
3000,1200.0,750,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.9088283341489
3000,1200.0,775,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.9724559452871973
3000,1200.0,800,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.0360835564254933
3000,1200.0,825,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.0997111675637905
3000,1200.0,850,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.1633387787020877
3000,1200.0,875,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.226966389840384
3000,1200.0,900,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.2905940009786807
3000,1200.0,925,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.354221612116977
3000,1200.0,950,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.417849223255274
3000,1200.0,975,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.481476834393571
3000,1200.0,1000,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.545104445531867
3000,1200.0,1025,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.608732056670164
3000,1200.0,1050,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.6723596678084607
3000,1200.0,1075,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.735987278946757
3000,1200.0,1100,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.799614890085054
3000,1200.0,1125,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.863242501223351
3000,1200.0,1150,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.926870112361647
3000,1200.0,1175,#500,#400,3,480.0,40,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.9904977234999444
3000,1200.0,1200,#600,#500,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.82030533463824
3000,1200.0,1225,#600,#500,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.879061695776537
3000,1200.0,1250,#600,#500,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
3000,1200.0,1275,#600,#500,3,480.0,40,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9965744180531306
3000,1200.0,1300,#700,#600,3,480.0,40,#500,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.928678279191427
3000,1200.0,1325,#700,#600,3,480.0,40,#500,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9849990153297243
3000,1500.0,1,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.0031813805569148343
3000,1500.0,25,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.07953451392287085
3000,1500.0,50,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.1590690278457417
3000,1500.0,75,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.2386035417686125
3000,1500.0,100,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3181380556914834
3000,1500.0,125,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.39767256961435427
3000,1500.0,150,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.477207083537225
3000,1500.0,175,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.556741597460096
3000,1500.0,200,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6362761113829668
3000,1500.0,225,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7158106253058376
3000,1500.0,250,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7953451392287085
3000,1500.0,275,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.8748796531515791
3000,1500.0,300,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.95441416707445
3000,1500.0,325,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.0339486809973208
3000,1500.0,350,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.113483194920192
3000,1500.0,375,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.1930177088430627
3000,1500.0,400,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.2725522227659336
3000,1500.0,425,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.3520867366888045
3000,1500.0,450,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.4316212506116752
3000,1500.0,475,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.5111557645345461
3000,1500.0,500,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.590690278457417
3000,1500.0,525,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.6702247923802878
3000,1500.0,550,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.7497593063031582
3000,1500.0,575,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.8292938202260294
3000,1500.0,600,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.9088283341489
3000,1500.0,625,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.9883628480717712
3000,1500.0,650,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.0678973619946417
3000,1500.0,675,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.147431875917513
3000,1500.0,700,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.226966389840384
3000,1500.0,725,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.3065009037632547
3000,1500.0,750,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.3860354176861254
3000,1500.0,775,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.4655699316089965
3000,1500.0,800,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.545104445531867
3000,1500.0,825,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.6246389594547384
3000,1500.0,850,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.704173473377609
3000,1500.0,875,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.7837079873004797
3000,1500.0,900,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.8632425012233504
3000,1500.0,925,#500,#400,3,480.0,50,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.942777015146221
3000,1500.0,950,#600,#500,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.7909271540690916
3000,1500.0,975,#600,#500,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8643726054919627
3000,1500.0,1000,#600,#500,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
3000,1500.0,1025,#700,#600,3,480.0,50,#500,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.886437727087704
3000,1500.0,1050,#700,#600,3,480.0,50,#500,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
3000,1500.0,1075,#750,#600,3,480.0,50,#500,3,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.896324723683446
3000,1500.0,1100,#750,#600,3,480.0,50,#500,3,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.9636811126063165
3000,1500.0,1125,#600,#600,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9378180569148333
3000,1500.0,1150,#700,#700,3,480.0,50,#500,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.8786154026240522
3000,1500.0,1175,#700,#700,3,480.0,50,#500,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9411939983332704
3000,1500.0,1200,#750,#700,3,480.0,50,#500,3,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.8738725940424885
3000,1500.0,1225,#750,#700,3,480.0,50,#500,3,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9337449397517075
3000,1500.0,1250,#750,#700,3,480.0,50,#500,3,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9936172854609264
3000,1500.0,1275,#600,#600,3,480.0,50,#500,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.9965744180531306
3000,1500.0,1300,#700,#700,3,480.0,50,#500,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.928678279191427
3000,1500.0,1325,#700,#700,3,480.0,50,#500,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9849990153297243
3000,1800.0,1,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.0038176566682978003
3000,1800.0,25,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.09544141670744502
3000,1800.0,50,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.19088283341489004
3000,1800.0,75,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.28632425012233503
3000,1800.0,100,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3817656668297801
3000,1800.0,125,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.477207083537225
3000,1800.0,150,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5726485002446701
3000,1800.0,175,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6680899169521151
3000,1800.0,200,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7635313336595602
3000,1800.0,225,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.858972750367005
3000,1800.0,250,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.95441416707445
3000,1800.0,275,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.049855583781895
3000,1800.0,300,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.1452970004893401
3000,1800.0,325,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.2407384171967852
3000,1800.0,350,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.3361798339042301
3000,1800.0,375,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.4316212506116752
3000,1800.0,400,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.5270626673191203
3000,1800.0,425,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.6225040840265652
3000,1800.0,450,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.71794550073401
3000,1800.0,475,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.8133869174414552
3000,1800.0,500,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.9088283341489
3000,1800.0,525,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.004269750856345
3000,1800.0,550,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.09971116756379
3000,1800.0,575,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.1951525842712356
3000,1800.0,600,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.2905940009786803
3000,1800.0,625,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.3860354176861254
3000,1800.0,650,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.4814768343935705
3000,1800.0,675,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.5769182511010156
3000,1800.0,700,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.6723596678084602
3000,1800.0,725,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.7678010845159053
3000,1800.0,750,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.8632425012233504
3000,1800.0,775,#500,#400,3,480.0,60,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.9586839179307955
3000,1800.0,800,#600,#500,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.82030533463824
3000,1800.0,825,#600,#500,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9084398763456853
3000,1800.0,850,#600,#500,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9965744180531306
3000,1800.0,875,#700,#600,3,480.0,60,#500,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
3000,1800.0,900,#750,#600,3,480.0,60,#500,3,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.9097960014680195
3000,1800.0,925,#750,#600,3,480.0,60,#500,3,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.990623668175465
3000,1800.0,950,#600,#600,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9769889643403644
3000,1800.0,975,#700,#700,3,480.0,60,#500,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.928678279191427
3000,1800.0,1000,#750,#700,3,480.0,60,#500,3,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.8738725940424885
3000,1800.0,1025,#750,#700,3,480.0,60,#500,3,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.945719408893551
3000,1800.0,1050,#600,#600,3,480.0,60,#500,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.9613206013701525
3000,1800.0,1075,#700,#700,3,480.0,60,#500,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9061499847361083
3000,1800.0,1100,#700,#700,3,480.0,60,#500,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9737348681020643
3000,1800.0,1125,#750,#750,3,480.0,60,#500,3,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.90979600146802
3000,1800.0,1150,#750,#750,3,480.0,60,#500,3,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9744581348339763
3000,1800.0,1175,#700,#800,3,480.0,60,#500,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.8877177438181203
3000,1800.0,1200,#700,#800,3,480.0,60,#500,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.94915854687808
3000,1800.0,1225,#750,#1000,3,480.0,60,#500,3,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.880404122665313
3000,1800.0,1250,#750,#1000,3,480.0,60,#500,3,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.939187880270727
3000,1800.0,1275,#750,#1000,3,480.0,60,#500,3,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.997971637876142
3000,1800.0,1300,#700,#1000,3,480.0,60,#500,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.9286782791914265
3000,1800.0,1325,#700,#1000,3,480.0,60,#500,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.9849990153297234
3000,2100.0,1,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.004453932779680766
3000,2100.0,25,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.11134831949201918
3000,2100.0,50,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.22269663898403835
3000,2100.0,75,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.33404495847605753
3000,2100.0,100,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.4453932779680767
3000,2100.0,125,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5567415974600959
3000,2100.0,150,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6680899169521151
3000,2100.0,175,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7794382364441342
3000,2100.0,200,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.8907865559361534
3000,2100.0,225,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.0021348754281725
3000,2100.0,250,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.1134831949201918
3000,2100.0,275,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.224831514412211
3000,2100.0,300,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.3361798339042301
3000,2100.0,325,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.4475281533962494
3000,2100.0,350,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.5588764728882685
3000,2100.0,375,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.6702247923802875
3000,2100.0,400,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.7815731118723068
3000,2100.0,425,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.8929214313643257
3000,2100.0,450,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.004269750856345
3000,2100.0,475,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.115618070348364
3000,2100.0,500,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.2269663898403835
3000,2100.0,525,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.338314709332403
3000,2100.0,550,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.449663028824422
3000,2100.0,575,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.561011348316441
3000,2100.0,600,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.6723596678084602
3000,2100.0,625,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.7837079873004797
3000,2100.0,650,#500,#400,3,480.0,70,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.895056306792499
3000,2100.0,675,#600,#500,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.7762380637845174
3000,2100.0,700,#600,#500,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.8790616957765365
3000,2100.0,725,#600,#500,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.981885327768556
3000,2100.0,750,#700,#600,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.956838647260575
3000,2100.0,775,#750,#600,3,480.0,70,#500,3,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.923267279252594
3000,2100.0,800,#600,#600,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.924761087772989
3000,2100.0,825,#700,#700,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.8911311217658957
3000,2100.0,850,#700,#700,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9787411557588017
3000,2100.0,875,#750,#700,3,480.0,70,#500,3,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9337449397517075
3000,2100.0,900,#600,#600,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.961320601370152
3000,2100.0,925,#700,#700,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.917414131963768
3000,2100.0,950,#700,#700,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9962631625573835
3000,2100.0,975,#750,#750,3,480.0,70,#500,3,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.942127068150998
3000,2100.0,1000,#600,#700,3,480.0,70,#500,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,4620,2.9912329306769214
3000,2100.0,1025,#700,#800,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.938918413034753
3000,2100.0,1050,#750,#1000,3,480.0,70,#500,3,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.880404122665313
3000,2100.0,1075,#750,#1000,3,480.0,70,#500,3,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9489851732049632
3000,2100.0,1100,#700,#1000,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.8911311217658953
3000,2100.0,1125,#700,#1000,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.956838647260575
3000,2100.0,1150,#750,#1000,3,480.0,70,#500,3,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.891834297755254
3000,2100.0,1175,#750,#1000,3,480.0,70,#500,3,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9547002607499335
3000,2100.0,1200,#700,#1000,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.9113488219181045
3000,2100.0,1225,#700,#1000,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.972001922374732
3000,2100.0,1250,#750,#1000,3,480.0,70,#500,3,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.901505984369821
3000,2100.0,1275,#750,#1000,3,480.0,70,#500,3,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9595361040572166
3000,2100.0,1300,#700,#1000,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.9286782791914265
3000,2100.0,1325,#700,#1000,3,480.0,70,#500,2,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.9849990153297234
3000,2400.0,1,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.005090208891063735
3000,2400.0,25,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.12725522227659333
3000,2400.0,50,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.25451044455318667
3000,2400.0,75,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.3817656668297801
3000,2400.0,100,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.5090208891063733
3000,2400.0,125,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.6362761113829668
3000,2400.0,150,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.7635313336595602
3000,2400.0,175,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,0.8907865559361535
3000,2400.0,200,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.0180417782127467
3000,2400.0,225,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.1452970004893404
3000,2400.0,250,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.2725522227659336
3000,2400.0,275,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.399807445042527
3000,2400.0,300,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.5270626673191203
3000,2400.0,325,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.6543178895957138
3000,2400.0,350,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.781573111872307
3000,2400.0,375,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,1.9088283341489
3000,2400.0,400,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.0360835564254933
3000,2400.0,425,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.1633387787020877
3000,2400.0,450,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.2905940009786807
3000,2400.0,475,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.417849223255274
3000,2400.0,500,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.545104445531867
3000,2400.0,525,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.6723596678084607
3000,2400.0,550,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.799614890085054
3000,2400.0,575,#500,#400,3,480.0,80,#500,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3040,2.926870112361647
3000,2400.0,600,#600,#500,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.82030533463824
3000,2400.0,625,#600,#500,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
3000,2400.0,650,#700,#600,3,480.0,80,#500,2,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.928678279191427
3000,2400.0,675,#750,#600,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.90979600146802
3000,2400.0,700,#600,#600,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.92476108777299
3000,2400.0,725,#700,#700,3,480.0,80,#500,2,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9036468409077396
3000,2400.0,750,#750,#700,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.873872594042489
3000,2400.0,775,#750,#700,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9696683471772385
3000,2400.0,800,#700,#700,3,480.0,80,#500,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.88362169028079
3000,2400.0,825,#700,#700,3,480.0,80,#500,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9737348681020643
3000,2400.0,850,#750,#750,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.931350045923339
3000,2400.0,875,#600,#700,3,480.0,80,#500,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,4620,2.991232930676922
3000,2400.0,900,#700,#800,3,480.0,80,#500,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.94915854687808
3000,2400.0,925,#750,#1000,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.8999987085337846
3000,2400.0,950,#750,#1000,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9783770520076707
3000,2400.0,975,#700,#1000,3,480.0,80,#500,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.928678279191427
3000,2400.0,1000,#750,#1000,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.8738725940424885
3000,2400.0,1025,#750,#1000,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.945719408893551
3000,2400.0,1050,#700,#1000,3,480.0,80,#500,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.911348821918105
3000,2400.0,1075,#700,#1000,3,480.0,80,#500,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.980666651011393
3000,2400.0,1100,#750,#1000,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.91808601856622
3000,2400.0,1125,#750,#1000,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518157
3000,2400.0,1150,#700,#1000,3,480.0,80,#500,2,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.960861556984739
3000,2400.0,1175,#750,#400,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.8944002554285073
3000,2400.0,1200,#750,#400,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.95598323958656
3000,2400.0,1225,#700,#400,3,480.0,80,#500,2,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,6900,2.9436971421616396
3000,2400.0,1250,#750,#400,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.873872594042489
3000,2400.0,1275,#750,#400,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.931350045923339
3000,2400.0,1300,#750,#400,3,480.0,80,#500,3,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.9888274978041895
3000,2400.0,1325,#700,#400,3,480.0,80,#500,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9849990153297243
3000,2700.0,1,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.0057264850024467
3000,2700.0,25,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.14316212506116752
3000,2700.0,50,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.28632425012233503
3000,2700.0,75,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.4294863751835024
3000,2700.0,100,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.5726485002446701
3000,2700.0,125,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.7158106253058375
3000,2700.0,150,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.8589727503670048
3000,2700.0,175,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.0021348754281725
3000,2700.0,200,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.1452970004893401
3000,2700.0,225,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.2884591255505078
3000,2700.0,250,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.431621250611675
3000,2700.0,275,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.5747833756728427
3000,2700.0,300,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.7179455007340096
3000,2700.0,325,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.8611076257951775
3000,2700.0,350,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.004269750856345
3000,2700.0,375,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.147431875917513
3000,2700.0,400,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.2905940009786803
3000,2700.0,425,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.4337561260398477
3000,2700.0,450,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.5769182511010156
3000,2700.0,475,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.7200803761621826
3000,2700.0,500,#500,#400,3,480.0,90,#500,0,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.86324250122335
3000,2700.0,525,#600,#500,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.7762380637845174
3000,2700.0,550,#600,#500,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.908439876345685
3000,2700.0,575,#700,#600,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.914598095156853
3000,2700.0,600,#750,#600,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3800,2.9097960014680195
