Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
3000,2700.0,625,#600,#600,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,9,CU,75 C,3780,2.9378180569148333
3000,2700.0,650,#700,#700,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,9,CU,75 C,4140,2.928678279191427
3000,2700.0,675,#750,#700,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,9,CU,75 C,4275,2.9097960014680195
3000,2700.0,700,#600,#600,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.961320601370152
3000,2700.0,725,#700,#700,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,10,CU,75 C,4600,2.9399424264190865
3000,2700.0,750,#750,#750,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,10,CU,75 C,4750,2.90979600146802
3000,2700.0,775,#600,#700,3,480.0,90,#500,1,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,11,CU,75 C,4620,2.980549955924504
3000,2700.0,800,#700,#800,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,11,CU,75 C,5060,2.9491585468780794
3000,2700.0,825,#750,#1000,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.9097960014680195
3000,2700.0,850,#750,#1000,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.997971637876142
3000,2700.0,875,#700,#1000,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.9568386472605748
3000,2700.0,900,#750,#1000,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.9097960014680195
3000,2700.0,925,#750,#1000,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.990623668175465
3000,2700.0,950,#700,#1000,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,13,CU,75 C,5980,2.9633371937380706
3000,2700.0,975,#750,#1000,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9097960014680195
3000,2700.0,1000,#750,#1000,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518153
3000,2700.0,1025,#700,#1000,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,14,CU,75 C,6440,2.9689073764330667
3000,2700.0,1050,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.9097960014680195
3000,2700.0,1075,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.97907685864583
3000,2700.0,1100,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,15,CU,75 C,6900,2.9737348681020643
3000,2700.0,1125,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.9097960014680195
3000,2700.0,1150,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.9744581348339754
3000,2700.0,1175,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9779589233124364
3000,2700.0,1200,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.9097960014680195
3000,2700.0,1225,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.970416751498604
3000,2700.0,1250,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,17,CU,75 C,7820,2.9816860308510003
3000,2700.0,1275,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.90979600146802
3000,2700.0,1300,#750,#400,3,480.0,90,#500,3,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.9668508250262167
3000,2700.0,1325,#700,#400,3,480.0,90,#500,2,Coarse,OK - HIGH: Circuit load current (2700.0A) is within 90.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,18,CU,75 C,8280,2.984999015329724
3000,3000.0,1,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.0063627611138296685
3000,3000.0,25,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.1590690278457417
3000,3000.0,50,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.3181380556914834
3000,3000.0,75,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.477207083537225
3000,3000.0,100,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.6362761113829668
3000,3000.0,125,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.7953451392287085
3000,3000.0,150,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,0.95441416707445
3000,3000.0,175,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.113483194920192
3000,3000.0,200,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.2725522227659336
3000,3000.0,225,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.4316212506116752
3000,3000.0,250,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.590690278457417
3000,3000.0,275,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.7497593063031582
3000,3000.0,300,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,1.9088283341489
3000,3000.0,325,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.0678973619946417
3000,3000.0,350,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.226966389840384
3000,3000.0,375,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.3860354176861254
3000,3000.0,400,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.545104445531867
3000,3000.0,425,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.704173473377609
3000,3000.0,450,#500,#400,3,480.0,100,#500,0,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3040,2.8632425012233504
3000,3000.0,475,#600,#500,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.7909271540690916
3000,3000.0,500,#600,#500,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3360,2.9378180569148333
3000,3000.0,525,#700,#600,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
3000,3000.0,550,#750,#600,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,8,CU,75 C,3800,2.9636811126063165
3000,3000.0,575,#700,#700,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,9,CU,75 C,4140,2.8786154026240522
3000,3000.0,600,#750,#700,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,9,CU,75 C,4275,2.8738725940424885
3000,3000.0,625,#750,#700,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,9,CU,75 C,4275,2.9936172854609264
3000,3000.0,650,#700,#700,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,10,CU,75 C,4600,2.928678279191427
3000,3000.0,675,#750,#750,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,10,CU,75 C,4750,2.90979600146802
3000,3000.0,700,#600,#700,3,480.0,100,#500,1,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,11,CU,75 C,4620,2.991232930676922
3000,3000.0,725,#700,#800,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,11,CU,75 C,5060,2.9696388145647337
3000,3000.0,750,#750,#1000,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
3000,3000.0,775,#700,#1000,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.909904700478661
3000,3000.0,800,#750,#1000,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.873872594042489
3000,3000.0,825,#750,#1000,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.963681112606317
3000,3000.0,850,#700,#1000,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,13,CU,75 C,5980,2.9460077364647486
3000,3000.0,875,#750,#1000,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.901505984369821
3000,3000.0,900,#750,#1000,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518157
3000,3000.0,925,#700,#1000,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,14,CU,75 C,6440,2.976953195881395
3000,3000.0,950,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.925191747507533
3000,3000.0,975,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,15,CU,75 C,6900,2.928678279191428
3000,3000.0,1000,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.873872594042489
3000,3000.0,1025,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.9457194088935514
3000,3000.0,1050,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9568386472605757
3000,3000.0,1075,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.896324723683446
3000,3000.0,1100,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.9636811126063165
3000,3000.0,1125,#700,#400,3,480.0,100,#500,2,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,17,CU,75 C,7820,2.9816860308510007
3000,3000.0,1150,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.91613542630782
3000,3000.0,1175,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.979529674705816
3000,3000.0,1200,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.8738725940424885
3000,3000.0,1225,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.9337449397517075
3000,3000.0,1250,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.9936172854609264
3000,3000.0,1275,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.8927796505822427
3000,3000.0,1300,#750,#400,3,480.0,100,#500,3,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.9495008202015023
3000,3000.0,1325,#1000,#400,3,480.0,100,#500,5,Coarse,OK - HIGH: Circuit load current (3000.0A) is within 100.0% of User-specified breaker rating (3000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3000A.,480 V / 3 pole,3,1,19,CU,75 C,10355,2.73658786360016
3500,350.0,1,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.003034989630239236
3500,350.0,25,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.0758747407559809
3500,350.0,50,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.1517494815119618
3500,350.0,75,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.22762422226794268
3500,350.0,100,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.3034989630239236
3500,350.0,125,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.3793737037799045
3500,350.0,150,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.45524844453588537
3500,350.0,175,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.5311231852918663
3500,350.0,200,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.6069979260478472
3500,350.0,225,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.6828726668038281
3500,350.0,250,#700,#500,1,120.0,10,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.758747407559809
3500,700.0,1,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.006069979260478472
3500,700.0,25,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.1517494815119618
3500,700.0,50,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.3034989630239236
3500,700.0,75,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.45524844453588537
3500,700.0,100,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.6069979260478472
3500,700.0,125,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.758747407559809
3500,700.0,150,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.9104968890717707
3500,700.0,175,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.0622463705837326
3500,700.0,200,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.2139958520956944
3500,700.0,225,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.3657453336076562
3500,700.0,250,#700,#500,1,120.0,20,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.517494815119618
3500,1050.0,1,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.009104968890717708
3500,1050.0,25,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.22762422226794274
3500,1050.0,50,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.4552484445358855
3500,1050.0,75,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.6828726668038281
3500,1050.0,100,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.910496889071771
3500,1050.0,125,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.1381211113397134
3500,1050.0,150,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.3657453336076562
3500,1050.0,175,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.5933695558755991
3500,1050.0,200,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.820993778143542
3500,1050.0,225,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.0486180004114845
3500,1050.0,250,#700,#500,1,120.0,30,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.2762422226794268
3500,1400.0,1,#700,#500,1,120.0,40,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.012139958520956944
3500,1400.0,25,#700,#500,1,120.0,40,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.3034989630239236
3500,1400.0,50,#700,#500,1,120.0,40,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.6069979260478472
3500,1400.0,75,#700,#500,1,120.0,40,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.9104968890717707
3500,1400.0,100,#700,#500,1,120.0,40,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.2139958520956944
3500,1400.0,125,#700,#500,1,120.0,40,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.517494815119618
3500,1400.0,150,#700,#500,1,120.0,40,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.8209937781435415
3500,1400.0,175,#700,#500,1,120.0,40,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.1244927411674652
3500,1400.0,200,#700,#500,1,120.0,40,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.4279917041913888
3500,1400.0,225,#700,#500,1,120.0,40,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.7314906672153123
3500,1400.0,250,#750,#600,1,120.0,40,#700,1,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3800,2.9037396302392358
3500,1750.0,1,#700,#500,1,120.0,50,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.01517494815119618
3500,1750.0,25,#700,#500,1,120.0,50,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.3793737037799045
3500,1750.0,50,#700,#500,1,120.0,50,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.758747407559809
3500,1750.0,75,#700,#500,1,120.0,50,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.1381211113397132
3500,1750.0,100,#700,#500,1,120.0,50,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.517494815119618
3500,1750.0,125,#700,#500,1,120.0,50,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.8968685188995225
3500,1750.0,150,#700,#500,1,120.0,50,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.2762422226794263
3500,1750.0,175,#700,#500,1,120.0,50,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.655615926459331
3500,1750.0,200,#750,#600,1,120.0,50,#700,1,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3800,2.903739630239235
3500,1750.0,225,#750,#700,1,120.0,50,#700,1,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,4275,2.903739630239235
3500,1750.0,250,#750,#700,1,120.0,50,#700,1,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9037396302392358
3500,2100.0,1,#700,#500,1,120.0,60,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.018209937781435415
3500,2100.0,25,#700,#500,1,120.0,60,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.4552484445358855
3500,2100.0,50,#700,#500,1,120.0,60,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.910496889071771
3500,2100.0,75,#700,#500,1,120.0,60,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.3657453336076562
3500,2100.0,100,#700,#500,1,120.0,60,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.820993778143542
3500,2100.0,125,#700,#500,1,120.0,60,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.2762422226794268
3500,2100.0,150,#700,#500,1,120.0,60,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.7314906672153123
3500,2100.0,175,#600,#500,1,120.0,60,#700,-1,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,3780,2.955156988223286
3500,2100.0,200,#700,#700,1,120.0,60,#700,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4600,2.9135900450296663
3500,2100.0,225,#700,#700,1,120.0,60,#700,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5060,2.979808000598522
3500,2100.0,250,#750,#1000,1,120.0,60,#700,1,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5700,2.903739630239235
3500,2450.0,1,#700,#500,1,120.0,70,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.02124492741167465
3500,2450.0,25,#700,#500,1,120.0,70,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.5311231852918662
3500,2450.0,50,#700,#500,1,120.0,70,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.0622463705837324
3500,2450.0,75,#700,#500,1,120.0,70,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.5933695558755987
3500,2450.0,100,#700,#500,1,120.0,70,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.124492741167465
3500,2450.0,125,#700,#500,1,120.0,70,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.655615926459331
3500,2450.0,150,#600,#500,1,120.0,70,#700,-1,Coarse,OK,120 V / 1 pole,1,1,9,CU,75 C,3780,2.9551569882232864
3500,2450.0,175,#700,#700,1,120.0,70,#700,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4600,2.9742898376344513
3500,2450.0,200,#750,#750,1,120.0,70,#700,1,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.9565348962435847
3500,2450.0,225,#700,#1000,1,120.0,70,#700,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,5980,2.941605333924182
3500,2450.0,250,#750,#1000,1,120.0,70,#700,1,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6650,2.9037396302392358
3500,2800.0,1,#700,#500,1,120.0,80,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.024279917041913887
3500,2800.0,25,#700,#500,1,120.0,80,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,0.6069979260478472
3500,2800.0,50,#700,#500,1,120.0,80,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.2139958520956944
3500,2800.0,75,#700,#500,1,120.0,80,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,1.8209937781435415
3500,2800.0,100,#700,#500,1,120.0,80,#700,0,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3680,2.4279917041913888
3500,2800.0,125,#750,#600,1,120.0,80,#700,1,Coarse,OK,120 V / 1 pole,1,1,8,CU,75 C,3800,2.9037396302392358
3500,2800.0,150,#700,#700,1,120.0,80,#700,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4600,2.9135900450296663
3500,2800.0,175,#750,#750,1,120.0,80,#700,1,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.9565348962435856
3500,2800.0,200,#700,#1000,1,120.0,80,#700,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,5980,2.988297482081709
3500,2800.0,225,#750,#1000,1,120.0,80,#700,1,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6650,2.986703619674642
3500,2800.0,250,#750,#500,1,120.0,80,#700,1,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,120 V / 1 pole,1,1,16,CU,75 C,7600,2.9037396302392358
3500,3150.0,1,#700,#500,1,120.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,8,CU,75 C,3680,0.02731490667215312
3500,3150.0,25,#700,#500,1,120.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,8,CU,75 C,3680,0.6828726668038281
3500,3150.0,50,#700,#500,1,120.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,8,CU,75 C,3680,1.3657453336076562
3500,3150.0,75,#700,#500,1,120.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,8,CU,75 C,3680,2.048618000411484
3500,3150.0,100,#700,#500,1,120.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,8,CU,75 C,3680,2.7314906672153123
3500,3150.0,125,#750,#700,1,120.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,9,CU,75 C,4275,2.903739630239235
3500,3150.0,150,#700,#700,1,120.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,11,CU,75 C,5060,2.979808000598522
3500,3150.0,175,#700,#1000,1,120.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,13,CU,75 C,5980,2.9416053339241817
3500,3150.0,200,#750,#1000,1,120.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,14,CU,75 C,6650,2.9867036196746417
3500,3150.0,225,#750,#500,1,120.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,120 V / 1 pole,1,1,16,CU,75 C,7600,2.9400363756172263
3500,3150.0,250,#750,#500,1,120.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,120 V / 1 pole,1,1,18,CU,75 C,8550,2.903739630239235
3500,3500.0,1,#700,#500,1,120.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,8,CU,75 C,3680,0.03034989630239236
3500,3500.0,25,#700,#500,1,120.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,8,CU,75 C,3680,0.758747407559809
3500,3500.0,50,#700,#500,1,120.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,8,CU,75 C,3680,1.517494815119618
3500,3500.0,75,#700,#500,1,120.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,8,CU,75 C,3680,2.2762422226794263
3500,3500.0,100,#750,#600,1,120.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,8,CU,75 C,3800,2.903739630239235
3500,3500.0,125,#750,#700,1,120.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,10,CU,75 C,4750,2.9037396302392358
3500,3500.0,150,#750,#1000,1,120.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,12,CU,75 C,5700,2.903739630239235
3500,3500.0,175,#750,#1000,1,120.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),120 V / 1 pole,1,1,14,CU,75 C,6650,2.9037396302392358
3500,3500.0,200,#750,#500,1,120.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,120 V / 1 pole,1,1,16,CU,75 C,7600,2.903739630239235
3500,3500.0,225,#750,#500,1,120.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,120 V / 1 pole,1,1,18,CU,75 C,8550,2.903739630239235
3500,3500.0,250,#1000,#500,1,120.0,100,#700,3,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,120 V / 1 pole,1,1,19,CU,75 C,10355,2.782418267346597
3500,350.0,1,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.001314796951728189
3500,350.0,25,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.03286992379320472
3500,350.0,50,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.06573984758640944
3500,350.0,75,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.09860977137961416
3500,350.0,100,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.13147969517281888
3500,350.0,125,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.1643496189660236
3500,350.0,150,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.19721954275922832
3500,350.0,175,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.23008946655243304
3500,350.0,200,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.26295939034563776
3500,350.0,225,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.2958293141388425
3500,350.0,250,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.3286992379320472
3500,350.0,275,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.36156916172525194
3500,350.0,300,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.39443908551845663
3500,350.0,325,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.4273090093116614
3500,350.0,350,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.4601789331048661
3500,350.0,375,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.49304885689807076
3500,350.0,400,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.5259187806912755
3500,350.0,425,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.5587887044844803
3500,350.0,450,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.591658628277685
3500,350.0,475,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.6245285520708896
3500,350.0,500,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.6573984758640944
3500,350.0,525,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.6902683996572991
3500,350.0,550,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.7231383234505039
3500,350.0,575,#700,#500,1,277.0,10,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.7560082472437086
3500,700.0,1,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.002629593903456378
3500,700.0,25,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.06573984758640944
3500,700.0,50,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.13147969517281888
3500,700.0,75,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.19721954275922832
3500,700.0,100,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.26295939034563776
3500,700.0,125,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.3286992379320472
3500,700.0,150,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.39443908551845663
3500,700.0,175,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.4601789331048661
3500,700.0,200,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.5259187806912755
3500,700.0,225,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.591658628277685
3500,700.0,250,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.6573984758640944
3500,700.0,275,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.7231383234505039
3500,700.0,300,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.7888781710369133
3500,700.0,325,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.8546180186233228
3500,700.0,350,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.9203578662097321
3500,700.0,375,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.9860977137961415
3500,700.0,400,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.051837561382551
3500,700.0,425,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.1175774089689605
3500,700.0,450,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.18331725655537
3500,700.0,475,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.2490571041417793
3500,700.0,500,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.3147969517281888
3500,700.0,525,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.3805367993145983
3500,700.0,550,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.4462766469010078
3500,700.0,575,#700,#500,1,277.0,20,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.5120164944874173
3500,1050.0,1,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.003944390855184566
3500,1050.0,25,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.09860977137961417
3500,1050.0,50,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.19721954275922834
3500,1050.0,75,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.2958293141388425
3500,1050.0,100,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.3944390855184567
3500,1050.0,125,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.4930488568980708
3500,1050.0,150,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.591658628277685
3500,1050.0,175,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.6902683996572991
3500,1050.0,200,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.7888781710369134
3500,1050.0,225,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.8874879424165274
3500,1050.0,250,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.9860977137961416
3500,1050.0,275,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.0847074851757559
3500,1050.0,300,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.18331725655537
3500,1050.0,325,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.2819270279349841
3500,1050.0,350,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.3805367993145983
3500,1050.0,375,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.4791465706942126
3500,1050.0,400,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.5777563420738268
3500,1050.0,425,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.6763661134534407
3500,1050.0,450,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.7749758848330548
3500,1050.0,475,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.8735856562126694
3500,1050.0,500,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.9721954275922833
3500,1050.0,525,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.0708051989718976
3500,1050.0,550,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.1694149703515118
3500,1050.0,575,#700,#500,1,277.0,30,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.2680247417311254
3500,1400.0,1,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.005259187806912756
3500,1400.0,25,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.13147969517281888
3500,1400.0,50,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.26295939034563776
3500,1400.0,75,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.39443908551845663
3500,1400.0,100,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.5259187806912755
3500,1400.0,125,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.6573984758640944
3500,1400.0,150,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.7888781710369133
3500,1400.0,175,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.9203578662097321
3500,1400.0,200,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.051837561382551
3500,1400.0,225,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.18331725655537
3500,1400.0,250,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.3147969517281888
3500,1400.0,275,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.4462766469010078
3500,1400.0,300,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.5777563420738265
3500,1400.0,325,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.7092360372466455
3500,1400.0,350,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.8407157324194643
3500,1400.0,375,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.972195427592283
3500,1400.0,400,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.103675122765102
3500,1400.0,425,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.235154817937921
3500,1400.0,450,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.36663451311074
3500,1400.0,475,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.4981142082835586
3500,1400.0,500,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.6295939034563776
3500,1400.0,525,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.7610735986291965
3500,1400.0,550,#700,#500,1,277.0,40,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.8925532938020155
3500,1400.0,575,#750,#600,1,277.0,40,#700,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3800,2.893256815689636
3500,1750.0,1,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.006573984758640944
3500,1750.0,25,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.1643496189660236
3500,1750.0,50,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.3286992379320472
3500,1750.0,75,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.49304885689807076
3500,1750.0,100,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.6573984758640944
3500,1750.0,125,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.821748094830118
3500,1750.0,150,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.9860977137961415
3500,1750.0,175,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.1504473327621652
3500,1750.0,200,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.3147969517281888
3500,1750.0,225,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.4791465706942124
3500,1750.0,250,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.643496189660236
3500,1750.0,275,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.8078458086262597
3500,1750.0,300,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.972195427592283
3500,1750.0,325,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.136545046558307
3500,1750.0,350,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.3008946655243303
3500,1750.0,375,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.465244284490354
3500,1750.0,400,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.6295939034563776
3500,1750.0,425,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.793943522422401
3500,1750.0,450,#700,#500,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.958293141388425
3500,1750.0,475,#750,#600,1,277.0,50,#700,1,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3800,2.9876021466360365
3500,1750.0,500,#700,#600,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4140,2.921771003840419
3500,1750.0,525,#750,#700,1,277.0,50,#700,1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.9351880738880354
3500,1750.0,550,#700,#700,1,277.0,50,#700,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.8925532938020155
3500,1750.0,575,#750,#700,1,277.0,50,#700,1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.893256815689636
3500,2100.0,1,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.007888781710369133
3500,2100.0,25,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.19721954275922834
3500,2100.0,50,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.3944390855184567
3500,2100.0,75,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.591658628277685
3500,2100.0,100,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.7888781710369134
3500,2100.0,125,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.9860977137961416
3500,2100.0,150,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.18331725655537
3500,2100.0,175,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.3805367993145983
3500,2100.0,200,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.5777563420738268
3500,2100.0,225,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.7749758848330548
3500,2100.0,250,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.9721954275922833
3500,2100.0,275,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.1694149703515118
3500,2100.0,300,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.36663451311074
3500,2100.0,325,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.5638540558699683
3500,2100.0,350,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.7610735986291965
3500,2100.0,375,#700,#500,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.9582931413884253
3500,2100.0,400,#600,#500,1,277.0,60,#700,-1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9261998026759715
