Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
3500,2100.0,425,#700,#600,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4140,2.980206423917228
3500,2100.0,450,#600,#600,1,277.0,60,#700,-1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.9627773002094218
3500,2100.0,475,#700,#700,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.9977370499402705
3500,2100.0,500,#600,#600,1,277.0,60,#700,-1,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,4620,2.9927043436458804
3500,2100.0,525,#750,#750,1,277.0,60,#700,1,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.881821017999163
3500,2100.0,550,#700,#750,1,277.0,60,#700,0,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5520,2.8925532938020146
3500,2100.0,575,#750,#1000,1,277.0,60,#700,1,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.8932568156896354
3500,2450.0,1,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.00920357866209732
3500,2450.0,25,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.230089466552433
3500,2450.0,50,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.460178933104866
3500,2450.0,75,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.690268399657299
3500,2450.0,100,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.920357866209732
3500,2450.0,125,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.1504473327621652
3500,2450.0,150,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.380536799314598
3500,2450.0,175,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.6106262658670312
3500,2450.0,200,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.840715732419464
3500,2450.0,225,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.070805198971897
3500,2450.0,250,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.3008946655243303
3500,2450.0,275,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.5309841320767634
3500,2450.0,300,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.761073598629196
3500,2450.0,325,#700,#500,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.991163065181629
3500,2450.0,350,#600,#500,1,277.0,70,#700,-1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9871622985650546
3500,2450.0,375,#750,#700,1,277.0,70,#700,1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.935188073888036
3500,2450.0,400,#700,#700,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.945145171871143
3500,2450.0,425,#750,#700,1,277.0,70,#700,1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.993891835365797
3500,2450.0,450,#750,#750,1,277.0,70,#700,1,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.881821017999162
3500,2450.0,475,#700,#750,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5520,2.914466576330818
3500,2450.0,500,#750,#1000,1,277.0,70,#700,1,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.935188073888036
3500,2450.0,525,#700,#1000,1,277.0,70,#700,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,5980,2.9734638754468263
3500,2450.0,550,#750,#1000,1,277.0,70,#700,1,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.9803448134863135
3500,2450.0,575,#750,#1000,1,277.0,70,#700,1,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.893256815689636
3500,2800.0,1,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.010518375613825511
3500,2800.0,25,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.26295939034563776
3500,2800.0,50,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.5259187806912755
3500,2800.0,75,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,0.7888781710369133
3500,2800.0,100,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.051837561382551
3500,2800.0,125,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.3147969517281888
3500,2800.0,150,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.5777563420738265
3500,2800.0,175,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,1.8407157324194643
3500,2800.0,200,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.103675122765102
3500,2800.0,225,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.36663451311074
3500,2800.0,250,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.6295939034563776
3500,2800.0,275,#700,#500,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,8,CU,75 C,3680,2.8925532938020155
3500,2800.0,300,#600,#500,1,277.0,80,#700,-1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,3780,2.9261998026759724
3500,2800.0,325,#750,#700,1,277.0,80,#700,1,Coarse,OK,277 V / 1 pole,1,1,9,CU,75 C,4275,2.907233901755769
3500,2800.0,350,#700,#700,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.9451451718711428
3500,2800.0,375,#600,#600,1,277.0,80,#700,-1,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,4620,2.9927043436458804
3500,2800.0,400,#750,#750,1,277.0,80,#700,1,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.9275642087610545
3500,2800.0,425,#700,#750,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5520,2.980206423917228
3500,2800.0,450,#700,#1000,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,5980,2.912780939213218
3500,2800.0,475,#750,#1000,1,277.0,80,#700,1,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.9416390366877896
3500,2800.0,500,#750,#1000,1,277.0,80,#700,1,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.8752862764617495
3500,2800.0,525,#700,#1000,1,277.0,80,#700,0,Coarse,OK,277 V / 1 pole,1,1,15,CU,75 C,6900,2.945145171871143
3500,2800.0,550,#750,#500,1,277.0,80,#700,1,Coarse,OK,277 V / 1 pole,1,1,15,CU,75 C,7125,2.9519605771673962
3500,2800.0,575,#750,#500,1,277.0,80,#700,1,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.893256815689636
3500,3150.0,1,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,0.011833172565553699
3500,3150.0,25,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,0.29582931413884245
3500,3150.0,50,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,0.5916586282776849
3500,3150.0,75,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,0.8874879424165274
3500,3150.0,100,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,1.1833172565553698
3500,3150.0,125,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,1.4791465706942124
3500,3150.0,150,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,1.7749758848330548
3500,3150.0,175,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,2.070805198971897
3500,3150.0,200,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,2.3666345131107396
3500,3150.0,225,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,2.662463827249582
3500,3150.0,250,#700,#500,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,2.958293141388425
3500,3150.0,275,#700,#600,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,9,CU,75 C,4140,2.8925532938020155
3500,3150.0,300,#600,#600,1,277.0,90,#700,-1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,10,CU,75 C,4200,2.9627773002094218
3500,3150.0,325,#750,#700,1,277.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,10,CU,75 C,4750,2.943574325527716
3500,3150.0,350,#750,#750,1,277.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.881821017999163
3500,3150.0,375,#700,#750,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,12,CU,75 C,5520,2.958293141388425
3500,3150.0,400,#700,#1000,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,13,CU,75 C,5980,2.912780939213218
3500,3150.0,425,#750,#1000,1,277.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.9609919250870522
3500,3150.0,450,#750,#1000,1,277.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,14,CU,75 C,6650,2.911227354917521
3500,3150.0,475,#700,#1000,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,15,CU,75 C,6900,2.9977370499402705
3500,3150.0,500,#700,#1000,1,277.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,16,CU,75 C,7360,2.958293141388425
3500,3150.0,525,#750,#500,1,277.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.971877924811636
3500,3150.0,550,#750,#500,1,277.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,17,CU,75 C,8075,2.9302549846882244
3500,3150.0,575,#750,#500,1,277.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.8932568156896354
3500,3500.0,1,#700,#500,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,0.013147969517281888
3500,3500.0,25,#700,#500,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,0.3286992379320472
3500,3500.0,50,#700,#500,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,0.6573984758640944
3500,3500.0,75,#700,#500,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,0.9860977137961415
3500,3500.0,100,#700,#500,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,1.3147969517281888
3500,3500.0,125,#700,#500,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,1.643496189660236
3500,3500.0,150,#700,#500,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,1.972195427592283
3500,3500.0,175,#700,#500,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,2.3008946655243303
3500,3500.0,200,#700,#500,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,2.6295939034563776
3500,3500.0,225,#700,#500,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,8,CU,75 C,3680,2.958293141388425
3500,3500.0,250,#700,#600,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,9,CU,75 C,4140,2.921771003840419
3500,3500.0,275,#700,#700,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,10,CU,75 C,4600,2.8925532938020155
3500,3500.0,300,#600,#600,1,277.0,100,#700,-1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,11,CU,75 C,4620,2.9927043436458804
3500,3500.0,325,#750,#750,1,277.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.9733073995229455
3500,3500.0,350,#750,#1000,1,277.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,12,CU,75 C,5700,2.935188073888036
3500,3500.0,375,#750,#1000,1,277.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.902933259889266
3500,3500.0,400,#750,#1000,1,277.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,14,CU,75 C,6650,2.87528627646175
3500,3500.0,425,#700,#1000,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),277 V / 1 pole,1,1,15,CU,75 C,6900,2.980206423917229
3500,3500.0,450,#700,#1000,1,277.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,16,CU,75 C,7360,2.958293141388425
3500,3500.0,475,#750,#500,1,277.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.9876021466360365
3500,3500.0,500,#750,#500,1,277.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,17,CU,75 C,8075,2.959853519887095
3500,3500.0,525,#750,#500,1,277.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.9351880738880354
3500,3500.0,550,#750,#500,1,277.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,19,CU,75 C,9025,2.91311899062572
3500,3500.0,575,#1000,#500,1,277.0,100,#700,3,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,277 V / 1 pole,1,1,19,CU,75 C,10355,2.7723734360565375
3500,350.0,1,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.0017509555559072517
3500,350.0,25,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.04377388889768129
3500,350.0,50,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.08754777779536257
3500,350.0,75,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.13132166669304385
3500,350.0,100,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.17509555559072515
3500,350.0,125,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.21886944448840642
3500,350.0,150,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.2626433333860877
3500,350.0,175,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.306417222283769
3500,350.0,200,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.3501911111814503
3500,350.0,225,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.3939650000791316
3500,350.0,250,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.43773888897681285
3500,350.0,275,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.48151277787449415
3500,350.0,300,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.5252866667721754
3500,350.0,325,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.5690605556698567
3500,350.0,350,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.612834444567538
3500,350.0,375,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.6566083334652192
3500,350.0,400,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.7003822223629006
3500,350.0,425,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.7441561112605818
3500,350.0,450,#700,#500,2,208.0,10,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.7879300001582632
3500,700.0,1,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.0035019111118145033
3500,700.0,25,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.08754777779536257
3500,700.0,50,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.17509555559072515
3500,700.0,75,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.2626433333860877
3500,700.0,100,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.3501911111814503
3500,700.0,125,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.43773888897681285
3500,700.0,150,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.5252866667721754
3500,700.0,175,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.612834444567538
3500,700.0,200,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.7003822223629006
3500,700.0,225,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.7879300001582632
3500,700.0,250,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.8754777779536257
3500,700.0,275,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.9630255557489883
3500,700.0,300,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.0505733335443508
3500,700.0,325,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.1381211113397134
3500,700.0,350,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.225668889135076
3500,700.0,375,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.3132166669304384
3500,700.0,400,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.4007644447258012
3500,700.0,425,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.4883122225211636
3500,700.0,450,#700,#500,2,208.0,20,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.5758600003165264
3500,1050.0,1,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.005252866667721755
3500,1050.0,25,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.1313216666930439
3500,1050.0,50,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.2626433333860878
3500,1050.0,75,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.3939650000791316
3500,1050.0,100,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.5252866667721756
3500,1050.0,125,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.6566083334652193
3500,1050.0,150,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.7879300001582632
3500,1050.0,175,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.9192516668513071
3500,1050.0,200,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.0505733335443512
3500,1050.0,225,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.181895000237395
3500,1050.0,250,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.3132166669304386
3500,1050.0,275,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.4445383336234825
3500,1050.0,300,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.5758600003165264
3500,1050.0,325,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.70718166700957
3500,1050.0,350,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.8385033337026142
3500,1050.0,375,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.969825000395658
3500,1050.0,400,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.1011466670887025
3500,1050.0,425,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.2324683337817457
3500,1050.0,450,#700,#500,2,208.0,30,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.36379000047479
3500,1400.0,1,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.007003822223629007
3500,1400.0,25,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.17509555559072515
3500,1400.0,50,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.3501911111814503
3500,1400.0,75,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.5252866667721754
3500,1400.0,100,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.7003822223629006
3500,1400.0,125,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.8754777779536257
3500,1400.0,150,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.0505733335443508
3500,1400.0,175,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.225668889135076
3500,1400.0,200,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.4007644447258012
3500,1400.0,225,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.5758600003165264
3500,1400.0,250,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.7509555559072514
3500,1400.0,275,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.9260511114979766
3500,1400.0,300,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.1011466670887016
3500,1400.0,325,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.2762422226794268
3500,1400.0,350,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.451337778270152
3500,1400.0,375,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.6264333338608767
3500,1400.0,400,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.8015288894516024
3500,1400.0,425,#700,#500,2,208.0,40,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.976624445042327
3500,1400.0,450,#600,#500,2,208.0,40,#700,-1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,3780,2.922682735605448
3500,1750.0,1,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.008754777779536257
3500,1750.0,25,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.21886944448840642
3500,1750.0,50,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.43773888897681285
3500,1750.0,75,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.6566083334652192
3500,1750.0,100,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.8754777779536257
3500,1750.0,125,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.094347222442032
3500,1750.0,150,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.3132166669304384
3500,1750.0,175,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.5320861114188449
3500,1750.0,200,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.7509555559072514
3500,1750.0,225,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.9698250003956579
3500,1750.0,250,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.188694444884064
3500,1750.0,275,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.407563889372471
3500,1750.0,300,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.6264333338608767
3500,1750.0,325,#700,#500,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.845302778349284
3500,1750.0,350,#750,#600,2,208.0,50,#700,1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3800,2.9316602036069206
3500,1750.0,375,#700,#600,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4140,2.9182592598454185
3500,1750.0,400,#750,#700,2,208.0,50,#700,1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4275,2.9781944925530617
3500,1750.0,425,#700,#700,2,208.0,50,#700,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4600,2.9766244450423276
3500,1750.0,450,#600,#600,2,208.0,50,#700,-1,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,4620,2.989107343232845
3500,2100.0,1,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.01050573333544351
3500,2100.0,25,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.2626433333860878
3500,2100.0,50,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.5252866667721756
3500,2100.0,75,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.7879300001582632
3500,2100.0,100,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.0505733335443512
3500,2100.0,125,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.3132166669304386
3500,2100.0,150,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.5758600003165264
3500,2100.0,175,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.8385033337026142
3500,2100.0,200,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.1011466670887025
3500,2100.0,225,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.36379000047479
3500,2100.0,250,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.626433333860877
3500,2100.0,275,#700,#500,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.889076667246965
3500,2100.0,300,#600,#500,2,208.0,60,#700,-1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,3780,2.9226827356054477
3500,2100.0,325,#750,#700,2,208.0,60,#700,1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4275,2.9037396302392358
3500,2100.0,350,#700,#700,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4600,2.941605333924182
3500,2100.0,375,#600,#600,2,208.0,60,#700,-1,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,4620,2.9891073432328445
3500,2100.0,400,#750,#750,2,208.0,60,#700,1,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.92404550177937
3500,2100.0,425,#700,#750,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5520,2.9766244450423267
3500,2100.0,450,#700,#1000,2,208.0,60,#700,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,5980,2.9092800005843555
3500,2450.0,1,#700,#500,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.012256688891350759
3500,2450.0,25,#700,#500,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.306417222283769
3500,2450.0,50,#700,#500,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.612834444567538
3500,2450.0,75,#700,#500,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.9192516668513069
3500,2450.0,100,#700,#500,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.225668889135076
3500,2450.0,125,#700,#500,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.5320861114188449
3500,2450.0,150,#700,#500,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.8385033337026138
3500,2450.0,175,#700,#500,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.144920555986383
3500,2450.0,200,#700,#500,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.451337778270152
3500,2450.0,225,#700,#500,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.757755000553921
3500,2450.0,250,#750,#600,2,208.0,70,#700,1,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3800,2.9316602036069206
3500,2450.0,275,#700,#600,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4140,2.9960795067746298
3500,2450.0,300,#700,#700,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4600,2.941605333924183
3500,2450.0,325,#700,#700,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5060,2.8970355561374523
3500,2450.0,350,#750,#750,2,208.0,70,#700,1,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.9849631163997734
3500,2450.0,375,#750,#1000,2,208.0,70,#700,1,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.9316602036069206
3500,2450.0,400,#750,#1000,2,208.0,70,#700,1,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.8865577389360446
3500,2450.0,425,#700,#1000,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6440,2.9766244450423267
3500,2450.0,450,#700,#1000,2,208.0,70,#700,0,Coarse,OK,208 V / 2 pole,2,1,15,CU,75 C,6900,2.941605333924183
3500,2800.0,1,#700,#500,2,208.0,80,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.014007644447258013
3500,2800.0,25,#700,#500,2,208.0,80,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.3501911111814503
3500,2800.0,50,#700,#500,2,208.0,80,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,0.7003822223629006
3500,2800.0,75,#700,#500,2,208.0,80,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.0505733335443508
3500,2800.0,100,#700,#500,2,208.0,80,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.4007644447258012
3500,2800.0,125,#700,#500,2,208.0,80,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,1.7509555559072514
3500,2800.0,150,#700,#500,2,208.0,80,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.1011466670887016
3500,2800.0,175,#700,#500,2,208.0,80,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.451337778270152
3500,2800.0,200,#700,#500,2,208.0,80,#700,0,Coarse,OK,208 V / 2 pole,2,1,8,CU,75 C,3680,2.8015288894516024
3500,2800.0,225,#600,#500,2,208.0,80,#700,-1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,3780,2.922682735605448
3500,2800.0,250,#750,#700,2,208.0,80,#700,1,Coarse,OK,208 V / 2 pole,2,1,9,CU,75 C,4275,2.9781944925530617
3500,2800.0,275,#750,#700,2,208.0,80,#700,1,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4750,2.9484125476275316
3500,2800.0,300,#750,#750,2,208.0,80,#700,1,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.92404550177937
3500,2800.0,325,#750,#1000,2,208.0,80,#700,1,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.9037396302392358
3500,2800.0,350,#750,#1000,2,208.0,80,#700,1,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.8865577389360446
3500,2800.0,375,#750,#1000,2,208.0,80,#700,1,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6650,2.87183040353331
3500,2800.0,400,#700,#1000,2,208.0,80,#700,0,Coarse,OK,208 V / 2 pole,2,1,15,CU,75 C,6900,2.988297482081709
3500,2800.0,425,#700,#1000,2,208.0,80,#700,0,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,16,CU,75 C,7360,2.976624445042327
3500,2800.0,450,#700,#500,2,208.0,80,#700,0,Coarse,OK - MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,17,CU,75 C,7820,2.966324706478167
3500,3150.0,1,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,0.01575860000316526
3500,3150.0,25,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,0.39396500007913154
3500,3150.0,50,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,0.7879300001582631
3500,3150.0,75,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,1.1818950002373947
3500,3150.0,100,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,1.5758600003165262
3500,3150.0,125,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,1.9698250003956579
3500,3150.0,150,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,2.3637900004747894
3500,3150.0,175,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,2.757755000553921
3500,3150.0,200,#600,#500,2,208.0,90,#700,-1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,9,CU,75 C,3780,2.922682735605448
3500,3150.0,225,#600,#600,2,208.0,90,#700,-1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,10,CU,75 C,4200,2.959216269800516
3500,3150.0,250,#600,#600,2,208.0,90,#700,-1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,11,CU,75 C,4620,2.9891073432328445
3500,3150.0,275,#700,#750,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,12,CU,75 C,5520,2.8890766672469645
3500,3150.0,300,#700,#1000,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,13,CU,75 C,5980,2.9092800005843555
3500,3150.0,325,#700,#1000,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,14,CU,75 C,6440,2.9265971434449773
3500,3150.0,350,#700,#1000,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,15,CU,75 C,6900,2.941605333924182
3500,3150.0,375,#700,#1000,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,16,CU,75 C,7360,2.9547375005934864
3500,3150.0,400,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,17,CU,75 C,7820,2.966324706478167
3500,3150.0,425,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,18,CU,75 C,8280,2.976624445042327
3500,3150.0,450,#700,#500,2,208.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,19,CU,75 C,8740,2.985840000599734
3500,3500.0,1,#700,#500,2,208.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,0.017509555559072514
3500,3500.0,25,#700,#500,2,208.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,0.43773888897681285
3500,3500.0,50,#700,#500,2,208.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,0.8754777779536257
3500,3500.0,75,#700,#500,2,208.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,1.3132166669304384
3500,3500.0,100,#700,#500,2,208.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,1.7509555559072514
3500,3500.0,125,#700,#500,2,208.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,2.188694444884064
3500,3500.0,150,#700,#500,2,208.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3680,2.6264333338608767
3500,3500.0,175,#750,#600,2,208.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,8,CU,75 C,3800,2.9316602036069206
3500,3500.0,200,#750,#700,2,208.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,9,CU,75 C,4275,2.9781944925530617
3500,3500.0,225,#600,#600,2,208.0,100,#700,-1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,11,CU,75 C,4620,2.989107343232845
3500,3500.0,250,#700,#750,2,208.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,12,CU,75 C,5520,2.9182592598454185
3500,3500.0,275,#700,#1000,2,208.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,13,CU,75 C,5980,2.963155556150733
3500,3500.0,300,#750,#1000,2,208.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,14,CU,75 C,6650,2.87183040353331
3500,3500.0,325,#750,#500,2,208.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),208 V / 2 pole,2,1,15,CU,75 C,7125,2.9037396302392358
3500,3500.0,350,#750,#500,2,208.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.9316602036069206
3500,3500.0,375,#750,#500,2,208.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,17,CU,75 C,8075,2.9562960036372306
3500,3500.0,400,#750,#500,2,208.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.9781944925530617
3500,3500.0,425,#750,#500,2,208.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,19,CU,75 C,9025,2.997787877372491
3500,3500.0,450,#1000,#500,2,208.0,100,#700,3,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,208 V / 2 pole,2,1,19,CU,75 C,10355,2.8894343545522356
3500,350.0,1,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.00151632751141568
3500,350.0,25,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.037908187785392
3500,350.0,50,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.075816375570784
3500,350.0,75,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.11372456335617599
3500,350.0,100,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.151632751141568
3500,350.0,125,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.18954093892696
3500,350.0,150,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.22744912671235198
3500,350.0,175,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.26535731449774397
3500,350.0,200,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.303265502283136
3500,350.0,225,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.341173690068528
3500,350.0,250,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.37908187785392
3500,350.0,275,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.41699006563931196
3500,350.0,300,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.45489825342470397
3500,350.0,325,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.4928064412100959
3500,350.0,350,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.5307146289954879
3500,350.0,375,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.56862281678088
3500,350.0,400,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.606531004566272
3500,350.0,425,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.644439192351664
3500,350.0,450,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.682347380137056
3500,350.0,475,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.7202555679224479
3500,350.0,500,#700,#500,3,208.0,10,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.75816375570784
3500,700.0,1,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.00303265502283136
3500,700.0,25,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.075816375570784
3500,700.0,50,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.151632751141568
3500,700.0,75,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.22744912671235198
3500,700.0,100,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.303265502283136
3500,700.0,125,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.37908187785392
3500,700.0,150,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.45489825342470397
3500,700.0,175,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.5307146289954879
3500,700.0,200,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.606531004566272
3500,700.0,225,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.682347380137056
3500,700.0,250,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.75816375570784
3500,700.0,275,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.8339801312786239
3500,700.0,300,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.9097965068494079
3500,700.0,325,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.9856128824201918
3500,700.0,350,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.0614292579909759
3500,700.0,375,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.13724563356176
3500,700.0,400,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.213062009132544
3500,700.0,425,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.288878384703328
3500,700.0,450,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.364694760274112
3500,700.0,475,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.4405111358448959
3500,700.0,500,#700,#500,3,208.0,20,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.51632751141568
3500,1050.0,1,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.004548982534247038
3500,1050.0,25,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.11372456335617598
3500,1050.0,50,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.22744912671235196
3500,1050.0,75,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.34117369006852794
3500,1050.0,100,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.4548982534247039
3500,1050.0,125,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.5686228167808798
3500,1050.0,150,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.6823473801370559
3500,1050.0,175,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.7960719434932317
3500,1050.0,200,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,0.9097965068494078
3500,1050.0,225,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.0235210702055837
3500,1050.0,250,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.1372456335617596
3500,1050.0,275,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.2509701969179357
3500,1050.0,300,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.3646947602741117
3500,1050.0,325,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.4784193236302874
3500,1050.0,350,#700,#500,3,208.0,30,#700,0,Coarse,OK,208 V / 3 pole,3,1,8,CU,75 C,3680,1.5921438869864635
