Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
3500,2450.0,100,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.5311231852918662
3500,2450.0,125,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.6639039816148328
3500,2450.0,150,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.7966847779377993
3500,2450.0,175,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.929465574260766
3500,2450.0,200,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.0622463705837324
3500,2450.0,225,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.195027166906699
3500,2450.0,250,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.3278079632296655
3500,2450.0,275,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.4605887595526323
3500,2450.0,300,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.5933695558755987
3500,2450.0,325,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.726150352198565
3500,2450.0,350,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.858931148521532
3500,2450.0,375,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.9917119448444982
3500,2450.0,400,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.124492741167465
3500,2450.0,425,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.257273537490432
3500,2450.0,450,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.390054333813398
3500,2450.0,475,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.5228351301363645
3500,2450.0,500,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.655615926459331
3500,2450.0,525,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.7883967227822977
3500,2450.0,550,#700,#500,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.9211775191052647
3500,2450.0,575,#750,#600,2,480.0,70,#700,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.921888002928231
3500,2450.0,600,#600,#500,2,480.0,70,#700,-1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,3780,2.9551569882232864
3500,2450.0,625,#700,#600,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.95068436273259
3500,2450.0,650,#750,#700,2,480.0,70,#700,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.9360034039085603
3500,2450.0,675,#600,#600,2,480.0,70,#700,-1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.9920964505760774
3500,2450.0,700,#700,#700,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.9742898376344513
3500,2450.0,725,#750,#700,2,480.0,70,#700,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9472957246928244
3500,2450.0,750,#700,#700,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.8970355561374523
3500,2450.0,775,#700,#700,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.993603408008701
3500,2450.0,800,#750,#750,2,480.0,70,#700,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9565348962435847
3500,2450.0,825,#700,#750,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.921177519105264
3500,2450.0,850,#750,#1000,2,480.0,70,#700,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.879541799987242
3500,2450.0,875,#750,#1000,2,480.0,70,#700,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.9642342058692197
3500,2450.0,900,#700,#1000,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.941605333924182
3500,2450.0,925,#750,#1000,2,480.0,70,#700,1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.8925714008921615
3500,2450.0,950,#750,#1000,2,480.0,70,#700,1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.9707490063216793
3500,2450.0,975,#700,#1000,2,480.0,70,#700,0,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.9591148894832546
3500,2450.0,1000,#750,#1000,2,480.0,70,#700,1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.9037396302392358
3500,2800.0,1,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.006069979260478472
3500,2800.0,25,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.1517494815119618
3500,2800.0,50,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.3034989630239236
3500,2800.0,75,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.45524844453588537
3500,2800.0,100,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.6069979260478472
3500,2800.0,125,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.758747407559809
3500,2800.0,150,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,0.9104968890717707
3500,2800.0,175,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.0622463705837326
3500,2800.0,200,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.2139958520956944
3500,2800.0,225,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.3657453336076562
3500,2800.0,250,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.517494815119618
3500,2800.0,275,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.6692442966315797
3500,2800.0,300,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.8209937781435415
3500,2800.0,325,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,1.972743259655503
3500,2800.0,350,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.1244927411674652
3500,2800.0,375,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.2762422226794263
3500,2800.0,400,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.4279917041913888
3500,2800.0,425,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.5797411857033503
3500,2800.0,450,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.7314906672153123
3500,2800.0,475,#700,#500,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3680,2.883240148727274
3500,2800.0,500,#750,#600,2,480.0,80,#700,1,Coarse,OK,480 V / 2 pole,2,1,8,CU,75 C,3800,2.9037396302392358
3500,2800.0,525,#600,#500,2,480.0,80,#700,-1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,3780,2.9551569882232864
3500,2800.0,550,#700,#600,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4140,2.9675454162339197
3500,2800.0,575,#750,#700,2,480.0,80,#700,1,Coarse,OK,480 V / 2 pole,2,1,9,CU,75 C,4275,2.9682671775778844
3500,2800.0,600,#700,#700,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.9135900450296663
3500,2800.0,625,#750,#700,2,480.0,80,#700,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.903739630239235
3500,2800.0,650,#600,#600,2,480.0,80,#700,-1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,4620,2.9935356504080044
3500,2800.0,675,#700,#700,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.979808000598522
3500,2800.0,700,#750,#750,2,480.0,80,#700,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9565348962435856
3500,2800.0,725,#700,#750,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.933823309231261
3500,2800.0,750,#750,#1000,2,480.0,80,#700,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
3500,2800.0,775,#700,#1000,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.8949131857666557
3500,2800.0,800,#700,#1000,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.988297482081709
3500,2800.0,825,#750,#1000,2,480.0,80,#700,1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.9484125476275316
3500,2800.0,850,#700,#1000,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.9482756408038284
3500,2800.0,875,#750,#1000,2,480.0,80,#700,1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.903739630239235
3500,2800.0,900,#750,#1000,2,480.0,80,#700,1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.986703619674642
3500,2800.0,925,#700,#1000,2,480.0,80,#700,0,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,6900,2.994523101836046
3500,2800.0,950,#750,#500,2,480.0,80,#700,1,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.942456158642426
3500,2800.0,975,#700,#1000,2,480.0,80,#700,0,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,16,CU,75 C,7360,2.959114889483255
3500,2800.0,1000,#750,#500,2,480.0,80,#700,1,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9037396302392358
3500,3150.0,1,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.00682872666803828
3500,3150.0,25,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.17071816670095702
3500,3150.0,50,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.34143633340191404
3500,3150.0,75,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.512154500102871
3500,3150.0,100,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.6828726668038281
3500,3150.0,125,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.853590833504785
3500,3150.0,150,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.024309000205742
3500,3150.0,175,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.195027166906699
3500,3150.0,200,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.3657453336076562
3500,3150.0,225,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.5364635003086131
3500,3150.0,250,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.70718166700957
3500,3150.0,275,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.8778998337105268
3500,3150.0,300,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.048618000411484
3500,3150.0,325,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.219336167112441
3500,3150.0,350,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.390054333813398
3500,3150.0,375,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.5607725005143545
3500,3150.0,400,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.7314906672153123
3500,3150.0,425,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.902208833916269
3500,3150.0,450,#750,#600,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3800,2.9400363756172263
3500,3150.0,475,#700,#600,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,9,CU,75 C,4140,2.883240148727274
3500,3150.0,500,#750,#700,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,9,CU,75 C,4275,2.903739630239235
3500,3150.0,525,#600,#600,2,480.0,90,#700,-1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.9920964505760774
3500,3150.0,550,#750,#700,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,10,CU,75 C,4750,2.8747022339368433
3500,3150.0,575,#600,#600,2,480.0,90,#700,-1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,11,CU,75 C,4620,2.9791436520887347
3500,3150.0,600,#700,#700,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,11,CU,75 C,5060,2.979808000598522
3500,3150.0,625,#750,#750,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.969733712744673
3500,3150.0,650,#700,#750,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.9591148894832546
3500,3150.0,675,#750,#1000,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.9400363756172263
3500,3150.0,700,#700,#1000,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,13,CU,75 C,5980,2.9416053339241817
3500,3150.0,725,#750,#1000,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.9149078595863096
3500,3150.0,750,#700,#1000,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.9265971434449773
3500,3150.0,775,#750,#1000,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.8933691315598096
3500,3150.0,800,#750,#1000,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.9867036196746417
3500,3150.0,825,#750,#500,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.8747022339368433
3500,3150.0,850,#750,#500,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9618144228440206
3500,3150.0,875,#700,#1000,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,16,CU,75 C,7360,2.9875679172667478
3500,3150.0,900,#750,#500,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9400363756172263
3500,3150.0,925,#700,#500,2,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,17,CU,75 C,7820,2.9725045496166635
3500,3150.0,950,#750,#500,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9208204515935843
3500,3150.0,975,#750,#500,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.997684147688152
3500,3150.0,1000,#750,#500,2,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.903739630239235
3500,3500.0,1,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.00758747407559809
3500,3500.0,25,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.18968685188995224
3500,3500.0,50,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.3793737037799045
3500,3500.0,75,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.5690605556698566
3500,3500.0,100,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.758747407559809
3500,3500.0,125,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,0.9484342594497612
3500,3500.0,150,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.1381211113397132
3500,3500.0,175,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.3278079632296655
3500,3500.0,200,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.517494815119618
3500,3500.0,225,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.70718166700957
3500,3500.0,250,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,1.8968685188995225
3500,3500.0,275,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.0865553707894744
3500,3500.0,300,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.2762422226794263
3500,3500.0,325,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.465929074569379
3500,3500.0,350,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.655615926459331
3500,3500.0,375,#700,#500,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3680,2.8453027783492835
3500,3500.0,400,#750,#600,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,8,CU,75 C,3800,2.903739630239235
3500,3500.0,425,#600,#500,2,480.0,100,#700,-1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,9,CU,75 C,3780,2.9903374285592776
3500,3500.0,450,#750,#700,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,9,CU,75 C,4275,2.903739630239235
3500,3500.0,475,#700,#700,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,10,CU,75 C,4600,2.8832401487272743
3500,3500.0,500,#750,#700,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,10,CU,75 C,4750,2.9037396302392358
3500,3500.0,525,#700,#700,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,11,CU,75 C,5060,2.8970355561374523
3500,3500.0,550,#750,#750,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.9037396302392358
3500,3500.0,575,#700,#750,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.9085317289792676
3500,3500.0,600,#750,#1000,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
3500,3500.0,625,#700,#1000,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,13,CU,75 C,5980,2.9182592598454185
3500,3500.0,650,#750,#1000,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.903739630239235
3500,3500.0,675,#700,#1000,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.926597143444977
3500,3500.0,700,#750,#1000,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.9037396302392358
3500,3500.0,725,#700,#1000,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,15,CU,75 C,6900,2.9338233092312613
3500,3500.0,750,#750,#500,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.903739630239235
3500,3500.0,775,#700,#1000,2,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,16,CU,75 C,7360,2.940146204294259
3500,3500.0,800,#750,#500,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.903739630239235
3500,3500.0,825,#750,#500,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9944814936842112
3500,3500.0,850,#750,#500,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9037396302392358
3500,3500.0,875,#750,#500,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.989143737010978
3500,3500.0,900,#750,#500,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.903739630239235
3500,3500.0,925,#750,#500,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.984399064412547
3500,3500.0,950,#750,#500,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.9037396302392358
3500,3500.0,975,#750,#500,2,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.980153831035005
3500,3500.0,1000,#1000,#500,2,480.0,100,#700,3,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 2 pole,2,1,19,CU,75 C,10355,2.782418267346597
3500,350.0,1,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.0006570752549467946
3500,350.0,25,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.016426881373669863
3500,350.0,50,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.032853762747339726
3500,350.0,75,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.0492806441210096
3500,350.0,100,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.06570752549467945
3500,350.0,125,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.08213440686834933
3500,350.0,150,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.0985612882420192
3500,350.0,175,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.11498816961568906
3500,350.0,200,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.1314150509893589
3500,350.0,225,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.14784193236302878
3500,350.0,250,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.16426881373669866
3500,350.0,275,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.1806956951103685
3500,350.0,300,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.1971225764840384
3500,350.0,325,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.21354945785770824
3500,350.0,350,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.2299763392313781
3500,350.0,375,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.24640322060504802
3500,350.0,400,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.2628301019787178
3500,350.0,425,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.2792569833523877
3500,350.0,450,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.29568386472605757
3500,350.0,475,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.31211074609972744
3500,350.0,500,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3285376274733973
3500,350.0,525,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.34496450884706714
3500,350.0,550,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.361391390220737
3500,350.0,575,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3778182715944069
3500,350.0,600,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3942451529680768
3500,350.0,625,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.41067203434174665
3500,350.0,650,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.42709891571541647
3500,350.0,675,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.4435257970890864
3500,350.0,700,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.4599526784627562
3500,350.0,725,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.4763795598364261
3500,350.0,750,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.49280644121009604
3500,350.0,775,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5092333225837659
3500,350.0,800,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5256602039574356
3500,350.0,825,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5420870853311055
3500,350.0,850,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5585139667047754
3500,350.0,875,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5749408480784454
3500,350.0,900,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5913677294521151
3500,350.0,925,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.607794610825785
3500,350.0,950,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6242214921994549
3500,350.0,975,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6406483735731247
3500,350.0,1000,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6570752549467946
3500,350.0,1025,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6735021363204645
3500,350.0,1050,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6899290176941343
3500,350.0,1075,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7063558990678042
3500,350.0,1100,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.722782780441474
3500,350.0,1125,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7392096618151439
3500,350.0,1150,#700,#500,3,480.0,10,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7556365431888138
3500,700.0,1,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.0013141505098935892
3500,700.0,25,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.032853762747339726
3500,700.0,50,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.06570752549467945
3500,700.0,75,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.0985612882420192
3500,700.0,100,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.1314150509893589
3500,700.0,125,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.16426881373669866
3500,700.0,150,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.1971225764840384
3500,700.0,175,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.2299763392313781
3500,700.0,200,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.2628301019787178
3500,700.0,225,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.29568386472605757
3500,700.0,250,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3285376274733973
3500,700.0,275,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.361391390220737
3500,700.0,300,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3942451529680768
3500,700.0,325,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.42709891571541647
3500,700.0,350,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.4599526784627562
3500,700.0,375,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.49280644121009604
3500,700.0,400,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5256602039574356
3500,700.0,425,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5585139667047754
3500,700.0,450,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5913677294521151
3500,700.0,475,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6242214921994549
3500,700.0,500,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6570752549467946
3500,700.0,525,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6899290176941343
3500,700.0,550,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.722782780441474
3500,700.0,575,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7556365431888138
3500,700.0,600,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7884903059361535
3500,700.0,625,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.8213440686834933
3500,700.0,650,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.8541978314308329
3500,700.0,675,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.8870515941781728
3500,700.0,700,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9199053569255125
3500,700.0,725,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9527591196728522
3500,700.0,750,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9856128824201921
3500,700.0,775,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.0184666451675317
3500,700.0,800,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.0513204079148712
3500,700.0,825,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.084174170662211
3500,700.0,850,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.1170279334095508
3500,700.0,875,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.1498816961568907
3500,700.0,900,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.1827354589042303
3500,700.0,925,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.21558922165157
3500,700.0,950,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.2484429843989098
3500,700.0,975,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.2812967471462493
3500,700.0,1000,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.3141505098935893
3500,700.0,1025,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.347004272640929
3500,700.0,1050,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.3798580353882686
3500,700.0,1075,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.4127117981356083
3500,700.0,1100,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.445565560882948
3500,700.0,1125,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.4784193236302878
3500,700.0,1150,#700,#500,3,480.0,20,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.5112730863776276
3500,1050.0,1,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.0019712257648403834
3500,1050.0,25,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.04928064412100958
3500,1050.0,50,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.09856128824201917
3500,1050.0,75,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.14784193236302876
3500,1050.0,100,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.19712257648403833
3500,1050.0,125,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.24640322060504793
3500,1050.0,150,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.2956838647260575
3500,1050.0,175,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3449645088470671
3500,1050.0,200,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.39424515296807666
3500,1050.0,225,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.4435257970890863
3500,1050.0,250,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.49280644121009587
3500,1050.0,275,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5420870853311054
3500,1050.0,300,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.591367729452115
3500,1050.0,325,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6406483735731245
3500,1050.0,350,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6899290176941342
3500,1050.0,375,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7392096618151438
3500,1050.0,400,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7884903059361533
3500,1050.0,425,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.8377709500571628
3500,1050.0,450,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.8870515941781726
3500,1050.0,475,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9363322382991819
3500,1050.0,500,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9856128824201917
3500,1050.0,525,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.0348935265412011
3500,1050.0,550,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.0841741706622108
3500,1050.0,575,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.1334548147832206
3500,1050.0,600,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.18273545890423
3500,1050.0,625,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.2320161030252397
3500,1050.0,650,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.281296747146249
3500,1050.0,675,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.330577391267259
3500,1050.0,700,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.3798580353882683
3500,1050.0,725,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.429138679509278
3500,1050.0,750,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.4784193236302876
3500,1050.0,775,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.5276999677512972
3500,1050.0,800,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.5769806118723066
3500,1050.0,825,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.626261255993316
3500,1050.0,850,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.6755419001143257
3500,1050.0,875,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.724822544235335
3500,1050.0,900,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.7741031883563452
3500,1050.0,925,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.8233838324773548
3500,1050.0,950,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.8726644765983638
3500,1050.0,975,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.921945120719374
3500,1050.0,1000,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.9712257648403835
3500,1050.0,1025,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.020506408961393
3500,1050.0,1050,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.0697870530824023
3500,1050.0,1075,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.1190676972034126
3500,1050.0,1100,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.1683483413244216
3500,1050.0,1125,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.217628985445431
3500,1050.0,1150,#700,#500,3,480.0,30,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.2669096295664413
3500,1400.0,1,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.0026283010197871784
3500,1400.0,25,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.06570752549467945
3500,1400.0,50,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.1314150509893589
3500,1400.0,75,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.1971225764840384
3500,1400.0,100,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.2628301019787178
3500,1400.0,125,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3285376274733973
3500,1400.0,150,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3942451529680768
3500,1400.0,175,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.4599526784627562
3500,1400.0,200,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5256602039574356
3500,1400.0,225,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5913677294521151
3500,1400.0,250,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6570752549467946
3500,1400.0,275,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.722782780441474
3500,1400.0,300,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7884903059361535
3500,1400.0,325,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.8541978314308329
3500,1400.0,350,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9199053569255125
3500,1400.0,375,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9856128824201921
3500,1400.0,400,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.0513204079148712
3500,1400.0,425,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.1170279334095508
3500,1400.0,450,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.1827354589042303
3500,1400.0,475,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.2484429843989098
3500,1400.0,500,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.3141505098935893
3500,1400.0,525,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.3798580353882686
3500,1400.0,550,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.445565560882948
3500,1400.0,575,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.5112730863776276
3500,1400.0,600,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.576980611872307
3500,1400.0,625,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.6426881373669866
3500,1400.0,650,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.7083956628616659
3500,1400.0,675,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.7741031883563456
3500,1400.0,700,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.839810713851025
3500,1400.0,725,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.9055182393457044
3500,1400.0,750,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.9712257648403841
3500,1400.0,775,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.0369332903350634
3500,1400.0,800,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.1026408158297425
3500,1400.0,825,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.168348341324422
3500,1400.0,850,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.2340558668191015
3500,1400.0,875,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.2997633923137815
3500,1400.0,900,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.3654709178084605
3500,1400.0,925,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.43117844330314
3500,1400.0,950,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.4968859687978195
3500,1400.0,975,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.5625934942924986
3500,1400.0,1000,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.6283010197871786
3500,1400.0,1025,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.694008545281858
3500,1400.0,1050,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.759716070776537
3500,1400.0,1075,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.8254235962712166
3500,1400.0,1100,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.891131121765896
3500,1400.0,1125,#700,#500,3,480.0,40,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
3500,1400.0,1150,#750,#600,3,480.0,40,#700,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.891834297755255
3500,1750.0,1,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.0032853762747339726
3500,1750.0,25,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.08213440686834933
3500,1750.0,50,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.16426881373669866
3500,1750.0,75,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.24640322060504796
3500,1750.0,100,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3285376274733973
3500,1750.0,125,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.4106720343417466
3500,1750.0,150,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.4928064412100959
3500,1750.0,175,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5749408480784453
3500,1750.0,200,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6570752549467946
3500,1750.0,225,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7392096618151439
