Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
3500,1750.0,250,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.8213440686834932
3500,1750.0,275,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9034784755518425
3500,1750.0,300,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9856128824201918
3500,1750.0,325,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.067747289288541
3500,1750.0,350,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.1498816961568905
3500,1750.0,375,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.23201610302524
3500,1750.0,400,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.3141505098935893
3500,1750.0,425,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.3962849167619384
3500,1750.0,450,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.4784193236302878
3500,1750.0,475,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.560553730498637
3500,1750.0,500,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.6426881373669864
3500,1750.0,525,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.7248225442353362
3500,1750.0,550,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.806956951103685
3500,1750.0,575,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.8890913579720343
3500,1750.0,600,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.9712257648403837
3500,1750.0,625,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.053360171708733
3500,1750.0,650,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.135494578577082
3500,1750.0,675,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.2176289854454314
3500,1750.0,700,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.299763392313781
3500,1750.0,725,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.38189779918213
3500,1750.0,750,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.46403220605048
3500,1750.0,775,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.546166612918829
3500,1750.0,800,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.6283010197871786
3500,1750.0,825,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.7104354266555273
3500,1750.0,850,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.792569833523877
3500,1750.0,875,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.8747042403922265
3500,1750.0,900,#700,#500,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
3500,1750.0,925,#750,#600,3,480.0,50,#700,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.907550788503925
3500,1750.0,950,#750,#600,3,480.0,50,#700,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.986133242247274
3500,1750.0,975,#600,#500,3,480.0,50,#700,-1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9704604797694425
3500,1750.0,1000,#700,#600,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9203344664301976
3500,1750.0,1025,#700,#600,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9933428280909524
3500,1750.0,1050,#750,#700,3,480.0,50,#700,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9337449397517075
3500,1750.0,1075,#600,#600,3,480.0,50,#700,-1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.947610783771216
3500,1750.0,1100,#700,#700,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.891131121765896
3500,1750.0,1125,#700,#700,3,480.0,50,#700,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9568386472605757
3500,1750.0,1150,#750,#700,3,480.0,50,#700,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.8918342977552545
3500,2100.0,1,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.003942451529680767
3500,2100.0,25,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.09856128824201917
3500,2100.0,50,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.19712257648403833
3500,2100.0,75,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.2956838647260575
3500,2100.0,100,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.39424515296807666
3500,2100.0,125,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.49280644121009587
3500,2100.0,150,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.591367729452115
3500,2100.0,175,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6899290176941342
3500,2100.0,200,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7884903059361533
3500,2100.0,225,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.8870515941781726
3500,2100.0,250,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9856128824201917
3500,2100.0,275,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.0841741706622108
3500,2100.0,300,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.18273545890423
3500,2100.0,325,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.281296747146249
3500,2100.0,350,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.3798580353882683
3500,2100.0,375,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.4784193236302876
3500,2100.0,400,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.5769806118723066
3500,2100.0,425,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.6755419001143257
3500,2100.0,450,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.7741031883563452
3500,2100.0,475,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.8726644765983638
3500,2100.0,500,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.9712257648403835
3500,2100.0,525,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.0697870530824023
3500,2100.0,550,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.1683483413244216
3500,2100.0,575,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.2669096295664413
3500,2100.0,600,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.36547091780846
3500,2100.0,625,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.4640322060504793
3500,2100.0,650,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.562593494292498
3500,2100.0,675,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.661154782534518
3500,2100.0,700,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.7597160707765367
3500,2100.0,725,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.858277359018556
3500,2100.0,750,#700,#500,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.956838647260575
3500,2100.0,775,#750,#600,3,480.0,60,#700,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.923267279252594
3500,2100.0,800,#600,#500,3,480.0,60,#700,-1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.924761087772989
3500,2100.0,825,#700,#600,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.8911311217658957
3500,2100.0,850,#700,#600,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9787411557588017
3500,2100.0,875,#750,#700,3,480.0,60,#700,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9337449397517075
3500,2100.0,900,#600,#600,3,480.0,60,#700,-1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.961320601370152
3500,2100.0,925,#700,#700,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.917414131963768
3500,2100.0,950,#700,#700,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9962631625573835
3500,2100.0,975,#750,#700,3,480.0,60,#700,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.942127068150998
3500,2100.0,1000,#600,#600,3,480.0,60,#700,-1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,4620,2.9912329306769214
3500,2100.0,1025,#700,#700,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.938918413034753
3500,2100.0,1050,#750,#750,3,480.0,60,#700,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.880404122665313
3500,2100.0,1075,#750,#750,3,480.0,60,#700,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9489851732049632
3500,2100.0,1100,#700,#750,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.8911311217658953
3500,2100.0,1125,#700,#750,3,480.0,60,#700,0,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.956838647260575
3500,2100.0,1150,#750,#1000,3,480.0,60,#700,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.891834297755254
3500,2450.0,1,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.004599526784627561
3500,2450.0,25,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.11498816961568903
3500,2450.0,50,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.22997633923137806
3500,2450.0,75,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3449645088470671
3500,2450.0,100,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.4599526784627561
3500,2450.0,125,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5749408480784451
3500,2450.0,150,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6899290176941342
3500,2450.0,175,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.8049171873098232
3500,2450.0,200,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9199053569255122
3500,2450.0,225,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.0348935265412011
3500,2450.0,250,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.1498816961568903
3500,2450.0,275,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.2648698657725794
3500,2450.0,300,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.3798580353882683
3500,2450.0,325,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.4948462050039575
3500,2450.0,350,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.6098343746196464
3500,2450.0,375,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.724822544235335
3500,2450.0,400,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.8398107138510245
3500,2450.0,425,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.9547988834667134
3500,2450.0,450,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.0697870530824023
3500,2450.0,475,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.1847752226980917
3500,2450.0,500,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.2997633923137806
3500,2450.0,525,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.4147515619294695
3500,2450.0,550,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.529739731545159
3500,2450.0,575,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.6447279011608473
3500,2450.0,600,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.7597160707765367
3500,2450.0,625,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.874704240392226
3500,2450.0,650,#700,#500,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.989692410007915
3500,2450.0,675,#750,#600,3,480.0,70,#700,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.9704167514986035
3500,2450.0,700,#600,#500,3,480.0,70,#700,-1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.9856936104349265
3500,2450.0,725,#700,#600,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.964139483426651
3500,2450.0,750,#750,#700,3,480.0,70,#700,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9337449397517075
3500,2450.0,775,#600,#600,3,480.0,70,#700,-1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.975030418969088
3500,2450.0,800,#700,#700,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9436971421616396
3500,2450.0,825,#750,#700,3,480.0,70,#700,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9044074903541905
3500,2450.0,850,#750,#700,3,480.0,70,#700,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9924198385467418
3500,2450.0,875,#700,#700,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.926971590217539
3500,2450.0,900,#750,#750,3,480.0,70,#700,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.880404122665313
3500,2450.0,925,#750,#750,3,480.0,70,#700,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9604153482949047
3500,2450.0,950,#700,#750,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.9130336302641218
3500,2450.0,975,#700,#750,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.9896924100079145
3500,2450.0,1000,#750,#1000,3,480.0,70,#700,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9337449397517075
3500,2450.0,1025,#700,#1000,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.901239971842
3500,2450.0,1050,#700,#1000,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.972001922374732
3500,2450.0,1075,#750,#1000,3,480.0,70,#700,1,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9111776709843866
3500,2450.0,1100,#750,#1000,3,480.0,70,#700,1,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.978879477286349
3500,2450.0,1125,#700,#1000,3,480.0,70,#700,0,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.956838647260575
3500,2450.0,1150,#750,#1000,3,480.0,70,#700,1,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.8918342977552545
3500,2800.0,1,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.005256602039574357
3500,2800.0,25,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.1314150509893589
3500,2800.0,50,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.2628301019787178
3500,2800.0,75,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.3942451529680768
3500,2800.0,100,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.5256602039574356
3500,2800.0,125,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.6570752549467946
3500,2800.0,150,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.7884903059361535
3500,2800.0,175,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,0.9199053569255125
3500,2800.0,200,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.0513204079148712
3500,2800.0,225,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.1827354589042303
3500,2800.0,250,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.3141505098935893
3500,2800.0,275,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.445565560882948
3500,2800.0,300,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.576980611872307
3500,2800.0,325,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.7083956628616659
3500,2800.0,350,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.839810713851025
3500,2800.0,375,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,1.9712257648403841
3500,2800.0,400,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.1026408158297425
3500,2800.0,425,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.2340558668191015
3500,2800.0,450,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.3654709178084605
3500,2800.0,475,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.4968859687978195
3500,2800.0,500,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.6283010197871786
3500,2800.0,525,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.759716070776537
3500,2800.0,550,#700,#500,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3680,2.891131121765896
3500,2800.0,575,#750,#600,3,480.0,80,#700,1,Coarse,OK,480 V / 3 pole,3,1,8,CU,75 C,3800,2.891834297755255
3500,2800.0,600,#600,#500,3,480.0,80,#700,-1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,3780,2.92476108777299
3500,2800.0,625,#700,#600,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4140,2.9203344664301976
3500,2800.0,650,#750,#700,3,480.0,80,#700,1,Coarse,OK,480 V / 3 pole,3,1,9,CU,75 C,4275,2.9058045117540723
3500,2800.0,675,#600,#600,3,480.0,80,#700,-1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.9613206013701525
3500,2800.0,700,#700,#700,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9436971421616396
3500,2800.0,725,#750,#700,3,480.0,80,#700,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9169806829531266
3500,2800.0,750,#600,#600,3,480.0,80,#700,-1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,4620,2.9912329306769214
3500,2800.0,775,#700,#700,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.9628120586691833
3500,2800.0,800,#750,#750,3,480.0,80,#700,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9261248230250803
3500,2800.0,825,#700,#750,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.8911311217658957
3500,2800.0,850,#700,#750,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.9787411557588017
3500,2800.0,875,#750,#1000,3,480.0,80,#700,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9337449397517075
3500,2800.0,900,#700,#1000,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.911348821918105
3500,2800.0,925,#700,#1000,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.992219622526941
3500,2800.0,950,#750,#1000,3,480.0,80,#700,1,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9401927308280853
3500,2800.0,975,#700,#1000,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.928678279191427
3500,2800.0,1000,#750,#1000,3,480.0,80,#700,1,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.873872594042489
3500,2800.0,1025,#750,#1000,3,480.0,80,#700,1,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.9457194088935514
3500,2800.0,1050,#700,#1000,3,480.0,80,#700,0,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,6900,2.94369714216164
3500,2800.0,1075,#750,#500,3,480.0,80,#700,1,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.883452169355964
3500,2800.0,1100,#750,#500,3,480.0,80,#700,1,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.950509196550289
3500,2800.0,1125,#700,#1000,3,480.0,80,#700,0,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9568386472605757
3500,2800.0,1150,#750,#500,3,480.0,80,#700,1,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.891834297755255
3500,3150.0,1,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.005913677294521151
3500,3150.0,25,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.14784193236302878
3500,3150.0,50,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.29568386472605757
3500,3150.0,75,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.4435257970890863
3500,3150.0,100,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.5913677294521151
3500,3150.0,125,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.7392096618151439
3500,3150.0,150,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.8870515941781726
3500,3150.0,175,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.0348935265412014
3500,3150.0,200,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.1827354589042303
3500,3150.0,225,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.3305773912672592
3500,3150.0,250,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.4784193236302878
3500,3150.0,275,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.6262612559933165
3500,3150.0,300,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.7741031883563452
3500,3150.0,325,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.9219451207193743
3500,3150.0,350,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.0697870530824027
3500,3150.0,375,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.217628985445432
3500,3150.0,400,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.3654709178084605
3500,3150.0,425,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.513312850171489
3500,3150.0,450,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.6611547825345183
3500,3150.0,475,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.808996714897547
3500,3150.0,500,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
3500,3150.0,525,#750,#600,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3800,2.9704167514986044
3500,3150.0,550,#700,#600,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,9,CU,75 C,4140,2.8911311217658957
3500,3150.0,575,#750,#700,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,9,CU,75 C,4275,2.8918342977552545
3500,3150.0,600,#600,#600,3,480.0,90,#700,-1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.9613206013701525
3500,3150.0,625,#700,#700,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,10,CU,75 C,4600,2.9568386472605757
3500,3150.0,650,#750,#700,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,10,CU,75 C,4750,2.9421270681509983
3500,3150.0,675,#700,#700,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,11,CU,75 C,5060,2.9030779445831105
3500,3150.0,700,#750,#750,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.880404122665313
3500,3150.0,725,#750,#750,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.9832756984747886
3500,3150.0,750,#700,#750,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.956838647260575
3500,3150.0,775,#750,#1000,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.923267279252594
3500,3150.0,800,#700,#1000,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,13,CU,75 C,5980,2.911348821918105
3500,3150.0,825,#750,#1000,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.8724909245261223
3500,3150.0,850,#750,#1000,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9595361040572166
3500,3150.0,875,#700,#1000,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,14,CU,75 C,6440,2.9568386472605748
3500,3150.0,900,#750,#1000,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.90979600146802
3500,3150.0,925,#750,#1000,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.990623668175465
3500,3150.0,950,#700,#1000,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,15,CU,75 C,6900,2.9962631625573835
3500,3150.0,975,#750,#500,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.942127068150998
3500,3150.0,1000,#700,#1000,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9568386472605757
3500,3150.0,1025,#750,#500,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.8996925431295892
3500,3150.0,1050,#750,#500,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.9704167514986044
3500,3150.0,1075,#700,#500,3,480.0,90,#700,0,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,17,CU,75 C,7820,2.9916249842871707
3500,3150.0,1100,#750,#500,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.9288142759874187
3500,3150.0,1125,#750,#500,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.995378236805315
3500,3150.0,1150,#750,#500,3,480.0,90,#700,1,Coarse,OK - HIGH: Circuit load current (3150.0A) is within 90.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.8918342977552545
3500,3500.0,1,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.006570752549467945
3500,3500.0,25,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.16426881373669866
3500,3500.0,50,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.3285376274733973
3500,3500.0,75,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.4928064412100959
3500,3500.0,100,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.6570752549467946
3500,3500.0,125,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.8213440686834932
3500,3500.0,150,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,0.9856128824201918
3500,3500.0,175,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.1498816961568905
3500,3500.0,200,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.3141505098935893
3500,3500.0,225,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.4784193236302878
3500,3500.0,250,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.6426881373669864
3500,3500.0,275,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.806956951103685
3500,3500.0,300,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,1.9712257648403837
3500,3500.0,325,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.135494578577082
3500,3500.0,350,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.299763392313781
3500,3500.0,375,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.46403220605048
3500,3500.0,400,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.6283010197871786
3500,3500.0,425,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.792569833523877
3500,3500.0,450,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3680,2.9568386472605757
3500,3500.0,475,#750,#600,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,8,CU,75 C,3800,2.986133242247274
3500,3500.0,500,#700,#600,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,9,CU,75 C,4140,2.9203344664301976
3500,3500.0,525,#750,#700,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,9,CU,75 C,4275,2.9337449397517075
3500,3500.0,550,#700,#700,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,10,CU,75 C,4600,2.891131121765896
3500,3500.0,575,#750,#700,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,10,CU,75 C,4750,2.8918342977552545
3500,3500.0,600,#600,#600,3,480.0,100,#700,-1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,11,CU,75 C,4620,2.9912329306769214
3500,3500.0,625,#700,#700,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,11,CU,75 C,5060,2.9867057043036116
3500,3500.0,650,#750,#750,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.971845523384847
3500,3500.0,675,#700,#750,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.9568386472605748
3500,3500.0,700,#750,#1000,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.9337449397517075
3500,3500.0,725,#700,#1000,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,13,CU,75 C,5980,2.9315665220703138
3500,3500.0,750,#750,#1000,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.901505984369821
3500,3500.0,775,#750,#1000,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9982228505154813
3500,3500.0,800,#750,#1000,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.873872594042489
3500,3500.0,825,#750,#1000,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.963681112606317
3500,3500.0,850,#700,#1000,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,15,CU,75 C,6900,2.9787411557588017
3500,3500.0,875,#750,#500,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.9337449397517075
3500,3500.0,900,#700,#1000,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9568386472605757
3500,3500.0,925,#750,#500,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.907550788503925
3500,3500.0,950,#750,#500,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.986133242247274
3500,3500.0,975,#750,#500,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.884438302108822
3500,3500.0,1000,#750,#500,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.9583982585731508
3500,3500.0,1025,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,18,CU,75 C,8280,2.9933428280909524
3500,3500.0,1050,#750,#500,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.9337449397517075
3500,3500.0,1075,#700,#500,3,480.0,100,#700,0,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,19,CU,75 C,8740,2.974130101338123
3500,3500.0,1100,#750,#500,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.9116867071219956
3500,3500.0,1125,#750,#500,3,480.0,100,#700,1,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.9778614050111325
3500,3500.0,1150,#1000,#500,3,480.0,100,#700,3,Coarse,OK - HIGH: Circuit load current (3500.0A) is within 100.0% of User-specified breaker rating (3500A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 3500A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 3500A.,480 V / 3 pole,3,1,19,CU,75 C,10355,2.7710103524504768
4000,400.0,1,#600,#500,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.0028948476619330156
4000,400.0,25,#600,#500,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.07237119154832539
4000,400.0,50,#600,#500,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.14474238309665077
4000,400.0,75,#600,#500,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.21711357464497613
4000,400.0,100,#600,#500,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.28948476619330155
4000,400.0,125,#600,#500,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.36185595774162693
4000,400.0,150,#600,#500,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.43422714928995226
4000,400.0,175,#600,#500,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.5065983408382778
4000,400.0,200,#600,#500,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.5789695323866031
4000,400.0,225,#600,#500,1,120.0,10,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.6513407239349285
4000,800.0,1,#600,#500,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.005789695323866031
4000,800.0,25,#600,#500,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.14474238309665077
4000,800.0,50,#600,#500,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.28948476619330155
4000,800.0,75,#600,#500,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.43422714928995226
4000,800.0,100,#600,#500,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.5789695323866031
4000,800.0,125,#600,#500,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.7237119154832539
4000,800.0,150,#600,#500,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.8684542985799045
4000,800.0,175,#600,#500,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.0131966816765556
4000,800.0,200,#600,#500,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.1579390647732062
4000,800.0,225,#600,#500,1,120.0,20,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.302681447869857
4000,1200.0,1,#600,#500,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.008684542985799047
4000,1200.0,25,#600,#500,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.21711357464497613
4000,1200.0,50,#600,#500,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.43422714928995226
4000,1200.0,75,#600,#500,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.6513407239349285
4000,1200.0,100,#600,#500,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.8684542985799045
4000,1200.0,125,#600,#500,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.0855678732248808
4000,1200.0,150,#600,#500,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.302681447869857
4000,1200.0,175,#600,#500,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.5197950225148331
4000,1200.0,200,#600,#500,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.736908597159809
4000,1200.0,225,#600,#500,1,120.0,30,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.9540221718047854
4000,1600.0,1,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.011579390647732063
4000,1600.0,25,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.28948476619330155
4000,1600.0,50,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.5789695323866031
4000,1600.0,75,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.8684542985799045
4000,1600.0,100,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.1579390647732062
4000,1600.0,125,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.4474238309665077
4000,1600.0,150,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.736908597159809
4000,1600.0,175,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.0263933633531113
4000,1600.0,200,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.3158781295464124
4000,1600.0,225,#600,#500,1,120.0,40,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.605362895739714
4000,2000.0,1,#600,#500,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.014474238309665079
4000,2000.0,25,#600,#500,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.36185595774162693
4000,2000.0,50,#600,#500,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.7237119154832539
4000,2000.0,75,#600,#500,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.0855678732248808
4000,2000.0,100,#600,#500,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.4474238309665077
4000,2000.0,125,#600,#500,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.8092797887081347
4000,2000.0,150,#600,#500,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.1711357464497616
4000,2000.0,175,#600,#500,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.5329917041913887
4000,2000.0,200,#600,#500,1,120.0,50,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.8948476619330155
4000,2000.0,225,#750,#700,1,120.0,50,#600,2,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4750,2.9867036196746426
4000,2400.0,1,#600,#500,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.017369085971598093
4000,2400.0,25,#600,#500,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.43422714928995226
4000,2400.0,50,#600,#500,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.8684542985799045
4000,2400.0,75,#600,#500,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.302681447869857
4000,2400.0,100,#600,#500,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.736908597159809
4000,2400.0,125,#600,#500,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.1711357464497616
4000,2400.0,150,#600,#500,1,120.0,60,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.605362895739714
4000,2400.0,175,#700,#600,1,120.0,60,#600,1,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4600,2.913590045029667
4000,2400.0,200,#750,#700,1,120.0,60,#600,2,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.8961974493814715
4000,2400.0,225,#750,#750,1,120.0,60,#600,2,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5700,2.986703619674642
4000,2800.0,1,#600,#500,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.02026393363353111
4000,2800.0,25,#600,#500,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.5065983408382778
4000,2800.0,50,#600,#500,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.0131966816765556
4000,2800.0,75,#600,#500,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.5197950225148331
4000,2800.0,100,#600,#500,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.0263933633531113
4000,2800.0,125,#600,#500,1,120.0,70,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.5329917041913887
4000,2800.0,150,#700,#600,1,120.0,70,#600,1,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4600,2.9135900450296663
4000,2800.0,175,#750,#700,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.9565348962435856
4000,2800.0,200,#700,#800,1,120.0,70,#600,1,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,5980,2.988297482081709
4000,2800.0,225,#750,#1000,1,120.0,70,#600,2,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6650,2.986703619674642
4000,3200.0,1,#600,#500,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.023158781295464125
4000,3200.0,25,#600,#500,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,0.5789695323866031
