Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
4000,3200.0,50,#600,#500,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.1579390647732062
4000,3200.0,75,#600,#500,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,1.736908597159809
4000,3200.0,100,#600,#500,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.3158781295464124
4000,3200.0,125,#600,#500,1,120.0,80,#600,0,Coarse,OK,120 V / 1 pole,1,1,10,CU,75 C,4200,2.8948476619330155
4000,3200.0,150,#750,#700,1,120.0,80,#600,2,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.8961974493814715
4000,3200.0,175,#700,#800,1,120.0,80,#600,1,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,5980,2.988297482081709
4000,3200.0,200,#700,#1000,1,120.0,80,#600,1,Coarse,OK,120 V / 1 pole,1,1,15,CU,75 C,6900,2.959837506061884
4000,3200.0,225,#750,#1000,1,120.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,120 V / 1 pole,1,1,16,CU,75 C,7600,2.986703619674642
4000,3600.0,1,#600,#500,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4200,0.026053628957397136
4000,3600.0,25,#600,#500,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4200,0.6513407239349285
4000,3600.0,50,#600,#500,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4200,1.302681447869857
4000,3600.0,75,#600,#500,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4200,1.9540221718047854
4000,3600.0,100,#600,#500,1,120.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4200,2.605362895739714
4000,3600.0,125,#750,#700,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4750,2.9867036196746426
4000,3600.0,150,#750,#750,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,12,CU,75 C,5700,2.986703619674642
4000,3600.0,175,#750,#1000,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,14,CU,75 C,6650,2.986703619674642
4000,3600.0,200,#750,#1000,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,120 V / 1 pole,1,1,16,CU,75 C,7600,2.9867036196746417
4000,3600.0,225,#750,#500,1,120.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,120 V / 1 pole,1,1,18,CU,75 C,8550,2.986703619674642
4000,4000.0,1,#600,#500,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4200,0.028948476619330157
4000,4000.0,25,#600,#500,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4200,0.7237119154832539
4000,4000.0,50,#600,#500,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4200,1.4474238309665077
4000,4000.0,75,#600,#500,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4200,2.1711357464497616
4000,4000.0,100,#600,#500,1,120.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,10,CU,75 C,4200,2.8948476619330155
4000,4000.0,125,#700,#700,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,12,CU,75 C,5520,2.8904663145135574
4000,4000.0,150,#700,#1000,1,120.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),120 V / 1 pole,1,1,14,CU,75 C,6440,2.973051066356802
4000,4000.0,175,#750,#1000,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,120 V / 1 pole,1,1,16,CU,75 C,7600,2.9037396302392358
4000,4000.0,200,#750,#500,1,120.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,120 V / 1 pole,1,1,18,CU,75 C,8550,2.949830735481128
4000,4000.0,225,#1000,#500,1,120.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 4000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,120 V / 1 pole,1,1,19,CU,75 C,10355,2.861915932127929
4000,400.0,1,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.0012540856297182739
4000,400.0,25,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.03135214074295685
4000,400.0,50,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.0627042814859137
4000,400.0,75,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.09405642222887052
4000,400.0,100,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.1254085629718274
4000,400.0,125,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.15676070371478423
4000,400.0,150,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.18811284445774104
4000,400.0,175,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.21946498520069793
4000,400.0,200,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.2508171259436548
4000,400.0,225,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.2821692666866116
4000,400.0,250,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.31352140742956847
4000,400.0,275,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.34487354817252525
4000,400.0,300,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.3762256889154821
4000,400.0,325,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.40757782965843903
4000,400.0,350,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.43892997040139586
4000,400.0,375,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.47028211114435264
4000,400.0,400,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.5016342518873096
4000,400.0,425,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.5329863926302664
4000,400.0,450,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.5643385333732232
4000,400.0,475,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.59569067411618
4000,400.0,500,#600,#500,1,277.0,10,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.6270428148591369
4000,800.0,1,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.0025081712594365478
4000,800.0,25,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.0627042814859137
4000,800.0,50,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.1254085629718274
4000,800.0,75,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.18811284445774104
4000,800.0,100,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.2508171259436548
4000,800.0,125,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.31352140742956847
4000,800.0,150,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.3762256889154821
4000,800.0,175,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.43892997040139586
4000,800.0,200,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.5016342518873096
4000,800.0,225,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.5643385333732232
4000,800.0,250,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.6270428148591369
4000,800.0,275,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.6897470963450505
4000,800.0,300,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.7524513778309642
4000,800.0,325,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.8151556593168781
4000,800.0,350,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.8778599408027917
4000,800.0,375,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.9405642222887053
4000,800.0,400,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.0032685037746192
4000,800.0,425,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.0659727852605327
4000,800.0,450,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.1286770667464463
4000,800.0,475,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.19138134823236
4000,800.0,500,#600,#500,1,277.0,20,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.2540856297182739
4000,1200.0,1,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.0037622568891548217
4000,1200.0,25,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.09405642222887052
4000,1200.0,50,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.18811284445774104
4000,1200.0,75,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.2821692666866116
4000,1200.0,100,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.3762256889154821
4000,1200.0,125,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.47028211114435264
4000,1200.0,150,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.5643385333732232
4000,1200.0,175,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.6583949556020937
4000,1200.0,200,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.7524513778309642
4000,1200.0,225,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.8465078000598348
4000,1200.0,250,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.9405642222887053
4000,1200.0,275,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.0346206445175758
4000,1200.0,300,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.1286770667464463
4000,1200.0,325,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.222733488975317
4000,1200.0,350,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.3167899112041874
4000,1200.0,375,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.410846333433058
4000,1200.0,400,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.5049027556619283
4000,1200.0,425,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.5989591778907992
4000,1200.0,450,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.6930156001196697
4000,1200.0,475,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.7870720223485403
4000,1200.0,500,#600,#500,1,277.0,30,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.8811284445774106
4000,1600.0,1,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.0050163425188730956
4000,1600.0,25,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.1254085629718274
4000,1600.0,50,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.2508171259436548
4000,1600.0,75,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.3762256889154821
4000,1600.0,100,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.5016342518873096
4000,1600.0,125,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.6270428148591369
4000,1600.0,150,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.7524513778309642
4000,1600.0,175,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.8778599408027917
4000,1600.0,200,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.0032685037746192
4000,1600.0,225,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.1286770667464463
4000,1600.0,250,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.2540856297182739
4000,1600.0,275,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.379494192690101
4000,1600.0,300,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.5049027556619283
4000,1600.0,325,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.6303113186337561
4000,1600.0,350,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.7557198816055835
4000,1600.0,375,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.8811284445774106
4000,1600.0,400,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.0065370075492384
4000,1600.0,425,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.1319455705210655
4000,1600.0,450,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.2573541334928926
4000,1600.0,475,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.38276269646472
4000,1600.0,500,#600,#500,1,277.0,40,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.5081712594365477
4000,2000.0,1,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.00627042814859137
4000,2000.0,25,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.15676070371478423
4000,2000.0,50,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.31352140742956847
4000,2000.0,75,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.47028211114435264
4000,2000.0,100,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.6270428148591369
4000,2000.0,125,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.7838035185739213
4000,2000.0,150,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.9405642222887053
4000,2000.0,175,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.0973249260034896
4000,2000.0,200,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.2540856297182739
4000,2000.0,225,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.410846333433058
4000,2000.0,250,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.5676070371478426
4000,2000.0,275,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.7243677408626263
4000,2000.0,300,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.8811284445774106
4000,2000.0,325,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.037889148292195
4000,2000.0,350,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.1946498520069793
4000,2000.0,375,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.3514105557217637
4000,2000.0,400,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.5081712594365477
4000,2000.0,425,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.664931963151332
4000,2000.0,450,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.821692666866116
4000,2000.0,475,#600,#500,1,277.0,50,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.9784533705809006
4000,2000.0,500,#750,#700,1,277.0,50,#600,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.87528627646175
4000,2400.0,1,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.007524513778309643
4000,2400.0,25,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.18811284445774104
4000,2400.0,50,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.3762256889154821
4000,2400.0,75,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.5643385333732232
4000,2400.0,100,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.7524513778309642
4000,2400.0,125,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.9405642222887053
4000,2400.0,150,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.1286770667464463
4000,2400.0,175,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.3167899112041874
4000,2400.0,200,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.5049027556619283
4000,2400.0,225,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.6930156001196697
4000,2400.0,250,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.8811284445774106
4000,2400.0,275,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.0692412890351517
4000,2400.0,300,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.2573541334928926
4000,2400.0,325,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.445466977950634
4000,2400.0,350,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.633579822408375
4000,2400.0,375,#600,#500,1,277.0,60,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.821692666866116
4000,2400.0,400,#700,#600,1,277.0,60,#600,1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.885040168363569
4000,2400.0,425,#750,#700,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.9327920019909843
4000,2400.0,450,#700,#700,1,277.0,60,#600,1,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5060,2.9506092630991043
4000,2400.0,475,#750,#700,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.9798421410603586
4000,2400.0,500,#750,#750,1,277.0,60,#600,2,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.8752862764617495
4000,2800.0,1,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.008778599408027917
4000,2800.0,25,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.21946498520069793
4000,2800.0,50,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.43892997040139586
4000,2800.0,75,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.6583949556020937
4000,2800.0,100,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.8778599408027917
4000,2800.0,125,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.0973249260034896
4000,2800.0,150,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.3167899112041874
4000,2800.0,175,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.5362548964048854
4000,2800.0,200,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.7557198816055835
4000,2800.0,225,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.9751848668062812
4000,2800.0,250,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.1946498520069793
4000,2800.0,275,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.4141148372076775
4000,2800.0,300,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.633579822408375
4000,2800.0,325,#600,#500,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.853044807609073
4000,2800.0,350,#700,#600,1,277.0,70,#600,1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.9451451718711428
4000,2800.0,375,#600,#600,1,277.0,70,#600,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,4620,2.9927043436458804
4000,2800.0,400,#750,#700,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.9275642087610545
4000,2800.0,425,#700,#700,1,277.0,70,#600,1,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5520,2.980206423917228
4000,2800.0,450,#700,#800,1,277.0,70,#600,1,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,5980,2.912780939213218
4000,2800.0,475,#750,#1000,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.9416390366877896
4000,2800.0,500,#750,#1000,1,277.0,70,#600,2,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.8752862764617495
4000,3200.0,1,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.010032685037746191
4000,3200.0,25,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.2508171259436548
4000,3200.0,50,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.5016342518873096
4000,3200.0,75,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,0.7524513778309642
4000,3200.0,100,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.0032685037746192
4000,3200.0,125,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.2540856297182739
4000,3200.0,150,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.5049027556619283
4000,3200.0,175,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,1.7557198816055835
4000,3200.0,200,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.0065370075492384
4000,3200.0,225,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.2573541334928926
4000,3200.0,250,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.5081712594365477
4000,3200.0,275,#600,#500,1,277.0,80,#600,0,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4200,2.758988385380202
4000,3200.0,300,#700,#600,1,277.0,80,#600,1,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4600,2.885040168363569
4000,3200.0,325,#750,#700,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,10,CU,75 C,4750,2.99029772752022
4000,3200.0,350,#750,#700,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.9275642087610545
4000,3200.0,375,#750,#750,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.8752862764617495
4000,3200.0,400,#700,#800,1,277.0,80,#600,1,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,5980,2.9590155572959675
4000,3200.0,425,#700,#1000,1,277.0,80,#600,1,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6440,2.919385884653611
4000,3200.0,450,#750,#1000,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.9574373129320852
4000,3200.0,475,#750,#1000,1,277.0,80,#600,2,Coarse,OK,277 V / 1 pole,1,1,15,CU,75 C,7125,2.913623426814573
4000,3200.0,500,#750,#1000,1,277.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.8752862764617495
4000,3600.0,1,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,0.011286770667464464
4000,3600.0,25,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,0.2821692666866116
4000,3600.0,50,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,0.5643385333732232
4000,3600.0,75,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,0.8465078000598348
4000,3600.0,100,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,1.1286770667464463
4000,3600.0,125,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,1.410846333433058
4000,3600.0,150,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,1.6930156001196697
4000,3600.0,175,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,1.9751848668062812
4000,3600.0,200,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,2.2573541334928926
4000,3600.0,225,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,2.5395234001795046
4000,3600.0,250,#600,#500,1,277.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,2.821692666866116
4000,3600.0,275,#700,#600,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4600,2.97519767362493
4000,3600.0,300,#700,#700,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,11,CU,75 C,5060,2.9506092630991043
4000,3600.0,325,#700,#700,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,12,CU,75 C,5520,2.930118920994249
4000,3600.0,350,#700,#800,1,277.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,13,CU,75 C,5980,2.912780939213218
4000,3600.0,375,#750,#1000,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.9858742101718168
4000,3600.0,400,#750,#1000,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,14,CU,75 C,6650,2.957437312932085
4000,3600.0,425,#750,#1000,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,15,CU,75 C,7125,2.9327920019909843
4000,3600.0,450,#750,#1000,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.911227354917521
4000,3600.0,475,#750,#500,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,277 V / 1 pole,1,1,17,CU,75 C,8075,2.8921997251468192
4000,3600.0,500,#750,#500,1,277.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.8752862764617495
4000,4000.0,1,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,0.01254085629718274
4000,4000.0,25,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,0.31352140742956847
4000,4000.0,50,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,0.6270428148591369
4000,4000.0,75,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,0.9405642222887053
4000,4000.0,100,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,1.2540856297182739
4000,4000.0,125,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,1.5676070371478426
4000,4000.0,150,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,1.8811284445774106
4000,4000.0,175,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,2.1946498520069793
4000,4000.0,200,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,2.5081712594365477
4000,4000.0,225,#600,#500,1,277.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4200,2.821692666866116
4000,4000.0,250,#750,#700,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,10,CU,75 C,4750,2.87528627646175
4000,4000.0,275,#750,#700,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.8752862764617495
4000,4000.0,300,#750,#750,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,12,CU,75 C,5700,2.8752862764617495
4000,4000.0,325,#750,#1000,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.8752862764617495
4000,4000.0,350,#750,#1000,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,14,CU,75 C,6650,2.8752862764617495
4000,4000.0,375,#750,#1000,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),277 V / 1 pole,1,1,15,CU,75 C,7125,2.8752862764617495
4000,4000.0,400,#750,#1000,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.87528627646175
4000,4000.0,425,#750,#500,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,277 V / 1 pole,1,1,17,CU,75 C,8075,2.8752862764617495
4000,4000.0,450,#750,#500,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.875286276461749
4000,4000.0,475,#750,#500,1,277.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,277 V / 1 pole,1,1,19,CU,75 C,9025,2.87528627646175
4000,4000.0,500,#1000,#500,1,277.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 4000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,277 V / 1 pole,1,1,19,CU,75 C,10355,2.7551537252735776
4000,400.0,1,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.0016701044203459704
4000,400.0,25,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.041752610508649264
4000,400.0,50,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.08350522101729853
4000,400.0,75,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.12525783152594777
4000,400.0,100,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.16701044203459706
4000,400.0,125,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.2087630525432463
4000,400.0,150,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.25051566305189554
4000,400.0,175,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.29226827356054486
4000,400.0,200,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.3340208840691941
4000,400.0,225,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.37577349457784337
4000,400.0,250,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.4175261050864926
4000,400.0,275,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.45927871559514183
4000,400.0,300,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.5010313261037911
4000,400.0,325,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.5427839366124404
4000,400.0,350,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.5845365471210897
4000,400.0,375,#600,#500,2,208.0,10,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.6262891576297389
4000,800.0,1,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.003340208840691941
4000,800.0,25,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.08350522101729853
4000,800.0,50,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.16701044203459706
4000,800.0,75,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.25051566305189554
4000,800.0,100,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.3340208840691941
4000,800.0,125,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.4175261050864926
4000,800.0,150,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.5010313261037911
4000,800.0,175,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.5845365471210897
4000,800.0,200,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.6680417681383882
4000,800.0,225,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.7515469891556867
4000,800.0,250,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.8350522101729853
4000,800.0,275,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.9185574311902837
4000,800.0,300,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.0020626522075822
4000,800.0,325,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.0855678732248808
4000,800.0,350,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.1690730942421794
4000,800.0,375,#600,#500,2,208.0,20,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.2525783152594778
4000,1200.0,1,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.0050103132610379115
4000,1200.0,25,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.12525783152594777
4000,1200.0,50,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.25051566305189554
4000,1200.0,75,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.37577349457784337
4000,1200.0,100,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.5010313261037911
4000,1200.0,125,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.6262891576297389
4000,1200.0,150,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.7515469891556867
4000,1200.0,175,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.8768048206816345
4000,1200.0,200,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.0020626522075822
4000,1200.0,225,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.12732048373353
4000,1200.0,250,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.2525783152594778
4000,1200.0,275,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.3778361467854257
4000,1200.0,300,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.5030939783113735
4000,1200.0,325,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.6283518098373213
4000,1200.0,350,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.753609641363269
4000,1200.0,375,#600,#500,2,208.0,30,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.8788674728892167
4000,1600.0,1,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.006680417681383882
4000,1600.0,25,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.16701044203459706
4000,1600.0,50,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.3340208840691941
4000,1600.0,75,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.5010313261037911
4000,1600.0,100,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.6680417681383882
4000,1600.0,125,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.8350522101729853
4000,1600.0,150,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.0020626522075822
4000,1600.0,175,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.1690730942421794
4000,1600.0,200,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.3360835362767765
4000,1600.0,225,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.5030939783113735
4000,1600.0,250,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.6701044203459705
4000,1600.0,275,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.8371148623805673
4000,1600.0,300,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.0041253044151643
4000,1600.0,325,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.1711357464497616
4000,1600.0,350,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.338146188484359
4000,1600.0,375,#600,#500,2,208.0,40,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.5051566305189557
4000,2000.0,1,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.008350522101729851
4000,2000.0,25,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.2087630525432463
4000,2000.0,50,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.4175261050864926
4000,2000.0,75,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.6262891576297389
4000,2000.0,100,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.8350522101729853
4000,2000.0,125,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.0438152627162316
4000,2000.0,150,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.2525783152594778
4000,2000.0,175,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.461341367802724
4000,2000.0,200,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.6701044203459705
4000,2000.0,225,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.8788674728892167
4000,2000.0,250,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.087630525432463
4000,2000.0,275,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.296393577975709
4000,2000.0,300,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.5051566305189557
4000,2000.0,325,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.7139196830622017
4000,2000.0,350,#600,#500,2,208.0,50,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.922682735605448
4000,2000.0,375,#750,#700,2,208.0,50,#600,2,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4750,2.87183040353331
4000,2400.0,1,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.010020626522075823
4000,2400.0,25,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.25051566305189554
4000,2400.0,50,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.5010313261037911
4000,2400.0,75,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.7515469891556867
4000,2400.0,100,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.0020626522075822
4000,2400.0,125,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.2525783152594778
4000,2400.0,150,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.5030939783113735
4000,2400.0,175,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.753609641363269
4000,2400.0,200,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.0041253044151643
4000,2400.0,225,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.25464096746706
4000,2400.0,250,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.5051566305189557
4000,2400.0,275,#600,#500,2,208.0,60,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.7556722935708513
4000,2400.0,300,#700,#600,2,208.0,60,#600,1,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4600,2.8815725720073626
4000,2400.0,325,#750,#700,2,208.0,60,#600,2,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
4000,2400.0,350,#750,#700,2,208.0,60,#600,2,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.92404550177937
4000,2400.0,375,#750,#750,2,208.0,60,#600,2,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.87183040353331
4000,2800.0,1,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.011690730942421793
4000,2800.0,25,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.29226827356054486
4000,2800.0,50,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.5845365471210897
4000,2800.0,75,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.8768048206816345
4000,2800.0,100,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.1690730942421794
4000,2800.0,125,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.461341367802724
4000,2800.0,150,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.753609641363269
4000,2800.0,175,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.045877914923814
4000,2800.0,200,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.338146188484359
4000,2800.0,225,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.6304144620449033
4000,2800.0,250,#600,#500,2,208.0,70,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.922682735605448
4000,2800.0,275,#750,#700,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4750,2.9484125476275316
4000,2800.0,300,#750,#700,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.92404550177937
4000,2800.0,325,#750,#750,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.9037396302392358
4000,2800.0,350,#750,#1000,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.8865577389360446
4000,2800.0,375,#750,#1000,2,208.0,70,#600,2,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6650,2.87183040353331
4000,3200.0,1,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.013360835362767763
4000,3200.0,25,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.3340208840691941
4000,3200.0,50,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,0.6680417681383882
4000,3200.0,75,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.0020626522075822
4000,3200.0,100,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.3360835362767765
4000,3200.0,125,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,1.6701044203459705
4000,3200.0,150,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.0041253044151643
4000,3200.0,175,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.338146188484359
4000,3200.0,200,#600,#500,2,208.0,80,#600,0,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4200,2.672167072553553
4000,3200.0,225,#700,#600,2,208.0,80,#600,1,Coarse,OK,208 V / 2 pole,2,1,10,CU,75 C,4600,2.881572572007362
4000,3200.0,250,#700,#700,2,208.0,80,#600,1,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5060,2.910679365664002
4000,3200.0,275,#700,#700,2,208.0,80,#600,1,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5520,2.934935027044535
4000,3200.0,300,#700,#800,2,208.0,80,#600,1,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,5980,2.955459048212679
4000,3200.0,325,#700,#1000,2,208.0,80,#600,1,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6440,2.973051066356802
4000,3200.0,350,#700,#1000,2,208.0,80,#600,1,Coarse,OK,208 V / 2 pole,2,1,15,CU,75 C,6900,2.9882974820817094
4000,3200.0,375,#750,#1000,2,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.87183040353331
4000,3600.0,1,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,0.015030939783113734
4000,3600.0,25,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,0.37577349457784337
4000,3600.0,50,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,0.7515469891556867
4000,3600.0,75,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,1.12732048373353
