Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
4000,3600.0,100,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,1.5030939783113735
4000,3600.0,125,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,1.8788674728892167
4000,3600.0,150,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,2.25464096746706
4000,3600.0,175,#600,#500,2,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,2.6304144620449033
4000,3600.0,200,#700,#600,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4600,2.8815725720073626
4000,3600.0,225,#700,#700,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,11,CU,75 C,5060,2.947062857734802
4000,3600.0,250,#750,#750,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,12,CU,75 C,5700,2.87183040353331
4000,3600.0,275,#750,#1000,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.9160124097415143
4000,3600.0,300,#750,#1000,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,14,CU,75 C,6650,2.9538827007771187
4000,3600.0,325,#750,#1000,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,15,CU,75 C,7125,2.9867036196746426
4000,3600.0,350,#700,#1000,2,208.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 2 pole,2,1,17,CU,75 C,7820,2.966324706478167
4000,3600.0,375,#750,#500,2,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.87183040353331
4000,4000.0,1,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,0.016701044203459702
4000,4000.0,25,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,0.4175261050864926
4000,4000.0,50,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,0.8350522101729853
4000,4000.0,75,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,1.2525783152594778
4000,4000.0,100,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,1.6701044203459705
4000,4000.0,125,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,2.087630525432463
4000,4000.0,150,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,2.5051566305189557
4000,4000.0,175,#600,#500,2,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,10,CU,75 C,4200,2.922682735605448
4000,4000.0,200,#700,#700,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,11,CU,75 C,5060,2.9106793656640018
4000,4000.0,225,#750,#750,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,12,CU,75 C,5700,2.87183040353331
4000,4000.0,250,#750,#1000,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.945467080546984
4000,4000.0,275,#700,#1000,2,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 2 pole,2,1,15,CU,75 C,6900,2.9349350270445362
4000,4000.0,300,#750,#1000,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.87183040353331
4000,4000.0,325,#750,#500,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 2 pole,2,1,17,CU,75 C,8075,2.9281408036025898
4000,4000.0,350,#750,#500,2,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.9781944925530617
4000,4000.0,375,#1000,#500,2,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 4000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 2 pole,2,1,19,CU,75 C,10355,2.7518422424307007
4000,400.0,1,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.0014463104280196103
4000,400.0,25,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.03615776070049027
4000,400.0,50,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.07231552140098053
4000,400.0,75,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.10847328210147078
4000,400.0,100,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.14463104280196107
4000,400.0,125,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.18078880350245127
4000,400.0,150,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.21694656420294156
4000,400.0,175,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.2531043249034318
4000,400.0,200,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.28926208560392214
4000,400.0,225,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.32541984630441234
4000,400.0,250,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.36157760700490255
4000,400.0,275,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.3977353677053928
4000,400.0,300,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.4338931284058831
4000,400.0,325,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.4700508891063734
4000,400.0,350,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.5062086498068636
4000,400.0,375,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.542366410507354
4000,400.0,400,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.5785241712078443
4000,400.0,425,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.6146819319083344
4000,400.0,450,#600,#500,3,208.0,10,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.6508396926088247
4000,800.0,1,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.0028926208560392207
4000,800.0,25,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.07231552140098053
4000,800.0,50,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.14463104280196107
4000,800.0,75,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.21694656420294156
4000,800.0,100,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.28926208560392214
4000,800.0,125,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.36157760700490255
4000,800.0,150,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.4338931284058831
4000,800.0,175,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.5062086498068636
4000,800.0,200,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.5785241712078443
4000,800.0,225,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.6508396926088247
4000,800.0,250,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.7231552140098051
4000,800.0,275,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.7954707354107856
4000,800.0,300,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.8677862568117662
4000,800.0,325,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.9401017782127468
4000,800.0,350,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.0124172996137273
4000,800.0,375,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.084732821014708
4000,800.0,400,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.1570483424156885
4000,800.0,425,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.2293638638166688
4000,800.0,450,#600,#500,3,208.0,20,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.3016793852176494
4000,1200.0,1,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.004338931284058832
4000,1200.0,25,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.1084732821014708
4000,1200.0,50,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.2169465642029416
4000,1200.0,75,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.32541984630441234
4000,1200.0,100,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.4338931284058832
4000,1200.0,125,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.542366410507354
4000,1200.0,150,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.6508396926088247
4000,1200.0,175,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.7593129747102955
4000,1200.0,200,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.8677862568117664
4000,1200.0,225,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.9762595389132371
4000,1200.0,250,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.084732821014708
4000,1200.0,275,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.1932061031161787
4000,1200.0,300,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.3016793852176494
4000,1200.0,325,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.4101526673191203
4000,1200.0,350,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.518625949420591
4000,1200.0,375,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.6270992315220618
4000,1200.0,400,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.7355725136235327
4000,1200.0,425,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.8440457957250036
4000,1200.0,450,#600,#500,3,208.0,30,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.9525190778264743
4000,1600.0,1,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.005785241712078441
4000,1600.0,25,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.14463104280196107
4000,1600.0,50,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.28926208560392214
4000,1600.0,75,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.4338931284058831
4000,1600.0,100,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.5785241712078443
4000,1600.0,125,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.7231552140098051
4000,1600.0,150,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.8677862568117662
4000,1600.0,175,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.0124172996137273
4000,1600.0,200,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.1570483424156885
4000,1600.0,225,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.3016793852176494
4000,1600.0,250,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.4463104280196102
4000,1600.0,275,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.5909414708215712
4000,1600.0,300,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.7355725136235325
4000,1600.0,325,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.8802035564254935
4000,1600.0,350,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.0248345992274546
4000,1600.0,375,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.169465642029416
4000,1600.0,400,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.314096684831377
4000,1600.0,425,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.4587277276333377
4000,1600.0,450,#600,#500,3,208.0,40,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.6033587704352987
4000,2000.0,1,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.0072315521400980525
4000,2000.0,25,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.1807888035024513
4000,2000.0,50,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.3615776070049026
4000,2000.0,75,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.542366410507354
4000,2000.0,100,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.7231552140098052
4000,2000.0,125,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.9039440175122565
4000,2000.0,150,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.084732821014708
4000,2000.0,175,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.2655216245171592
4000,2000.0,200,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.4463104280196104
4000,2000.0,225,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.6270992315220616
4000,2000.0,250,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.807888035024513
4000,2000.0,275,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.9886768385269644
4000,2000.0,300,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.169465642029416
4000,2000.0,325,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.350254445531867
4000,2000.0,350,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.5310432490343184
4000,2000.0,375,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.71183205253677
4000,2000.0,400,#600,#500,3,208.0,50,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.892620856039221
4000,2000.0,425,#700,#600,3,208.0,50,#600,1,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.9460077364647494
4000,2000.0,450,#750,#700,3,208.0,50,#600,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
4000,2400.0,1,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.008677862568117664
4000,2400.0,25,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.2169465642029416
4000,2400.0,50,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.4338931284058832
4000,2400.0,75,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.6508396926088247
4000,2400.0,100,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.8677862568117664
4000,2400.0,125,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.084732821014708
4000,2400.0,150,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.3016793852176494
4000,2400.0,175,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.518625949420591
4000,2400.0,200,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.7355725136235327
4000,2400.0,225,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.9525190778264743
4000,2400.0,250,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.169465642029416
4000,2400.0,275,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.3864122062323574
4000,2400.0,300,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.6033587704352987
4000,2400.0,325,#600,#500,3,208.0,60,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.8203053346382405
4000,2400.0,350,#700,#600,3,208.0,60,#600,1,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.911348821918105
4000,2400.0,375,#750,#700,3,208.0,60,#600,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
4000,2400.0,400,#750,#700,3,208.0,60,#600,2,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.8939696051896395
4000,2400.0,425,#700,#700,3,208.0,60,#600,1,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5520,2.9460077364647486
4000,2400.0,450,#750,#750,3,208.0,60,#600,2,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5700,2.9844061553518153
4000,2800.0,1,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.010124172996137272
4000,2800.0,25,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.2531043249034318
4000,2800.0,50,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.5062086498068636
4000,2800.0,75,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.7593129747102955
4000,2800.0,100,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.0124172996137273
4000,2800.0,125,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.2655216245171592
4000,2800.0,150,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.518625949420591
4000,2800.0,175,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.7717302743240226
4000,2800.0,200,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.0248345992274546
4000,2800.0,225,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.2779389241308863
4000,2800.0,250,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.5310432490343184
4000,2800.0,275,#600,#500,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.7841475739377506
4000,2800.0,300,#700,#600,3,208.0,70,#600,1,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4600,2.911348821918105
4000,2800.0,325,#600,#600,3,208.0,70,#600,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,4620,2.9912329306769214
4000,2800.0,350,#750,#700,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.9542606386310903
4000,2800.0,375,#750,#750,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5700,2.901505984369821
4000,2800.0,400,#700,#800,3,208.0,70,#600,1,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,5980,2.9859987917108772
4000,2800.0,425,#700,#1000,3,208.0,70,#600,1,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6440,2.9460077364647486
4000,2800.0,450,#750,#1000,3,208.0,70,#600,2,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6650,2.9844061553518157
4000,3200.0,1,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.011570483424156883
4000,3200.0,25,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.28926208560392214
4000,3200.0,50,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.5785241712078443
4000,3200.0,75,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,0.8677862568117662
4000,3200.0,100,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.1570483424156885
4000,3200.0,125,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.4463104280196102
4000,3200.0,150,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,1.7355725136235325
4000,3200.0,175,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.0248345992274546
4000,3200.0,200,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.314096684831377
4000,3200.0,225,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.6033587704352987
4000,3200.0,250,#600,#500,3,208.0,80,#600,0,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4200,2.8926208560392204
4000,3200.0,275,#750,#700,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,10,CU,75 C,4750,2.918086018566219
4000,3200.0,300,#750,#700,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.8939696051896386
4000,3200.0,325,#750,#750,3,208.0,80,#600,2,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5700,2.8738725940424885
4000,3200.0,350,#700,#800,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,5980,2.985998791710877
4000,3200.0,375,#700,#1000,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6440,2.9707641039980652
4000,3200.0,400,#700,#1000,3,208.0,80,#600,1,Coarse,OK,208 V / 3 pole,3,1,15,CU,75 C,6900,2.957560707980298
4000,3200.0,425,#700,#1000,3,208.0,80,#600,1,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 3 pole,3,1,16,CU,75 C,7360,2.9460077364647486
4000,3200.0,450,#750,#1000,3,208.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 3 pole,3,1,16,CU,75 C,7600,2.9844061553518153
4000,3600.0,1,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,0.013016793852176493
4000,3600.0,25,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,0.32541984630441234
4000,3600.0,50,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,0.6508396926088247
4000,3600.0,75,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,0.9762595389132371
4000,3600.0,100,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,1.3016793852176494
4000,3600.0,125,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,1.6270992315220618
4000,3600.0,150,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,1.9525190778264743
4000,3600.0,175,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,2.2779389241308863
4000,3600.0,200,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,2.6033587704352987
4000,3600.0,225,#600,#500,3,208.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,2.928778616739711
4000,3600.0,250,#750,#700,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
4000,3600.0,275,#750,#700,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,11,CU,75 C,5225,2.9844061553518153
4000,3600.0,300,#750,#750,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,12,CU,75 C,5700,2.9844061553518153
4000,3600.0,325,#750,#1000,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518157
4000,3600.0,350,#750,#1000,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,14,CU,75 C,6650,2.9844061553518153
4000,3600.0,375,#750,#1000,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,15,CU,75 C,7125,2.9844061553518157
4000,3600.0,400,#750,#1000,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 3 pole,3,1,16,CU,75 C,7600,2.9844061553518153
4000,3600.0,425,#750,#500,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 3 pole,3,1,17,CU,75 C,8075,2.9844061553518153
4000,3600.0,450,#750,#500,3,208.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 3 pole,3,1,18,CU,75 C,8550,2.9844061553518153
4000,4000.0,1,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,0.014463104280196105
4000,4000.0,25,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,0.3615776070049026
4000,4000.0,50,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,0.7231552140098052
4000,4000.0,75,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,1.084732821014708
4000,4000.0,100,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,1.4463104280196104
4000,4000.0,125,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,1.807888035024513
4000,4000.0,150,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,2.169465642029416
4000,4000.0,175,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,2.5310432490343184
4000,4000.0,200,#600,#500,3,208.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4200,2.892620856039221
4000,4000.0,225,#750,#700,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,10,CU,75 C,4750,2.9844061553518157
4000,4000.0,250,#700,#700,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,12,CU,75 C,5520,2.888242878887008
4000,4000.0,275,#700,#800,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,13,CU,75 C,5980,2.9326773847160394
4000,4000.0,300,#700,#1000,3,208.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,14,CU,75 C,6440,2.9707641039980657
4000,4000.0,325,#750,#1000,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),208 V / 3 pole,3,1,15,CU,75 C,7125,2.873872594042489
4000,4000.0,350,#750,#1000,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 3 pole,3,1,16,CU,75 C,7600,2.901505984369821
4000,4000.0,375,#750,#500,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 3 pole,3,1,17,CU,75 C,8075,2.925888387599819
4000,4000.0,400,#750,#500,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 3 pole,3,1,18,CU,75 C,8550,2.947561634915373
4000,4000.0,425,#750,#500,3,208.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 3 pole,3,1,19,CU,75 C,9025,2.9669534877766592
4000,4000.0,450,#1000,#500,3,208.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 4000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,208 V / 3 pole,3,1,19,CU,75 C,10355,2.859714458333984
4000,400.0,1,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.0007237119154832539
4000,400.0,25,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.018092797887081347
4000,400.0,50,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.03618559577416269
4000,400.0,75,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.05427839366124403
4000,400.0,100,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.07237119154832539
4000,400.0,125,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.09046398943540673
4000,400.0,150,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.10855678732248807
4000,400.0,175,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.12664958520956945
4000,400.0,200,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.14474238309665077
4000,400.0,225,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.16283518098373212
4000,400.0,250,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.18092797887081347
4000,400.0,275,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.19902077675789479
4000,400.0,300,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.21711357464497613
4000,400.0,325,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.2352063725320575
4000,400.0,350,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.2532991704191389
4000,400.0,375,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.2713919683062202
4000,400.0,400,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.28948476619330155
4000,400.0,425,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.3075775640803829
4000,400.0,450,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.32567036196746424
4000,400.0,475,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.3437631598545456
4000,400.0,500,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.36185595774162693
4000,400.0,525,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.3799487556287083
4000,400.0,550,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.39804155351578957
4000,400.0,575,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.416134351402871
4000,400.0,600,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.43422714928995226
4000,400.0,625,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.45231994717703367
4000,400.0,650,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.470412745064115
4000,400.0,675,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.48850554295119636
4000,400.0,700,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5065983408382778
4000,400.0,725,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5246911387253591
4000,400.0,750,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5427839366124404
4000,400.0,775,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5608767344995218
4000,400.0,800,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5789695323866031
4000,400.0,825,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5970623302736845
4000,400.0,850,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.6151551281607658
4000,400.0,875,#600,#500,2,480.0,10,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.6332479260478472
4000,800.0,1,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.0014474238309665078
4000,800.0,25,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.03618559577416269
4000,800.0,50,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.07237119154832539
4000,800.0,75,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.10855678732248807
4000,800.0,100,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.14474238309665077
4000,800.0,125,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.18092797887081347
4000,800.0,150,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.21711357464497613
4000,800.0,175,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.2532991704191389
4000,800.0,200,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.28948476619330155
4000,800.0,225,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.32567036196746424
4000,800.0,250,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.36185595774162693
4000,800.0,275,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.39804155351578957
4000,800.0,300,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.43422714928995226
4000,800.0,325,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.470412745064115
4000,800.0,350,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5065983408382778
4000,800.0,375,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5427839366124404
4000,800.0,400,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5789695323866031
4000,800.0,425,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.6151551281607658
4000,800.0,450,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.6513407239349285
4000,800.0,475,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.6875263197090912
4000,800.0,500,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7237119154832539
4000,800.0,525,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7598975112574166
4000,800.0,550,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7960831070315791
4000,800.0,575,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.832268702805742
4000,800.0,600,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.8684542985799045
4000,800.0,625,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.9046398943540673
4000,800.0,650,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.94082549012823
4000,800.0,675,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.9770110859023927
4000,800.0,700,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.0131966816765556
4000,800.0,725,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.0493822774507182
4000,800.0,750,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.0855678732248808
4000,800.0,775,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.1217534689990436
4000,800.0,800,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.1579390647732062
4000,800.0,825,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.194124660547369
4000,800.0,850,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.2303102563215316
4000,800.0,875,#600,#500,2,480.0,20,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.2664958520956944
4000,1200.0,1,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.0021711357464497616
4000,1200.0,25,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.05427839366124403
4000,1200.0,50,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.10855678732248807
4000,1200.0,75,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.16283518098373212
4000,1200.0,100,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.21711357464497613
4000,1200.0,125,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.2713919683062202
4000,1200.0,150,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.32567036196746424
4000,1200.0,175,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.3799487556287083
4000,1200.0,200,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.43422714928995226
4000,1200.0,225,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.48850554295119636
4000,1200.0,250,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5427839366124404
4000,1200.0,275,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5970623302736845
4000,1200.0,300,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.6513407239349285
4000,1200.0,325,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7056191175961725
4000,1200.0,350,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7598975112574166
4000,1200.0,375,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.8141759049186607
4000,1200.0,400,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.8684542985799045
4000,1200.0,425,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.9227326922411486
4000,1200.0,450,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.9770110859023927
4000,1200.0,475,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.031289479563637
4000,1200.0,500,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.0855678732248808
4000,1200.0,525,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.1398462668861247
4000,1200.0,550,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.194124660547369
4000,1200.0,575,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.2484030542086129
4000,1200.0,600,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.302681447869857
4000,1200.0,625,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.3569598415311013
4000,1200.0,650,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.411238235192345
4000,1200.0,675,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.465516628853589
4000,1200.0,700,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.5197950225148331
4000,1200.0,725,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.574073416176077
4000,1200.0,750,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.6283518098373213
4000,1200.0,775,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.6826302034985652
4000,1200.0,800,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.736908597159809
4000,1200.0,825,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.7911869908210536
4000,1200.0,850,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.8454653844822972
4000,1200.0,875,#600,#500,2,480.0,30,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.8997437781435416
4000,1600.0,1,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.0028948476619330156
4000,1600.0,25,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.07237119154832539
4000,1600.0,50,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.14474238309665077
4000,1600.0,75,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.21711357464497613
4000,1600.0,100,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.28948476619330155
4000,1600.0,125,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.36185595774162693
4000,1600.0,150,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.43422714928995226
4000,1600.0,175,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5065983408382778
4000,1600.0,200,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5789695323866031
4000,1600.0,225,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.6513407239349285
4000,1600.0,250,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7237119154832539
4000,1600.0,275,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7960831070315791
4000,1600.0,300,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.8684542985799045
4000,1600.0,325,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.94082549012823
4000,1600.0,350,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.0131966816765556
4000,1600.0,375,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.0855678732248808
4000,1600.0,400,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.1579390647732062
4000,1600.0,425,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.2303102563215316
4000,1600.0,450,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.302681447869857
4000,1600.0,475,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.3750526394181823
4000,1600.0,500,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.4474238309665077
4000,1600.0,525,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.5197950225148331
4000,1600.0,550,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.5921662140631583
4000,1600.0,575,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.664537405611484
4000,1600.0,600,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.736908597159809
4000,1600.0,625,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.8092797887081347
4000,1600.0,650,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.88165098025646
4000,1600.0,675,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.9540221718047854
4000,1600.0,700,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.0263933633531113
4000,1600.0,725,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.0987645549014364
4000,1600.0,750,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.1711357464497616
4000,1600.0,775,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.243506937998087
4000,1600.0,800,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.3158781295464124
4000,1600.0,825,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.388249321094738
4000,1600.0,850,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.460620512643063
4000,1600.0,875,#600,#500,2,480.0,40,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.5329917041913887
4000,2000.0,1,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.0036185595774162697
4000,2000.0,25,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.09046398943540673
4000,2000.0,50,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.18092797887081347
4000,2000.0,75,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.2713919683062202
4000,2000.0,100,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.36185595774162693
4000,2000.0,125,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.45231994717703367
4000,2000.0,150,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5427839366124404
4000,2000.0,175,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.6332479260478472
4000,2000.0,200,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7237119154832539
