Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
4000,2000.0,225,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.8141759049186607
4000,2000.0,250,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.9046398943540673
4000,2000.0,275,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.995103883789474
4000,2000.0,300,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.0855678732248808
4000,2000.0,325,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.1760318626602875
4000,2000.0,350,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.2664958520956944
4000,2000.0,375,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.3569598415311013
4000,2000.0,400,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.4474238309665077
4000,2000.0,425,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.5378878204019146
4000,2000.0,450,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.6283518098373213
4000,2000.0,475,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.7188157992727282
4000,2000.0,500,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.8092797887081347
4000,2000.0,525,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.8997437781435416
4000,2000.0,550,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.990207767578948
4000,2000.0,575,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.080671757014355
4000,2000.0,600,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.1711357464497616
4000,2000.0,625,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.261599735885168
4000,2000.0,650,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.352063725320575
4000,2000.0,675,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.4425277147559816
4000,2000.0,700,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.5329917041913887
4000,2000.0,725,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.6234556936267954
4000,2000.0,750,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.7139196830622025
4000,2000.0,775,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.8043836724976083
4000,2000.0,800,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.8948476619330155
4000,2000.0,825,#600,#500,2,480.0,50,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.985311651368422
4000,2000.0,850,#700,#600,2,480.0,50,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.948275640803829
4000,2000.0,875,#750,#700,2,480.0,50,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9037396302392358
4000,2400.0,1,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.004342271492899523
4000,2400.0,25,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.10855678732248807
4000,2400.0,50,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.21711357464497613
4000,2400.0,75,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.32567036196746424
4000,2400.0,100,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.43422714928995226
4000,2400.0,125,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5427839366124404
4000,2400.0,150,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.6513407239349285
4000,2400.0,175,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7598975112574166
4000,2400.0,200,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.8684542985799045
4000,2400.0,225,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.9770110859023927
4000,2400.0,250,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.0855678732248808
4000,2400.0,275,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.194124660547369
4000,2400.0,300,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.302681447869857
4000,2400.0,325,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.411238235192345
4000,2400.0,350,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.5197950225148331
4000,2400.0,375,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.6283518098373213
4000,2400.0,400,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.736908597159809
4000,2400.0,425,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.8454653844822972
4000,2400.0,450,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.9540221718047854
4000,2400.0,475,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.062578959127274
4000,2400.0,500,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.1711357464497616
4000,2400.0,525,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.2796925337722493
4000,2400.0,550,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.388249321094738
4000,2400.0,575,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.4968061084172257
4000,2400.0,600,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.605362895739714
4000,2400.0,625,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.7139196830622025
4000,2400.0,650,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.82247647038469
4000,2400.0,675,#600,#500,2,480.0,60,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.931033257707178
4000,2400.0,700,#700,#600,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.913590045029667
4000,2400.0,725,#750,#700,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.8871468323521543
4000,2400.0,750,#750,#700,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.986703619674642
4000,2400.0,775,#700,#700,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.932509460906483
4000,2400.0,800,#750,#700,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.8961974493814715
4000,2400.0,825,#750,#700,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9867036196746426
4000,2400.0,850,#700,#700,2,480.0,60,#600,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.9482756408038284
4000,2400.0,875,#750,#750,2,480.0,60,#600,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
4000,2800.0,1,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.005065983408382778
4000,2800.0,25,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.12664958520956945
4000,2800.0,50,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.2532991704191389
4000,2800.0,75,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.3799487556287083
4000,2800.0,100,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5065983408382778
4000,2800.0,125,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.6332479260478472
4000,2800.0,150,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7598975112574166
4000,2800.0,175,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.886547096466986
4000,2800.0,200,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.0131966816765556
4000,2800.0,225,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.1398462668861247
4000,2800.0,250,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.2664958520956944
4000,2800.0,275,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.3931454373052636
4000,2800.0,300,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.5197950225148331
4000,2800.0,325,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.6464446077244024
4000,2800.0,350,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.773094192933972
4000,2800.0,375,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.8997437781435416
4000,2800.0,400,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.0263933633531113
4000,2800.0,425,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.15304294856268
4000,2800.0,450,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.2796925337722493
4000,2800.0,475,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.4063421189818195
4000,2800.0,500,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.5329917041913887
4000,2800.0,525,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.659641289400958
4000,2800.0,550,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.7862908746105273
4000,2800.0,575,#600,#500,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.912940459820097
4000,2800.0,600,#700,#600,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.9135900450296663
4000,2800.0,625,#750,#700,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.903739630239235
4000,2800.0,650,#600,#600,2,480.0,70,#600,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,4620,2.9935356504080044
4000,2800.0,675,#700,#700,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.979808000598522
4000,2800.0,700,#750,#700,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9565348962435856
4000,2800.0,725,#700,#700,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.933823309231261
4000,2800.0,750,#750,#750,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
4000,2800.0,775,#700,#800,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.8949131857666557
4000,2800.0,800,#700,#800,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.988297482081709
4000,2800.0,825,#750,#1000,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.9484125476275316
4000,2800.0,850,#700,#1000,2,480.0,70,#600,1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.9482756408038284
4000,2800.0,875,#750,#1000,2,480.0,70,#600,2,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.903739630239235
4000,3200.0,1,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.005789695323866031
4000,3200.0,25,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.14474238309665077
4000,3200.0,50,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.28948476619330155
4000,3200.0,75,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.43422714928995226
4000,3200.0,100,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.5789695323866031
4000,3200.0,125,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.7237119154832539
4000,3200.0,150,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,0.8684542985799045
4000,3200.0,175,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.0131966816765556
4000,3200.0,200,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.1579390647732062
4000,3200.0,225,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.302681447869857
4000,3200.0,250,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.4474238309665077
4000,3200.0,275,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.5921662140631583
4000,3200.0,300,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.736908597159809
4000,3200.0,325,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,1.88165098025646
4000,3200.0,350,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.0263933633531113
4000,3200.0,375,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.1711357464497616
4000,3200.0,400,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.3158781295464124
4000,3200.0,425,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.460620512643063
4000,3200.0,450,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.605362895739714
4000,3200.0,475,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.7501052788363647
4000,3200.0,500,#600,#500,2,480.0,80,#600,0,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4200,2.8948476619330155
4000,3200.0,525,#700,#600,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4600,2.913590045029667
4000,3200.0,550,#750,#700,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,10,CU,75 C,4750,2.9203324281263168
4000,3200.0,575,#700,#700,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5060,2.900977101111789
4000,3200.0,600,#750,#700,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.8961974493814715
4000,3200.0,625,#700,#700,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.890466314513557
4000,3200.0,650,#750,#750,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.8760849670941
4000,3200.0,675,#750,#750,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.986703619674642
4000,3200.0,700,#700,#800,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.988297482081709
4000,3200.0,725,#750,#1000,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.9611762383099016
4000,3200.0,750,#700,#1000,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.973051066356802
4000,3200.0,775,#750,#1000,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.939295625711553
4000,3200.0,800,#700,#1000,2,480.0,80,#600,1,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,6900,2.959837506061884
4000,3200.0,825,#750,#1000,2,480.0,80,#600,2,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.9203324281263163
4000,3200.0,850,#700,#1000,2,480.0,80,#600,1,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,16,CU,75 C,7360,2.948275640803829
4000,3200.0,875,#750,#1000,2,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.903739630239235
4000,3600.0,1,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.006513407239349284
4000,3600.0,25,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.16283518098373212
4000,3600.0,50,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.32567036196746424
4000,3600.0,75,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.48850554295119636
4000,3600.0,100,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.6513407239349285
4000,3600.0,125,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.8141759049186607
4000,3600.0,150,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.9770110859023927
4000,3600.0,175,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.1398462668861247
4000,3600.0,200,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.302681447869857
4000,3600.0,225,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.465516628853589
4000,3600.0,250,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.6283518098373213
4000,3600.0,275,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.7911869908210536
4000,3600.0,300,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.9540221718047854
4000,3600.0,325,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.116857352788517
4000,3600.0,350,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.2796925337722493
4000,3600.0,375,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.4425277147559816
4000,3600.0,400,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.605362895739714
4000,3600.0,425,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.7681980767234458
4000,3600.0,450,#600,#500,2,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.931033257707178
4000,3600.0,475,#700,#600,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4600,2.965618438690911
4000,3600.0,500,#750,#700,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
4000,3600.0,525,#700,#700,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,11,CU,75 C,5060,2.979808000598522
4000,3600.0,550,#750,#700,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.986703619674642
4000,3600.0,575,#700,#700,2,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.991632635521532
4000,3600.0,600,#750,#750,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.986703619674642
4000,3600.0,625,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.87183040353331
4000,3600.0,650,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.986703619674642
4000,3600.0,675,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.88003563325769
4000,3600.0,700,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.986703619674642
4000,3600.0,725,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.8871468323521543
4000,3600.0,750,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.986703619674642
4000,3600.0,775,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.8933691315598096
4000,3600.0,800,#750,#1000,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9867036196746417
4000,3600.0,825,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.8988593955665647
4000,3600.0,850,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9867036196746426
4000,3600.0,875,#750,#500,2,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.903739630239235
4000,4000.0,1,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.007237119154832539
4000,4000.0,25,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.18092797887081347
4000,4000.0,50,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.36185595774162693
4000,4000.0,75,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.5427839366124404
4000,4000.0,100,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.7237119154832539
4000,4000.0,125,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,0.9046398943540673
4000,4000.0,150,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.0855678732248808
4000,4000.0,175,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.2664958520956944
4000,4000.0,200,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.4474238309665077
4000,4000.0,225,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.6283518098373213
4000,4000.0,250,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.8092797887081347
4000,4000.0,275,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,1.990207767578948
4000,4000.0,300,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.1711357464497616
4000,4000.0,325,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.352063725320575
4000,4000.0,350,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.5329917041913887
4000,4000.0,375,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.7139196830622025
4000,4000.0,400,#600,#500,2,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4200,2.8948476619330155
4000,4000.0,425,#700,#600,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4600,2.948275640803829
4000,4000.0,450,#750,#700,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,10,CU,75 C,4750,2.9867036196746426
4000,4000.0,475,#700,#700,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,11,CU,75 C,5060,2.9955741804958684
4000,4000.0,500,#700,#700,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.8904663145135574
4000,4000.0,525,#750,#750,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
4000,4000.0,550,#700,#800,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,13,CU,75 C,5980,2.934935027044535
4000,4000.0,575,#750,#1000,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.935648856945161
4000,4000.0,600,#700,#1000,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.973051066356802
4000,4000.0,625,#750,#1000,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.9629996226930975
4000,4000.0,650,#750,#1000,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.8760849670941
4000,4000.0,675,#750,#1000,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.986703619674642
4000,4000.0,700,#750,#1000,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9037396302392358
4000,4000.0,725,#700,#1000,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,17,CU,75 C,7820,2.9584772866197593
4000,4000.0,750,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.92814080360259
4000,4000.0,775,#700,#500,2,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,18,CU,75 C,8280,2.98681519166401
4000,4000.0,800,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.949830735481128
4000,4000.0,825,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.8819070014404446
4000,4000.0,850,#750,#500,2,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.9692375166356095
4000,4000.0,875,#1000,#500,2,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 4000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 2 pole,2,1,19,CU,75 C,10355,2.7824182673465976
4000,400.0,1,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.0006267345188084979
4000,400.0,25,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.015668362970212447
4000,400.0,50,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.031336725940424894
4000,400.0,75,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.04700508891063734
4000,400.0,100,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.06267345188084979
4000,400.0,125,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.07834181485106222
4000,400.0,150,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.09401017782127467
4000,400.0,175,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.10967854079148712
4000,400.0,200,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.12534690376169957
4000,400.0,225,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.14101526673191203
4000,400.0,250,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.15668362970212443
4000,400.0,275,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.1723519926723369
4000,400.0,300,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.18802035564254935
4000,400.0,325,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.20368871861276178
4000,400.0,350,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.21935708158297423
4000,400.0,375,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.2350254445531867
4000,400.0,400,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.25069380752339915
4000,400.0,425,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.26636217049361155
4000,400.0,450,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.28203053346382406
4000,400.0,475,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.29769889643403646
4000,400.0,500,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.31336725940424887
4000,400.0,525,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.3290356223744613
4000,400.0,550,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.3447039853446738
4000,400.0,575,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.36037234831488624
4000,400.0,600,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.3760407112850987
4000,400.0,625,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.3917090742553111
4000,400.0,650,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.40737743722552355
4000,400.0,675,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.423045800195736
4000,400.0,700,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.43871416316594847
4000,400.0,725,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.4543825261361609
4000,400.0,750,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.4700508891063734
4000,400.0,775,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.48571925207658584
4000,400.0,800,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5013876150467983
4000,400.0,825,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5170559780170106
4000,400.0,850,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5327243409872231
4000,400.0,875,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5483927039574357
4000,400.0,900,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5640610669276481
4000,400.0,925,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5797294298978605
4000,400.0,950,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5953977928680729
4000,400.0,975,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6110661558382854
4000,400.0,1000,#600,#500,3,480.0,10,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6267345188084977
4000,800.0,1,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.0012534690376169958
4000,800.0,25,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.031336725940424894
4000,800.0,50,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.06267345188084979
4000,800.0,75,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.09401017782127467
4000,800.0,100,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.12534690376169957
4000,800.0,125,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.15668362970212443
4000,800.0,150,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.18802035564254935
4000,800.0,175,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.21935708158297423
4000,800.0,200,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.25069380752339915
4000,800.0,225,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.28203053346382406
4000,800.0,250,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.31336725940424887
4000,800.0,275,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.3447039853446738
4000,800.0,300,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.3760407112850987
4000,800.0,325,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.40737743722552355
4000,800.0,350,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.43871416316594847
4000,800.0,375,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.4700508891063734
4000,800.0,400,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5013876150467983
4000,800.0,425,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5327243409872231
4000,800.0,450,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5640610669276481
4000,800.0,475,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5953977928680729
4000,800.0,500,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6267345188084977
4000,800.0,525,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6580712447489226
4000,800.0,550,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6894079706893476
4000,800.0,575,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7207446966297725
4000,800.0,600,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7520814225701974
4000,800.0,625,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7834181485106222
4000,800.0,650,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.8147548744510471
4000,800.0,675,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.846091600391472
4000,800.0,700,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.8774283263318969
4000,800.0,725,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.9087650522723218
4000,800.0,750,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.9401017782127468
4000,800.0,775,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.9714385041531717
4000,800.0,800,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0027752300935966
4000,800.0,825,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0341119560340213
4000,800.0,850,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0654486819744462
4000,800.0,875,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0967854079148713
4000,800.0,900,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.1281221338552962
4000,800.0,925,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.159458859795721
4000,800.0,950,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.1907955857361459
4000,800.0,975,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.2221323116765708
4000,800.0,1000,#600,#500,3,480.0,20,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.2534690376169955
4000,1200.0,1,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.0018802035564254938
4000,1200.0,25,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.047005088910637344
4000,1200.0,50,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.09401017782127469
4000,1200.0,75,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.14101526673191203
4000,1200.0,100,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.18802035564254937
4000,1200.0,125,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.2350254445531867
4000,1200.0,150,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.28203053346382406
4000,1200.0,175,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.3290356223744614
4000,1200.0,200,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.37604071128509875
4000,1200.0,225,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.42304580019573607
4000,1200.0,250,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.4700508891063734
4000,1200.0,275,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5170559780170109
4000,1200.0,300,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5640610669276481
4000,1200.0,325,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6110661558382855
4000,1200.0,350,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6580712447489228
4000,1200.0,375,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7050763336595601
4000,1200.0,400,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7520814225701975
4000,1200.0,425,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7990865114808349
4000,1200.0,450,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.8460916003914721
4000,1200.0,475,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.8930966893021095
4000,1200.0,500,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.9401017782127468
4000,1200.0,525,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.9871068671233841
4000,1200.0,550,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0341119560340217
4000,1200.0,575,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.081117044944659
4000,1200.0,600,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.1281221338552962
4000,1200.0,625,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.1751272227659337
4000,1200.0,650,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.222132311676571
4000,1200.0,675,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.2691374005872083
4000,1200.0,700,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.3161424894978455
4000,1200.0,725,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.363147578408483
4000,1200.0,750,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.4101526673191203
4000,1200.0,775,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.4571577562297575
4000,1200.0,800,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.504162845140395
4000,1200.0,825,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.5511679340510323
4000,1200.0,850,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.5981730229616697
4000,1200.0,875,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.6451781118723068
4000,1200.0,900,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.6921832007829443
4000,1200.0,925,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.7391882896935817
4000,1200.0,950,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.786193378604219
4000,1200.0,975,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.8331984675148565
4000,1200.0,1000,#600,#500,3,480.0,30,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.8802035564254935
4000,1600.0,1,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.0025069380752339916
4000,1600.0,25,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.06267345188084979
4000,1600.0,50,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.12534690376169957
4000,1600.0,75,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.18802035564254935
4000,1600.0,100,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.25069380752339915
4000,1600.0,125,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.31336725940424887
4000,1600.0,150,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.3760407112850987
4000,1600.0,175,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.43871416316594847
4000,1600.0,200,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5013876150467983
4000,1600.0,225,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5640610669276481
4000,1600.0,250,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6267345188084977
4000,1600.0,275,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6894079706893476
4000,1600.0,300,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7520814225701974
4000,1600.0,325,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.8147548744510471
4000,1600.0,350,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.8774283263318969
4000,1600.0,375,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.9401017782127468
4000,1600.0,400,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0027752300935966
4000,1600.0,425,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0654486819744462
4000,1600.0,450,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.1281221338552962
4000,1600.0,475,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.1907955857361459
4000,1600.0,500,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.2534690376169955
4000,1600.0,525,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.3161424894978453
4000,1600.0,550,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.3788159413786951
4000,1600.0,575,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.441489393259545
4000,1600.0,600,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.5041628451403948
4000,1600.0,625,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.5668362970212444
4000,1600.0,650,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.6295097489020942
4000,1600.0,675,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.692183200782944
4000,1600.0,700,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.7548566526637939
4000,1600.0,725,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.8175301045446437
4000,1600.0,750,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.8802035564254935
4000,1600.0,775,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.9428770083063434
4000,1600.0,800,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.005550460187193
4000,1600.0,825,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.0682239120680426
4000,1600.0,850,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.1308973639488924
4000,1600.0,875,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.1935708158297427
4000,1600.0,900,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.2562442677105925
