Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
4000,1600.0,925,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.318917719591442
4000,1600.0,950,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.3815911714722917
4000,1600.0,975,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.4442646233531415
4000,1600.0,1000,#600,#500,3,480.0,40,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.506938075233991
4000,2000.0,1,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.0031336725940424894
4000,2000.0,25,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.07834181485106224
4000,2000.0,50,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.1566836297021245
4000,2000.0,75,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.2350254445531867
4000,2000.0,100,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.313367259404249
4000,2000.0,125,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.39170907425531115
4000,2000.0,150,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.4700508891063734
4000,2000.0,175,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5483927039574357
4000,2000.0,200,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.626734518808498
4000,2000.0,225,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.70507633365956
4000,2000.0,250,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7834181485106223
4000,2000.0,275,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.8617599633616847
4000,2000.0,300,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.9401017782127468
4000,2000.0,325,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.018443593063809
4000,2000.0,350,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0967854079148713
4000,2000.0,375,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.1751272227659335
4000,2000.0,400,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.253469037616996
4000,2000.0,425,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.3318108524680576
4000,2000.0,450,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.41015266731912
4000,2000.0,475,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.4884944821701824
4000,2000.0,500,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.5668362970212446
4000,2000.0,525,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.6451781118723068
4000,2000.0,550,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.7235199267233694
4000,2000.0,575,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.8018617415744311
4000,2000.0,600,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.8802035564254935
4000,2000.0,625,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.9585453712765557
4000,2000.0,650,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.036887186127618
4000,2000.0,675,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.11522900097868
4000,2000.0,700,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.1935708158297427
4000,2000.0,725,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.271912630680805
4000,2000.0,750,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.350254445531867
4000,2000.0,775,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.428596260382929
4000,2000.0,800,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.506938075233992
4000,2000.0,825,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.5852798900850535
4000,2000.0,850,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.6636217049361153
4000,2000.0,875,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.741963519787178
4000,2000.0,900,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.82030533463824
4000,2000.0,925,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.8986471494893027
4000,2000.0,950,#600,#500,3,480.0,50,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.976988964340365
4000,2000.0,975,#700,#600,3,480.0,50,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.928678279191428
4000,2000.0,1000,#750,#700,3,480.0,50,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.873872594042489
4000,2400.0,1,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.0037604071128509876
4000,2400.0,25,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.09401017782127469
4000,2400.0,50,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.18802035564254937
4000,2400.0,75,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.28203053346382406
4000,2400.0,100,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.37604071128509875
4000,2400.0,125,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.4700508891063734
4000,2400.0,150,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5640610669276481
4000,2400.0,175,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6580712447489228
4000,2400.0,200,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7520814225701975
4000,2400.0,225,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.8460916003914721
4000,2400.0,250,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.9401017782127468
4000,2400.0,275,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0341119560340217
4000,2400.0,300,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.1281221338552962
4000,2400.0,325,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.222132311676571
4000,2400.0,350,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.3161424894978455
4000,2400.0,375,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.4101526673191203
4000,2400.0,400,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.504162845140395
4000,2400.0,425,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.5981730229616697
4000,2400.0,450,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.6921832007829443
4000,2400.0,475,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.786193378604219
4000,2400.0,500,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.8802035564254935
4000,2400.0,525,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.9742137342467683
4000,2400.0,550,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.0682239120680435
4000,2400.0,575,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.162234089889318
4000,2400.0,600,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.2562442677105925
4000,2400.0,625,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.3502544455318675
4000,2400.0,650,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.444264623353142
4000,2400.0,675,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.5382748011744165
4000,2400.0,700,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.632284978995691
4000,2400.0,725,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.726295156816966
4000,2400.0,750,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.8203053346382405
4000,2400.0,775,#600,#500,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.914315512459515
4000,2400.0,800,#700,#600,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.88362169028079
4000,2400.0,825,#700,#600,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9737348681020643
4000,2400.0,850,#750,#700,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.931350045923339
4000,2400.0,875,#600,#600,3,480.0,60,#600,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,4620,2.991232930676922
4000,2400.0,900,#700,#700,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.94915854687808
4000,2400.0,925,#750,#700,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.8999987085337846
4000,2400.0,950,#750,#700,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9783770520076707
4000,2400.0,975,#700,#700,3,480.0,60,#600,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.928678279191427
4000,2400.0,1000,#750,#750,3,480.0,60,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.8738725940424885
4000,2800.0,1,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.004387141631659485
4000,2800.0,25,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.10967854079148712
4000,2800.0,50,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.21935708158297423
4000,2800.0,75,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.3290356223744614
4000,2800.0,100,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.43871416316594847
4000,2800.0,125,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5483927039574357
4000,2800.0,150,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6580712447489228
4000,2800.0,175,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7677497855404098
4000,2800.0,200,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.8774283263318969
4000,2800.0,225,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.9871068671233839
4000,2800.0,250,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0967854079148713
4000,2800.0,275,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.2064639487063584
4000,2800.0,300,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.3161424894978455
4000,2800.0,325,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.4258210302893326
4000,2800.0,350,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.5354995710808197
4000,2800.0,375,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.6451781118723068
4000,2800.0,400,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.7548566526637939
4000,2800.0,425,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.8645351934552812
4000,2800.0,450,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.9742137342467678
4000,2800.0,475,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.083892275038256
4000,2800.0,500,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.1935708158297427
4000,2800.0,525,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.3032493566212295
4000,2800.0,550,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.412927897412717
4000,2800.0,575,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.522606438204204
4000,2800.0,600,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.632284978995691
4000,2800.0,625,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.7419635197871783
4000,2800.0,650,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.851642060578665
4000,2800.0,675,#600,#500,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.9613206013701525
4000,2800.0,700,#700,#600,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.9436971421616396
4000,2800.0,725,#750,#700,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9169806829531266
4000,2800.0,750,#600,#600,3,480.0,70,#600,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,4620,2.9912329306769214
4000,2800.0,775,#700,#700,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.9628120586691833
4000,2800.0,800,#750,#700,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9261248230250803
4000,2800.0,825,#700,#700,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.8911311217658957
4000,2800.0,850,#700,#700,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.9787411557588017
4000,2800.0,875,#750,#750,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9337449397517075
4000,2800.0,900,#700,#800,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.911348821918105
4000,2800.0,925,#700,#800,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.992219622526941
4000,2800.0,950,#750,#1000,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9401927308280853
4000,2800.0,975,#700,#1000,3,480.0,70,#600,1,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.928678279191427
4000,2800.0,1000,#750,#1000,3,480.0,70,#600,2,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.873872594042489
4000,3200.0,1,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.005013876150467983
4000,3200.0,25,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.12534690376169957
4000,3200.0,50,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.25069380752339915
4000,3200.0,75,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.3760407112850987
4000,3200.0,100,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.5013876150467983
4000,3200.0,125,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.6267345188084977
4000,3200.0,150,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.7520814225701974
4000,3200.0,175,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,0.8774283263318969
4000,3200.0,200,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.0027752300935966
4000,3200.0,225,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.1281221338552962
4000,3200.0,250,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.2534690376169955
4000,3200.0,275,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.3788159413786951
4000,3200.0,300,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.5041628451403948
4000,3200.0,325,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.6295097489020942
4000,3200.0,350,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.7548566526637939
4000,3200.0,375,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,1.8802035564254935
4000,3200.0,400,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.005550460187193
4000,3200.0,425,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.1308973639488924
4000,3200.0,450,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.2562442677105925
4000,3200.0,475,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.3815911714722917
4000,3200.0,500,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.506938075233991
4000,3200.0,525,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.6322849789956906
4000,3200.0,550,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.7576318827573902
4000,3200.0,575,#600,#500,3,480.0,80,#600,0,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4200,2.88297878651909
4000,3200.0,600,#700,#600,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4600,2.88362169028079
4000,3200.0,625,#750,#700,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.8738725940424885
4000,3200.0,650,#750,#700,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,10,CU,75 C,4750,2.9888274978041878
4000,3200.0,675,#700,#700,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5060,2.94915854687808
4000,3200.0,700,#750,#700,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9261248230250794
4000,3200.0,725,#700,#700,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.9036468409077387
4000,3200.0,750,#750,#750,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.8738725940424885
4000,3200.0,775,#750,#750,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9696683471772385
4000,3200.0,800,#700,#800,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.9575607079802966
4000,3200.0,825,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9180860185662194
4000,3200.0,850,#700,#1000,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.917950519926989
4000,3200.0,875,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.8738725940424885
4000,3200.0,900,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.95598323958656
4000,3200.0,925,#700,#1000,3,480.0,80,#600,1,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,6900,2.9637222927885896
4000,3200.0,950,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.912190895296389
4000,3200.0,975,#750,#1000,3,480.0,80,#600,2,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.9888274978041887
4000,3200.0,1000,#750,#1000,3,480.0,80,#600,2,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.8738725940424885
4000,3600.0,1,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.0056406106692764805
4000,3600.0,25,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.14101526673191203
4000,3600.0,50,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.28203053346382406
4000,3600.0,75,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.42304580019573607
4000,3600.0,100,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.5640610669276481
4000,3600.0,125,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.7050763336595601
4000,3600.0,150,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.8460916003914721
4000,3600.0,175,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.9871068671233839
4000,3600.0,200,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.1281221338552962
4000,3600.0,225,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.2691374005872083
4000,3600.0,250,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.4101526673191203
4000,3600.0,275,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.5511679340510323
4000,3600.0,300,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.6921832007829443
4000,3600.0,325,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.8331984675148565
4000,3600.0,350,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.9742137342467678
4000,3600.0,375,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.1152290009786805
4000,3600.0,400,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.2562442677105925
4000,3600.0,425,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.397259534442504
4000,3600.0,450,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.5382748011744165
4000,3600.0,475,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.679290067906328
4000,3600.0,500,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.8203053346382405
4000,3600.0,525,#600,#500,3,480.0,90,#600,0,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.9613206013701525
4000,3600.0,550,#700,#600,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4600,2.9737348681020643
4000,3600.0,575,#750,#700,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4750,2.9744581348339763
4000,3600.0,600,#700,#700,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,11,CU,75 C,5060,2.94915854687808
4000,3600.0,625,#750,#700,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.939187880270727
4000,3600.0,650,#700,#700,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.9286782791914265
4000,3600.0,675,#750,#750,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.9097960014680195
4000,3600.0,700,#700,#800,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,13,CU,75 C,5980,2.911348821918105
4000,3600.0,725,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.8849259501734217
4000,3600.0,750,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.984406155351816
4000,3600.0,775,#700,#1000,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,14,CU,75 C,6440,2.993044834778052
4000,3600.0,800,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.95598323958656
4000,3600.0,825,#700,#1000,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,15,CU,75 C,6900,2.9737348681020643
4000,3600.0,850,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.931350045923339
4000,3600.0,875,#700,#1000,3,480.0,90,#600,1,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9568386472605757
4000,3600.0,900,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.9097960014680195
4000,3600.0,925,#750,#1000,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.990623668175465
4000,3600.0,950,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.8907777269486212
4000,3600.0,975,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.9668508250262167
4000,3600.0,1000,#750,#500,3,480.0,90,#600,2,Coarse,OK - HIGH: Circuit load current (3600.0A) is within 90.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.8738725940424885
4000,4000.0,1,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.006267345188084979
4000,4000.0,25,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.1566836297021245
4000,4000.0,50,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.313367259404249
4000,4000.0,75,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.4700508891063734
4000,4000.0,100,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.626734518808498
4000,4000.0,125,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.7834181485106223
4000,4000.0,150,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,0.9401017782127468
4000,4000.0,175,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.0967854079148713
4000,4000.0,200,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.253469037616996
4000,4000.0,225,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.41015266731912
4000,4000.0,250,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.5668362970212446
4000,4000.0,275,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.7235199267233694
4000,4000.0,300,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,1.8802035564254935
4000,4000.0,325,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.036887186127618
4000,4000.0,350,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.1935708158297427
4000,4000.0,375,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.350254445531867
4000,4000.0,400,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.506938075233992
4000,4000.0,425,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.6636217049361153
4000,4000.0,450,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.82030533463824
4000,4000.0,475,#600,#500,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4200,2.976988964340365
4000,4000.0,500,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,10,CU,75 C,4750,2.873872594042489
4000,4000.0,525,#600,#600,3,480.0,100,#600,0,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,11,CU,75 C,4620,2.9912329306769214
4000,4000.0,550,#750,#700,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.873872594042489
4000,4000.0,575,#700,#700,3,480.0,100,#600,1,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.878615402624052
4000,4000.0,600,#750,#750,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.8738725940424885
4000,4000.0,625,#750,#750,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.9936172854609264
4000,4000.0,650,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.873872594042489
4000,4000.0,675,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518157
4000,4000.0,700,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.8738725940424885
4000,4000.0,725,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.976510900972578
4000,4000.0,750,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.873872594042489
4000,4000.0,775,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.9696683471772385
4000,4000.0,800,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.873872594042489
4000,4000.0,825,#750,#1000,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.963681112606317
4000,4000.0,850,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.873872594042489
4000,4000.0,875,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.9583982585731508
4000,4000.0,900,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.8738725940424885
4000,4000.0,925,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.9537023883214464
4000,4000.0,950,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.8738725940424894
4000,4000.0,975,#750,#500,3,480.0,100,#600,2,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.9495008202015023
4000,4000.0,1000,#1000,#500,3,480.0,100,#600,4,Coarse,OK - HIGH: Circuit load current (4000.0A) is within 100.0% of User-specified breaker rating (4000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 4000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 4000A.,480 V / 3 pole,3,1,19,CU,75 C,10355,2.753799108025318
5000,500.0,1,#750,#700,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.003016872343105699
5000,500.0,25,#750,#700,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.07542180857764248
5000,500.0,50,#750,#700,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.15084361715528496
5000,500.0,75,#750,#700,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.2262654257329274
5000,500.0,100,#750,#700,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.30168723431056993
5000,500.0,125,#750,#700,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.3771090428882124
5000,500.0,150,#750,#700,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.4525308514658548
5000,500.0,175,#750,#700,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.5279526600434973
5000,1000.0,1,#750,#700,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.006033744686211398
5000,1000.0,25,#750,#700,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.15084361715528496
5000,1000.0,50,#750,#700,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.30168723431056993
5000,1000.0,75,#750,#700,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.4525308514658548
5000,1000.0,100,#750,#700,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.6033744686211399
5000,1000.0,125,#750,#700,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.7542180857764248
5000,1000.0,150,#750,#700,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.9050617029317096
5000,1000.0,175,#750,#700,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.0559053200869946
5000,1500.0,1,#750,#700,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.009050617029317098
5000,1500.0,25,#750,#700,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.2262654257329274
5000,1500.0,50,#750,#700,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.4525308514658548
5000,1500.0,75,#750,#700,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.6787962771987824
5000,1500.0,100,#750,#700,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.9050617029317096
5000,1500.0,125,#750,#700,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.1313271286646371
5000,1500.0,150,#750,#700,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.3575925543975649
5000,1500.0,175,#750,#700,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.583857980130492
5000,2000.0,1,#750,#700,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.012067489372422796
5000,2000.0,25,#750,#700,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.30168723431056993
5000,2000.0,50,#750,#700,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.6033744686211399
5000,2000.0,75,#750,#700,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.9050617029317096
5000,2000.0,100,#750,#700,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.2067489372422797
5000,2000.0,125,#750,#700,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.5084361715528496
5000,2000.0,150,#750,#700,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.8101234058634192
5000,2000.0,175,#750,#700,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.111810640173989
5000,2500.0,1,#750,#700,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.015084361715528497
5000,2500.0,25,#750,#700,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.3771090428882124
5000,2500.0,50,#750,#700,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.7542180857764248
5000,2500.0,75,#750,#700,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.131327128664637
5000,2500.0,100,#750,#700,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.5084361715528496
5000,2500.0,125,#750,#700,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.885545214441062
5000,2500.0,150,#750,#700,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.262654257329274
5000,2500.0,175,#750,#700,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.6397633002174863
5000,3000.0,1,#750,#700,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.018101234058634195
5000,3000.0,25,#750,#700,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.4525308514658548
5000,3000.0,50,#750,#700,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.9050617029317096
5000,3000.0,75,#750,#700,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.3575925543975649
5000,3000.0,100,#750,#700,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.8101234058634192
5000,3000.0,125,#750,#700,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.2626542573292743
5000,3000.0,150,#750,#700,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.7151851087951298
5000,3000.0,175,#750,#800,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5700,2.903739630239235
5000,3500.0,1,#750,#700,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.021118106401739896
5000,3500.0,25,#750,#700,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.5279526600434974
5000,3500.0,50,#750,#700,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.0559053200869948
5000,3500.0,75,#750,#700,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.5838579801304924
5000,3500.0,100,#750,#700,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.1118106401739896
5000,3500.0,125,#750,#700,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.6397633002174867
5000,3500.0,150,#750,#800,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5700,2.903739630239235
5000,3500.0,175,#750,#1000,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6650,2.9037396302392358
5000,4000.0,1,#750,#700,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.024134978744845593
5000,4000.0,25,#750,#700,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,0.6033744686211399
5000,4000.0,50,#750,#700,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.2067489372422797
5000,4000.0,75,#750,#700,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,1.8101234058634192
5000,4000.0,100,#750,#700,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,11,CU,75 C,5225,2.4134978744845594
5000,4000.0,125,#700,#750,1,120.0,80,#750,-1,Coarse,OK,120 V / 1 pole,1,1,12,CU,75 C,5520,2.8904663145135574
5000,4000.0,150,#700,#1000,1,120.0,80,#750,-1,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6440,2.973051066356802
5000,4000.0,175,#750,#700,1,120.0,80,#750,0,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,120 V / 1 pole,1,1,16,CU,75 C,7600,2.9037396302392358
5000,4500.0,1,#750,#700,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,11,CU,75 C,5225,0.027151851087951297
5000,4500.0,25,#750,#700,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,11,CU,75 C,5225,0.6787962771987824
5000,4500.0,50,#750,#700,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,11,CU,75 C,5225,1.3575925543975649
5000,4500.0,75,#750,#700,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,11,CU,75 C,5225,2.036388831596347
5000,4500.0,100,#750,#700,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,11,CU,75 C,5225,2.7151851087951298
5000,4500.0,125,#750,#1000,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,13,CU,75 C,6175,2.87183040353331
5000,4500.0,150,#750,#1000,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,15,CU,75 C,7125,2.9867036196746426
5000,4500.0,175,#750,#700,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,120 V / 1 pole,1,1,18,CU,75 C,8550,2.903739630239235
5000,5000.0,1,#750,#700,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,11,CU,75 C,5225,0.030168723431056994
5000,5000.0,25,#750,#700,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,11,CU,75 C,5225,0.7542180857764248
5000,5000.0,50,#750,#700,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,11,CU,75 C,5225,1.5084361715528496
5000,5000.0,75,#750,#700,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,11,CU,75 C,5225,2.262654257329274
5000,5000.0,100,#700,#750,1,120.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,12,CU,75 C,5520,2.890466314513557
5000,5000.0,125,#750,#1000,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),120 V / 1 pole,1,1,14,CU,75 C,6650,2.9629996226930975
5000,5000.0,150,#750,#700,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,120 V / 1 pole,1,1,17,CU,75 C,8075,2.9281408036025907
5000,5000.0,175,#1000,#700,1,120.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 5000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 5000A.,120 V / 1 pole,1,1,19,CU,75 C,10355,2.782418267346597
5000,500.0,1,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.0013069483074826134
5000,500.0,25,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.03267370768706533
5000,500.0,50,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.06534741537413066
5000,500.0,75,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.09802112306119601
5000,500.0,100,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.13069483074826133
5000,500.0,125,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.16336853843532667
5000,500.0,150,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.19604224612239202
5000,500.0,175,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.22871595380945733
