Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
5000,500.0,200,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.26138966149652265
5000,500.0,225,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.29406336918358805
5000,500.0,250,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.32673707687065334
5000,500.0,275,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.3594107845577187
5000,500.0,300,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.39208449224478403
5000,500.0,325,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.4247581999318494
5000,500.0,350,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.45743190761891467
5000,500.0,375,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.4901056153059799
5000,500.0,400,#750,#700,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.5227793229930453
5000,1000.0,1,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.002613896614965227
5000,1000.0,25,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.06534741537413066
5000,1000.0,50,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.13069483074826133
5000,1000.0,75,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.19604224612239202
5000,1000.0,100,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.26138966149652265
5000,1000.0,125,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.32673707687065334
5000,1000.0,150,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.39208449224478403
5000,1000.0,175,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.45743190761891467
5000,1000.0,200,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.5227793229930453
5000,1000.0,225,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.5881267383671761
5000,1000.0,250,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.6534741537413067
5000,1000.0,275,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.7188215691154374
5000,1000.0,300,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.7841689844895681
5000,1000.0,325,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.8495163998636988
5000,1000.0,350,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.9148638152378293
5000,1000.0,375,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.9802112306119598
5000,1000.0,400,#750,#700,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.0455586459860906
5000,1500.0,1,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.00392084492244784
5000,1500.0,25,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.09802112306119601
5000,1500.0,50,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.19604224612239202
5000,1500.0,75,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.29406336918358805
5000,1500.0,100,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.39208449224478403
5000,1500.0,125,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.49010561530598
5000,1500.0,150,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.5881267383671761
5000,1500.0,175,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.686147861428372
5000,1500.0,200,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.7841689844895681
5000,1500.0,225,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.882190107550764
5000,1500.0,250,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.98021123061196
5000,1500.0,275,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.078232353673156
5000,1500.0,300,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.1762534767343522
5000,1500.0,325,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.2742745997955482
5000,1500.0,350,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.372295722856744
5000,1500.0,375,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.47031684591794
5000,1500.0,400,#750,#700,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.5683379689791361
5000,2000.0,1,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.005227793229930454
5000,2000.0,25,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.13069483074826133
5000,2000.0,50,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.26138966149652265
5000,2000.0,75,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.39208449224478403
5000,2000.0,100,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.5227793229930453
5000,2000.0,125,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.6534741537413067
5000,2000.0,150,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.7841689844895681
5000,2000.0,175,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.9148638152378293
5000,2000.0,200,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.0455586459860906
5000,2000.0,225,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.1762534767343522
5000,2000.0,250,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.3069483074826134
5000,2000.0,275,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.4376431382308748
5000,2000.0,300,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.5683379689791361
5000,2000.0,325,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.6990327997273975
5000,2000.0,350,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.8297276304756587
5000,2000.0,375,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.9604224612239196
5000,2000.0,400,#750,#700,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.091117291972181
5000,2500.0,1,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.0065347415374130665
5000,2500.0,25,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.16336853843532667
5000,2500.0,50,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.32673707687065334
5000,2500.0,75,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.4901056153059799
5000,2500.0,100,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.6534741537413067
5000,2500.0,125,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.8168426921766333
5000,2500.0,150,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.9802112306119598
5000,2500.0,175,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.1435797690472866
5000,2500.0,200,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.3069483074826134
5000,2500.0,225,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.47031684591794
5000,2500.0,250,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.6336853843532666
5000,2500.0,275,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.7970539227885933
5000,2500.0,300,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.9604224612239196
5000,2500.0,325,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.1237909996592466
5000,2500.0,350,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.2871595380945733
5000,2500.0,375,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.4505280765299
5000,2500.0,400,#750,#700,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.6138966149652267
5000,3000.0,1,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.00784168984489568
5000,3000.0,25,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.19604224612239202
5000,3000.0,50,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.39208449224478403
5000,3000.0,75,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.5881267383671761
5000,3000.0,100,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.7841689844895681
5000,3000.0,125,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.98021123061196
5000,3000.0,150,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.1762534767343522
5000,3000.0,175,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.372295722856744
5000,3000.0,200,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.5683379689791361
5000,3000.0,225,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.764380215101528
5000,3000.0,250,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.96042246122392
5000,3000.0,275,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.156464707346312
5000,3000.0,300,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.3525069534687044
5000,3000.0,325,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.5485491995910965
5000,3000.0,350,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.744591445713488
5000,3000.0,375,#750,#700,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.94063369183588
5000,3000.0,400,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.875286276461749
5000,3500.0,1,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.009148638152378295
5000,3500.0,25,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.22871595380945736
5000,3500.0,50,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.4574319076189147
5000,3500.0,75,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.6861478614283721
5000,3500.0,100,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.9148638152378294
5000,3500.0,125,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.1435797690472866
5000,3500.0,150,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.3722957228567443
5000,3500.0,175,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.6010116766662017
5000,3500.0,200,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.829727630475659
5000,3500.0,225,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.0584435842851163
5000,3500.0,250,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.2871595380945733
5000,3500.0,275,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.5158754919040307
5000,3500.0,300,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.7445914457134886
5000,3500.0,325,#750,#700,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.9733073995229455
5000,3500.0,350,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.935188073888036
5000,3500.0,375,#750,#1000,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.902933259889266
5000,3500.0,400,#750,#1000,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.87528627646175
5000,4000.0,1,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.010455586459860907
5000,4000.0,25,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.26138966149652265
5000,4000.0,50,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.5227793229930453
5000,4000.0,75,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,0.7841689844895681
5000,4000.0,100,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.0455586459860906
5000,4000.0,125,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.3069483074826134
5000,4000.0,150,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.5683379689791361
5000,4000.0,175,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,1.8297276304756587
5000,4000.0,200,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.091117291972181
5000,4000.0,225,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.3525069534687044
5000,4000.0,250,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.6138966149652267
5000,4000.0,275,#750,#700,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,11,CU,75 C,5225,2.8752862764617495
5000,4000.0,300,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,12,CU,75 C,5700,2.8752862764617495
5000,4000.0,325,#750,#1000,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.8752862764617495
5000,4000.0,350,#750,#1000,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.8752862764617495
5000,4000.0,375,#750,#1000,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,15,CU,75 C,7125,2.8752862764617495
5000,4000.0,400,#750,#700,1,277.0,80,#750,0,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.87528627646175
5000,4500.0,1,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,0.01176253476734352
5000,4500.0,25,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,0.29406336918358805
5000,4500.0,50,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,0.5881267383671761
5000,4500.0,75,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,0.882190107550764
5000,4500.0,100,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,1.1762534767343522
5000,4500.0,125,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,1.47031684591794
5000,4500.0,150,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,1.764380215101528
5000,4500.0,175,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.058443584285116
5000,4500.0,200,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.3525069534687044
5000,4500.0,225,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.646570322652292
5000,4500.0,250,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.94063369183588
5000,4500.0,275,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,12,CU,75 C,5700,2.9651389726011788
5000,4500.0,300,#750,#1000,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.9858742101718168
5000,4500.0,325,#700,#1000,1,277.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,15,CU,75 C,6900,2.9301189209942495
5000,4500.0,350,#700,#1000,1,277.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,277 V / 1 pole,1,1,16,CU,75 C,7360,2.958293141388425
5000,4500.0,375,#700,#700,1,277.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,277 V / 1 pole,1,1,17,CU,75 C,7820,2.983152747618579
5000,4500.0,400,#750,#700,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.875286276461749
5000,5000.0,1,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,0.013069483074826133
5000,5000.0,25,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,0.32673707687065334
5000,5000.0,50,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,0.6534741537413067
5000,5000.0,75,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,0.9802112306119598
5000,5000.0,100,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,1.3069483074826134
5000,5000.0,125,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,1.6336853843532666
5000,5000.0,150,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,1.9604224612239196
5000,5000.0,175,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.2871595380945733
5000,5000.0,200,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.6138966149652267
5000,5000.0,225,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,11,CU,75 C,5225,2.94063369183588
5000,5000.0,250,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,12,CU,75 C,5700,2.9950898713143226
5000,5000.0,275,#700,#1000,1,277.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,14,CU,75 C,6440,2.9515849936755254
5000,5000.0,300,#750,#1000,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),277 V / 1 pole,1,1,15,CU,75 C,7125,2.87528627646175
5000,5000.0,325,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,277 V / 1 pole,1,1,16,CU,75 C,7600,2.9202126245314646
5000,5000.0,350,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,277 V / 1 pole,1,1,17,CU,75 C,8075,2.959853519887095
5000,5000.0,375,#750,#700,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.9950898713143226
5000,5000.0,400,#1000,#700,1,277.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 5000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 5000A.,277 V / 1 pole,1,1,19,CU,75 C,10355,2.7551537252735776
5000,500.0,1,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.0017405032748686728
5000,500.0,25,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.04351258187171681
5000,500.0,50,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.08702516374343362
5000,500.0,75,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.13053774561515044
5000,500.0,100,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.17405032748686725
5000,500.0,125,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.21756290935858405
5000,500.0,150,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.2610754912303009
5000,500.0,175,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.3045880731020177
5000,500.0,200,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.3481006549737345
5000,500.0,225,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.39161323684545135
5000,500.0,250,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.4351258187171681
5000,500.0,275,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.47863840058888496
5000,500.0,300,#750,#700,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.5221509824606018
5000,1000.0,1,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.0034810065497373455
5000,1000.0,25,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.08702516374343362
5000,1000.0,50,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.17405032748686725
5000,1000.0,75,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.2610754912303009
5000,1000.0,100,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.3481006549737345
5000,1000.0,125,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.4351258187171681
5000,1000.0,150,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.5221509824606018
5000,1000.0,175,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.6091761462040354
5000,1000.0,200,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.696201309947469
5000,1000.0,225,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.7832264736909027
5000,1000.0,250,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.8702516374343362
5000,1000.0,275,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.9572768011777699
5000,1000.0,300,#750,#700,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.0443019649212035
5000,1500.0,1,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.005221509824606018
5000,1500.0,25,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.13053774561515044
5000,1500.0,50,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.2610754912303009
5000,1500.0,75,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.39161323684545135
5000,1500.0,100,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.5221509824606018
5000,1500.0,125,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.6526887280757523
5000,1500.0,150,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.7832264736909027
5000,1500.0,175,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.9137642193060531
5000,1500.0,200,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.0443019649212035
5000,1500.0,225,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.1748397105363542
5000,1500.0,250,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.3053774561515046
5000,1500.0,275,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.435915201766655
5000,1500.0,300,#750,#700,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.5664529473818054
5000,2000.0,1,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.006962013099474691
5000,2000.0,25,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.17405032748686725
5000,2000.0,50,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.3481006549737345
5000,2000.0,75,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.5221509824606018
5000,2000.0,100,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.696201309947469
5000,2000.0,125,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.8702516374343362
5000,2000.0,150,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.0443019649212035
5000,2000.0,175,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.2183522924080707
5000,2000.0,200,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.392402619894938
5000,2000.0,225,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.5664529473818054
5000,2000.0,250,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.7405032748686724
5000,2000.0,275,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.9145536023555398
5000,2000.0,300,#750,#700,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.088603929842407
5000,2500.0,1,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.008702516374343364
5000,2500.0,25,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.21756290935858405
5000,2500.0,50,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.4351258187171681
5000,2500.0,75,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.6526887280757522
5000,2500.0,100,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.8702516374343362
5000,2500.0,125,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.0878145467929203
5000,2500.0,150,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.3053774561515044
5000,2500.0,175,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.5229403655100884
5000,2500.0,200,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.7405032748686724
5000,2500.0,225,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.9580661842272566
5000,2500.0,250,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.1756290935858407
5000,2500.0,275,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.3931920029444242
5000,2500.0,300,#750,#700,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.6107549123030087
5000,3000.0,1,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.010443019649212036
5000,3000.0,25,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.2610754912303009
5000,3000.0,50,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.5221509824606018
5000,3000.0,75,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.7832264736909027
5000,3000.0,100,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.0443019649212035
5000,3000.0,125,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.3053774561515046
5000,3000.0,150,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.5664529473818054
5000,3000.0,175,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.8275284386121062
5000,3000.0,200,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.088603929842407
5000,3000.0,225,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.3496794210727083
5000,3000.0,250,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.610754912303009
5000,3000.0,275,#750,#700,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.87183040353331
5000,3000.0,300,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.8718304035333095
5000,3500.0,1,#750,#700,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.012183522924080708
5000,3500.0,25,#750,#700,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.30458807310201774
5000,3500.0,50,#750,#700,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.6091761462040355
5000,3500.0,75,#750,#700,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.9137642193060532
5000,3500.0,100,#750,#700,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.218352292408071
5000,3500.0,125,#750,#700,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.5229403655100886
5000,3500.0,150,#750,#700,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.8275284386121065
5000,3500.0,175,#750,#700,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.132116511714124
5000,3500.0,200,#750,#700,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.436704584816142
5000,3500.0,225,#750,#700,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.7412926579181596
5000,3500.0,250,#700,#750,2,208.0,70,#750,-1,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5520,2.9182592598454185
5000,3500.0,275,#700,#800,2,208.0,70,#750,-1,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,5980,2.963155556150733
5000,3500.0,300,#750,#1000,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6650,2.87183040353331
5000,4000.0,1,#750,#700,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.013924026198949382
5000,4000.0,25,#750,#700,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.3481006549737345
5000,4000.0,50,#750,#700,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,0.696201309947469
5000,4000.0,75,#750,#700,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.0443019649212035
5000,4000.0,100,#750,#700,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.392402619894938
5000,4000.0,125,#750,#700,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,1.7405032748686724
5000,4000.0,150,#750,#700,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.088603929842407
5000,4000.0,175,#750,#700,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.4367045848161415
5000,4000.0,200,#750,#700,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,11,CU,75 C,5225,2.784805239789876
5000,4000.0,225,#750,#800,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,12,CU,75 C,5700,2.87183040353331
5000,4000.0,250,#750,#1000,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.945467080546984
5000,4000.0,275,#700,#1000,2,208.0,80,#750,-1,Coarse,OK,208 V / 2 pole,2,1,15,CU,75 C,6900,2.9349350270445362
5000,4000.0,300,#750,#700,2,208.0,80,#750,0,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.87183040353331
5000,4500.0,1,#750,#700,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,0.015664529473818054
5000,4500.0,25,#750,#700,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,0.39161323684545135
5000,4500.0,50,#750,#700,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,0.7832264736909027
5000,4500.0,75,#750,#700,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,1.1748397105363542
5000,4500.0,100,#750,#700,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,1.5664529473818054
5000,4500.0,125,#750,#700,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,1.9580661842272566
5000,4500.0,150,#750,#700,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,2.3496794210727083
5000,4500.0,175,#750,#700,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,2.741292657918159
5000,4500.0,200,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,12,CU,75 C,5700,2.8718304035333095
5000,4500.0,225,#750,#1000,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.9822854190538215
5000,4500.0,250,#750,#1000,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,15,CU,75 C,7125,2.87183040353331
5000,4500.0,275,#750,#700,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.961575103643726
5000,4500.0,300,#750,#700,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.8718304035333095
5000,5000.0,1,#750,#700,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,0.017405032748686728
5000,5000.0,25,#750,#700,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,0.4351258187171681
5000,5000.0,50,#750,#700,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,0.8702516374343362
5000,5000.0,75,#750,#700,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,1.3053774561515044
5000,5000.0,100,#750,#700,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,1.7405032748686724
5000,5000.0,125,#750,#700,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,2.1756290935858407
5000,5000.0,150,#750,#700,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,11,CU,75 C,5225,2.6107549123030087
5000,5000.0,175,#700,#750,2,208.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,12,CU,75 C,5520,2.918259259845418
5000,5000.0,200,#750,#1000,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.945467080546984
5000,5000.0,225,#750,#1000,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 2 pole,2,1,15,CU,75 C,7125,2.87183040353331
5000,5000.0,250,#750,#700,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 2 pole,2,1,16,CU,75 C,7600,2.991490003680531
5000,5000.0,275,#750,#700,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.925012448043186
5000,5000.0,300,#1000,#700,2,208.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 5000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 2 pole,2,1,19,CU,75 C,10355,2.7518422424307003
5000,500.0,1,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.0015072758360362706
5000,500.0,25,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.037681895900906766
5000,500.0,50,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.07536379180181353
5000,500.0,75,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.1130456877027203
5000,500.0,100,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.15072758360362706
5000,500.0,125,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.18840947950453382
5000,500.0,150,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.2260913754054406
5000,500.0,175,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.2637732713063473
5000,500.0,200,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.3014551672072541
5000,500.0,225,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.3391370631081609
5000,500.0,250,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.37681895900906764
5000,500.0,275,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.41450085490997446
5000,500.0,300,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.4521827508108812
5000,500.0,325,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.48986464671178787
5000,500.0,350,#750,#700,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.5275465426126946
5000,1000.0,1,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.003014551672072541
5000,1000.0,25,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.07536379180181353
5000,1000.0,50,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.15072758360362706
5000,1000.0,75,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.2260913754054406
5000,1000.0,100,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.3014551672072541
5000,1000.0,125,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.37681895900906764
5000,1000.0,150,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.4521827508108812
5000,1000.0,175,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.5275465426126946
5000,1000.0,200,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.6029103344145083
5000,1000.0,225,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.6782741262163218
5000,1000.0,250,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.7536379180181353
5000,1000.0,275,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.8290017098199489
5000,1000.0,300,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.9043655016217624
5000,1000.0,325,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.9797292934235757
5000,1000.0,350,#750,#700,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.0550930852253892
5000,1500.0,1,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.004521827508108812
5000,1500.0,25,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.1130456877027203
5000,1500.0,50,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.2260913754054406
5000,1500.0,75,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.3391370631081609
5000,1500.0,100,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.4521827508108812
5000,1500.0,125,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.5652284385136015
5000,1500.0,150,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.6782741262163218
5000,1500.0,175,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.7913198139190422
5000,1500.0,200,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.9043655016217624
5000,1500.0,225,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.0174111893244826
5000,1500.0,250,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.130456877027203
5000,1500.0,275,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.2435025647299234
5000,1500.0,300,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.3565482524326435
5000,1500.0,325,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.4695939401353637
5000,1500.0,350,#750,#700,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.5826396278380843
5000,2000.0,1,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.006029103344145082
5000,2000.0,25,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.15072758360362706
5000,2000.0,50,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.3014551672072541
5000,2000.0,75,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.4521827508108812
5000,2000.0,100,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.6029103344145083
5000,2000.0,125,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.7536379180181353
5000,2000.0,150,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.9043655016217624
5000,2000.0,175,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.0550930852253892
5000,2000.0,200,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.2058206688290165
5000,2000.0,225,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.3565482524326435
5000,2000.0,250,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.5072758360362706
5000,2000.0,275,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.6580034196398978
5000,2000.0,300,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.8087310032435249
5000,2000.0,325,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.9594585868471515
5000,2000.0,350,#750,#700,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.1101861704507785
5000,2500.0,1,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.0075363791801813535
5000,2500.0,25,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.18840947950453382
5000,2500.0,50,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.37681895900906764
5000,2500.0,75,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.5652284385136015
5000,2500.0,100,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.7536379180181353
5000,2500.0,125,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.9420473975226692
5000,2500.0,150,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.130456877027203
5000,2500.0,175,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.3188663565317367
5000,2500.0,200,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.5072758360362706
5000,2500.0,225,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.6956853155408045
5000,2500.0,250,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.8840947950453384
5000,2500.0,275,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.072504274549872
5000,2500.0,300,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.260913754054406
5000,2500.0,325,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.44932323355894
5000,2500.0,350,#750,#700,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.6377327130634733
5000,3000.0,1,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.009043655016217624
5000,3000.0,25,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.2260913754054406
5000,3000.0,50,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.4521827508108812
5000,3000.0,75,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.6782741262163218
5000,3000.0,100,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.9043655016217624
5000,3000.0,125,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.130456877027203
5000,3000.0,150,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.3565482524326435
5000,3000.0,175,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.5826396278380843
5000,3000.0,200,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.8087310032435249
5000,3000.0,225,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.034822378648965
5000,3000.0,250,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.260913754054406
