Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
5000,3000.0,275,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.4870051294598468
5000,3000.0,300,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.713096504865287
5000,3000.0,325,#750,#700,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
5000,3000.0,350,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5700,2.901505984369821
5000,3500.0,1,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.010550930852253892
5000,3500.0,25,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.2637732713063473
5000,3500.0,50,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.5275465426126946
5000,3500.0,75,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.7913198139190422
5000,3500.0,100,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.0550930852253892
5000,3500.0,125,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.3188663565317367
5000,3500.0,150,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.5826396278380843
5000,3500.0,175,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.8464128991444315
5000,3500.0,200,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.1101861704507785
5000,3500.0,225,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.3739594417571266
5000,3500.0,250,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.6377327130634733
5000,3500.0,275,#750,#700,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.901505984369821
5000,3500.0,300,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5700,2.901505984369821
5000,3500.0,325,#750,#1000,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.901505984369821
5000,3500.0,350,#750,#1000,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6650,2.901505984369821
5000,4000.0,1,#750,#700,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.012058206688290165
5000,4000.0,25,#750,#700,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.3014551672072541
5000,4000.0,50,#750,#700,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.6029103344145083
5000,4000.0,75,#750,#700,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,0.9043655016217624
5000,4000.0,100,#750,#700,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.2058206688290165
5000,4000.0,125,#750,#700,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.5072758360362706
5000,4000.0,150,#750,#700,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,1.8087310032435249
5000,4000.0,175,#750,#700,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.1101861704507785
5000,4000.0,200,#750,#700,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.411641337658033
5000,4000.0,225,#750,#700,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,11,CU,75 C,5225,2.713096504865287
5000,4000.0,250,#700,#750,3,208.0,80,#750,-1,Coarse,OK,208 V / 3 pole,3,1,12,CU,75 C,5520,2.888242878887008
5000,4000.0,275,#700,#800,3,208.0,80,#750,-1,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,5980,2.9326773847160394
5000,4000.0,300,#700,#1000,3,208.0,80,#750,-1,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6440,2.9707641039980657
5000,4000.0,325,#750,#1000,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,15,CU,75 C,7125,2.873872594042489
5000,4000.0,350,#750,#700,3,208.0,80,#750,0,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 3 pole,3,1,16,CU,75 C,7600,2.901505984369821
5000,4500.0,1,#750,#700,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,0.013565482524326435
5000,4500.0,25,#750,#700,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,0.3391370631081609
5000,4500.0,50,#750,#700,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,0.6782741262163218
5000,4500.0,75,#750,#700,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,1.0174111893244824
5000,4500.0,100,#750,#700,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,1.3565482524326435
5000,4500.0,125,#750,#700,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,1.6956853155408045
5000,4500.0,150,#750,#700,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,2.0348223786489648
5000,4500.0,175,#750,#700,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,2.3739594417571266
5000,4500.0,200,#750,#700,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,2.713096504865287
5000,4500.0,225,#700,#750,3,208.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,12,CU,75 C,5520,2.924345914873096
5000,4500.0,250,#700,#800,3,208.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,13,CU,75 C,5980,2.999329143459586
5000,4500.0,275,#750,#1000,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,14,CU,75 C,6650,2.9311131882919614
5000,4500.0,300,#750,#1000,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,15,CU,75 C,7125,2.9844061553518157
5000,4500.0,325,#700,#700,3,208.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 3 pole,3,1,17,CU,75 C,7820,2.981686030851
5000,4500.0,350,#750,#700,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 3 pole,3,1,18,CU,75 C,8550,2.901505984369821
5000,5000.0,1,#750,#700,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,0.015072758360362707
5000,5000.0,25,#750,#700,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,0.37681895900906764
5000,5000.0,50,#750,#700,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,0.7536379180181353
5000,5000.0,75,#750,#700,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,1.130456877027203
5000,5000.0,100,#750,#700,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,1.5072758360362706
5000,5000.0,125,#750,#700,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,1.8840947950453384
5000,5000.0,150,#750,#700,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,2.260913754054406
5000,5000.0,175,#750,#700,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,11,CU,75 C,5225,2.6377327130634733
5000,5000.0,200,#700,#750,3,208.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,12,CU,75 C,5520,2.888242878887009
5000,5000.0,225,#700,#800,3,208.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,13,CU,75 C,5980,2.9993291434595855
5000,5000.0,250,#750,#1000,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),208 V / 3 pole,3,1,14,CU,75 C,6650,2.9607203922141023
5000,5000.0,275,#700,#1000,3,208.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 3 pole,3,1,16,CU,75 C,7360,2.9785004688522276
5000,5000.0,300,#750,#700,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 3 pole,3,1,17,CU,75 C,8075,2.9258883875998194
5000,5000.0,325,#750,#700,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 3 pole,3,1,18,CU,75 C,8550,2.9936172854609264
5000,5000.0,350,#1000,#700,3,208.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 5000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 5000A.,208 V / 3 pole,3,1,19,CU,75 C,10355,2.7802779456024846
5000,500.0,1,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.0007542180857764248
5000,500.0,25,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.01885545214441062
5000,500.0,50,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.03771090428882124
5000,500.0,75,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.05656635643323185
5000,500.0,100,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.07542180857764248
5000,500.0,125,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.0942772607220531
5000,500.0,150,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.1131327128664637
5000,500.0,175,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.13198816501087432
5000,500.0,200,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.15084361715528496
5000,500.0,225,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.1696990692996956
5000,500.0,250,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.1885545214441062
5000,500.0,275,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.20740997358851682
5000,500.0,300,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.2262654257329274
5000,500.0,325,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.24512087787733808
5000,500.0,350,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.26397633002174864
5000,500.0,375,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.28283178216615923
5000,500.0,400,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.30168723431056993
5000,500.0,425,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3205426864549805
5000,500.0,450,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3393981385993912
5000,500.0,475,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3582535907438018
5000,500.0,500,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3771090428882124
5000,500.0,525,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.395964495032623
5000,500.0,550,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.41481994717703363
5000,500.0,575,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.4336753993214443
5000,500.0,600,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.4525308514658548
5000,500.0,625,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.4713863036102656
5000,500.0,650,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.49024175575467616
5000,500.0,675,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.5090972078990867
5000,500.0,700,#750,#700,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.5279526600434973
5000,1000.0,1,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.0015084361715528496
5000,1000.0,25,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.03771090428882124
5000,1000.0,50,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.07542180857764248
5000,1000.0,75,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.1131327128664637
5000,1000.0,100,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.15084361715528496
5000,1000.0,125,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.1885545214441062
5000,1000.0,150,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.2262654257329274
5000,1000.0,175,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.26397633002174864
5000,1000.0,200,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.30168723431056993
5000,1000.0,225,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3393981385993912
5000,1000.0,250,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3771090428882124
5000,1000.0,275,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.41481994717703363
5000,1000.0,300,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.4525308514658548
5000,1000.0,325,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.49024175575467616
5000,1000.0,350,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.5279526600434973
5000,1000.0,375,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.5656635643323185
5000,1000.0,400,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.6033744686211399
5000,1000.0,425,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.641085372909961
5000,1000.0,450,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.6787962771987824
5000,1000.0,475,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.7165071814876036
5000,1000.0,500,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.7542180857764248
5000,1000.0,525,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.791928990065246
5000,1000.0,550,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.8296398943540673
5000,1000.0,575,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.8673507986428886
5000,1000.0,600,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.9050617029317096
5000,1000.0,625,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.9427726072205312
5000,1000.0,650,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.9804835115093523
5000,1000.0,675,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.0181944157981735
5000,1000.0,700,#750,#700,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.0559053200869946
5000,1500.0,1,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.0022626542573292744
5000,1500.0,25,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.05656635643323185
5000,1500.0,50,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.1131327128664637
5000,1500.0,75,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.1696990692996956
5000,1500.0,100,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.2262654257329274
5000,1500.0,125,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.2828317821661593
5000,1500.0,150,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3393981385993912
5000,1500.0,175,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.395964495032623
5000,1500.0,200,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.4525308514658548
5000,1500.0,225,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.5090972078990867
5000,1500.0,250,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.5656635643323186
5000,1500.0,275,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.6222299207655504
5000,1500.0,300,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.6787962771987824
5000,1500.0,325,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.7353626336320143
5000,1500.0,350,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.791928990065246
5000,1500.0,375,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.848495346498478
5000,1500.0,400,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.9050617029317096
5000,1500.0,425,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.9616280593649416
5000,1500.0,450,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.0181944157981735
5000,1500.0,475,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.0747607722314054
5000,1500.0,500,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.1313271286646371
5000,1500.0,525,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.1878934850978689
5000,1500.0,550,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.2444598415311008
5000,1500.0,575,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.301026197964333
5000,1500.0,600,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.3575925543975649
5000,1500.0,625,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.4141589108307964
5000,1500.0,650,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.4707252672640285
5000,1500.0,675,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.5272916236972602
5000,1500.0,700,#750,#700,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.583857980130492
5000,2000.0,1,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.003016872343105699
5000,2000.0,25,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.07542180857764248
5000,2000.0,50,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.15084361715528496
5000,2000.0,75,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.2262654257329274
5000,2000.0,100,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.30168723431056993
5000,2000.0,125,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3771090428882124
5000,2000.0,150,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.4525308514658548
5000,2000.0,175,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.5279526600434973
5000,2000.0,200,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.6033744686211399
5000,2000.0,225,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.6787962771987824
5000,2000.0,250,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.7542180857764248
5000,2000.0,275,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.8296398943540673
5000,2000.0,300,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.9050617029317096
5000,2000.0,325,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.9804835115093523
5000,2000.0,350,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.0559053200869946
5000,2000.0,375,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.131327128664637
5000,2000.0,400,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.2067489372422797
5000,2000.0,425,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.282170745819922
5000,2000.0,450,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.3575925543975649
5000,2000.0,475,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.4330143629752072
5000,2000.0,500,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.5084361715528496
5000,2000.0,525,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.583857980130492
5000,2000.0,550,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.6592797887081345
5000,2000.0,575,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.734701597285777
5000,2000.0,600,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.8101234058634192
5000,2000.0,625,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.8855452144410625
5000,2000.0,650,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.9609670230187046
5000,2000.0,675,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.036388831596347
5000,2000.0,700,#750,#700,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.111810640173989
5000,2500.0,1,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.003771090428882124
5000,2500.0,25,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.0942772607220531
5000,2500.0,50,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.1885545214441062
5000,2500.0,75,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.28283178216615923
5000,2500.0,100,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3771090428882124
5000,2500.0,125,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.4713863036102655
5000,2500.0,150,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.5656635643323185
5000,2500.0,175,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.6599408250543716
5000,2500.0,200,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.7542180857764248
5000,2500.0,225,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.848495346498478
5000,2500.0,250,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.942772607220531
5000,2500.0,275,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.037049867942584
5000,2500.0,300,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.131327128664637
5000,2500.0,325,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.2256043893866901
5000,2500.0,350,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.3198816501087431
5000,2500.0,375,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.4141589108307964
5000,2500.0,400,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.5084361715528496
5000,2500.0,425,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.6027134322749028
5000,2500.0,450,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.696990692996956
5000,2500.0,475,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.7912679537190093
5000,2500.0,500,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.885545214441062
5000,2500.0,525,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.9798224751631146
5000,2500.0,550,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.074099735885168
5000,2500.0,575,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.1683769966072206
5000,2500.0,600,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.262654257329274
5000,2500.0,625,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.356931518051327
5000,2500.0,650,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.4512087787733803
5000,2500.0,675,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.545486039495433
5000,2500.0,700,#750,#700,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.6397633002174863
5000,3000.0,1,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.004525308514658549
5000,3000.0,25,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.1131327128664637
5000,3000.0,50,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.2262654257329274
5000,3000.0,75,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3393981385993912
5000,3000.0,100,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.4525308514658548
5000,3000.0,125,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.5656635643323186
5000,3000.0,150,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.6787962771987824
5000,3000.0,175,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.791928990065246
5000,3000.0,200,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.9050617029317096
5000,3000.0,225,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.0181944157981735
5000,3000.0,250,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.1313271286646371
5000,3000.0,275,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.2444598415311008
5000,3000.0,300,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.3575925543975649
5000,3000.0,325,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.4707252672640285
5000,3000.0,350,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.583857980130492
5000,3000.0,375,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.696990692996956
5000,3000.0,400,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.8101234058634192
5000,3000.0,425,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.9232561187298831
5000,3000.0,450,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.036388831596347
5000,3000.0,475,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.149521544462811
5000,3000.0,500,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.2626542573292743
5000,3000.0,525,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.3757869701957377
5000,3000.0,550,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.4889196830622016
5000,3000.0,575,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.602052395928666
5000,3000.0,600,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.7151851087951298
5000,3000.0,625,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.8283178216615927
5000,3000.0,650,#750,#700,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.941450534528057
5000,3000.0,675,#700,#750,2,480.0,60,#750,-1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.926597143444977
5000,3000.0,700,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
5000,3500.0,1,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.005279526600434974
5000,3500.0,25,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.13198816501087435
5000,3500.0,50,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.2639763300217487
5000,3500.0,75,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.3959644950326231
5000,3500.0,100,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.5279526600434974
5000,3500.0,125,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.6599408250543717
5000,3500.0,150,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.7919289900652462
5000,3500.0,175,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.9239171550761205
5000,3500.0,200,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.0559053200869948
5000,3500.0,225,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.187893485097869
5000,3500.0,250,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.3198816501087434
5000,3500.0,275,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.4518698151196179
5000,3500.0,300,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.5838579801304924
5000,3500.0,325,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.7158461451413662
5000,3500.0,350,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.847834310152241
5000,3500.0,375,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.9798224751631157
5000,3500.0,400,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.1118106401739896
5000,3500.0,425,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.243798805184864
5000,3500.0,450,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.375786970195738
5000,3500.0,475,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.5077751352066127
5000,3500.0,500,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.6397633002174867
5000,3500.0,525,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.7717514652283617
5000,3500.0,550,#750,#700,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.9037396302392358
5000,3500.0,575,#700,#750,2,480.0,70,#750,-1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.9085317289792676
5000,3500.0,600,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
5000,3500.0,625,#700,#800,2,480.0,70,#750,-1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.9182592598454185
5000,3500.0,650,#750,#1000,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.903739630239235
5000,3500.0,675,#700,#1000,2,480.0,70,#750,-1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.926597143444977
5000,3500.0,700,#750,#1000,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.9037396302392358
5000,4000.0,1,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.006033744686211398
5000,4000.0,25,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.15084361715528496
5000,4000.0,50,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.30168723431056993
5000,4000.0,75,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.4525308514658548
5000,4000.0,100,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.6033744686211399
5000,4000.0,125,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.7542180857764248
5000,4000.0,150,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,0.9050617029317096
5000,4000.0,175,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.0559053200869946
5000,4000.0,200,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.2067489372422797
5000,4000.0,225,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.3575925543975649
5000,4000.0,250,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.5084361715528496
5000,4000.0,275,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.6592797887081345
5000,4000.0,300,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.8101234058634192
5000,4000.0,325,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,1.9609670230187046
5000,4000.0,350,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.111810640173989
5000,4000.0,375,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.262654257329274
5000,4000.0,400,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.4134978744845594
5000,4000.0,425,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.564341491639844
5000,4000.0,450,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.7151851087951298
5000,4000.0,475,#750,#700,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,11,CU,75 C,5225,2.8660287259504145
5000,4000.0,500,#700,#750,2,480.0,80,#750,-1,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5520,2.8904663145135574
5000,4000.0,525,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,12,CU,75 C,5700,2.903739630239235
5000,4000.0,550,#700,#800,2,480.0,80,#750,-1,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,5980,2.934935027044535
5000,4000.0,575,#750,#1000,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.935648856945161
5000,4000.0,600,#700,#1000,2,480.0,80,#750,-1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.973051066356802
5000,4000.0,625,#750,#1000,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.9629996226930975
5000,4000.0,650,#750,#1000,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.8760849670941
5000,4000.0,675,#750,#1000,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.986703619674642
5000,4000.0,700,#750,#700,2,480.0,80,#750,0,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9037396302392358
5000,4500.0,1,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.006787962771987824
5000,4500.0,25,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.1696990692996956
5000,4500.0,50,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.3393981385993912
5000,4500.0,75,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.5090972078990867
5000,4500.0,100,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.6787962771987824
5000,4500.0,125,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.848495346498478
5000,4500.0,150,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.0181944157981735
5000,4500.0,175,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.1878934850978689
5000,4500.0,200,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.3575925543975649
5000,4500.0,225,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.5272916236972602
5000,4500.0,250,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.696990692996956
5000,4500.0,275,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.8666897622966516
5000,4500.0,300,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.036388831596347
5000,4500.0,325,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.2060879008960423
5000,4500.0,350,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.3757869701957377
5000,4500.0,375,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.5454860394954335
5000,4500.0,400,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.7151851087951298
5000,4500.0,425,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.884884178094825
5000,4500.0,450,#700,#750,2,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.926597143444977
5000,4500.0,475,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.9555921236363645
5000,4500.0,500,#750,#1000,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.87183040353331
5000,4500.0,525,#700,#1000,2,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.926597143444977
5000,4500.0,550,#750,#1000,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.9333696264661664
5000,4500.0,575,#700,#1000,2,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,15,CU,75 C,6900,2.991632635521533
5000,4500.0,600,#750,#1000,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9867036196746426
5000,4500.0,625,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9167027535885177
5000,4500.0,650,#700,#700,2,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,17,CU,75 C,7820,2.9839814011595847
5000,4500.0,675,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9647425636476226
5000,4500.0,700,#750,#700,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.903739630239235
5000,5000.0,1,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.007542180857764248
5000,5000.0,25,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.1885545214441062
5000,5000.0,50,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.3771090428882124
5000,5000.0,75,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.5656635643323185
5000,5000.0,100,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.7542180857764248
5000,5000.0,125,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,0.942772607220531
5000,5000.0,150,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.131327128664637
5000,5000.0,175,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.3198816501087431
5000,5000.0,200,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.5084361715528496
5000,5000.0,225,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.696990692996956
5000,5000.0,250,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,1.885545214441062
5000,5000.0,275,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.074099735885168
5000,5000.0,300,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.262654257329274
5000,5000.0,325,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.4512087787733803
5000,5000.0,350,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.6397633002174863
5000,5000.0,375,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,11,CU,75 C,5225,2.8283178216615927
5000,5000.0,400,#700,#750,2,480.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,12,CU,75 C,5520,2.890466314513557
5000,5000.0,425,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,12,CU,75 C,5700,2.938307959170655
5000,5000.0,450,#750,#1000,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.87183040353331
5000,5000.0,475,#700,#1000,2,480.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.9420817844155853
5000,5000.0,500,#750,#1000,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.9629996226930975
5000,5000.0,525,#750,#1000,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9037396302392358
5000,5000.0,550,#700,#1000,2,480.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,16,CU,75 C,7360,2.980793386842106
5000,5000.0,575,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,16,CU,75 C,7600,2.9815183703349293
5000,5000.0,600,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9281408036025907
5000,5000.0,625,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.880694077618289
5000,5000.0,650,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.99592184072302
