Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
5000,5000.0,675,#750,#700,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.9474048878368184
5000,5000.0,700,#1000,#700,2,480.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 5000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 2 pole,2,1,19,CU,75 C,10355,2.782418267346597
5000,500.0,1,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.0006531528622823839
5000,500.0,25,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.016328821557059597
5000,500.0,50,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.03265764311411919
5000,500.0,75,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.0489864646711788
5000,500.0,100,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.06531528622823839
5000,500.0,125,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.08164410778529799
5000,500.0,150,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.0979729293423576
5000,500.0,175,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.11430175089941717
5000,500.0,200,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.13063057245647677
5000,500.0,225,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.1469593940135364
5000,500.0,250,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.16328821557059597
5000,500.0,275,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.17961703712765556
5000,500.0,300,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.1959458586847152
5000,500.0,325,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.21227468024177473
5000,500.0,350,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.22860350179883435
5000,500.0,375,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.244932323355894
5000,500.0,400,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.26126114491295355
5000,500.0,425,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.27758996647001316
5000,500.0,450,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.2939187880270728
5000,500.0,475,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.31024760958413233
5000,500.0,500,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.32657643114119195
5000,500.0,525,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3429052526982516
5000,500.0,550,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3592340742553111
5000,500.0,575,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.37556289581237073
5000,500.0,600,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3918917173694304
5000,500.0,625,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.4082205389264899
5000,500.0,650,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.42454936048354946
5000,500.0,675,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.4408781820406092
5000,500.0,700,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.4572070035976687
5000,500.0,725,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.4735358251547283
5000,500.0,750,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.489864646711788
5000,500.0,775,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5061934682688476
5000,500.0,800,#750,#700,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5225222898259071
5000,1000.0,1,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.0013063057245647678
5000,1000.0,25,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.03265764311411919
5000,1000.0,50,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.06531528622823839
5000,1000.0,75,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.0979729293423576
5000,1000.0,100,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.13063057245647677
5000,1000.0,125,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.16328821557059597
5000,1000.0,150,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.1959458586847152
5000,1000.0,175,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.22860350179883435
5000,1000.0,200,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.26126114491295355
5000,1000.0,225,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.2939187880270728
5000,1000.0,250,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.32657643114119195
5000,1000.0,275,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3592340742553111
5000,1000.0,300,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3918917173694304
5000,1000.0,325,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.42454936048354946
5000,1000.0,350,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.4572070035976687
5000,1000.0,375,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.489864646711788
5000,1000.0,400,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5225222898259071
5000,1000.0,425,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5551799329400263
5000,1000.0,450,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5878375760541455
5000,1000.0,475,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.6204952191682647
5000,1000.0,500,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.6531528622823839
5000,1000.0,525,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.6858105053965032
5000,1000.0,550,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.7184681485106222
5000,1000.0,575,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.7511257916247415
5000,1000.0,600,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.7837834347388608
5000,1000.0,625,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.8164410778529798
5000,1000.0,650,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.8490987209670989
5000,1000.0,675,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.8817563640812184
5000,1000.0,700,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.9144140071953374
5000,1000.0,725,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.9470716503094566
5000,1000.0,750,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.979729293423576
5000,1000.0,775,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.0123869365376952
5000,1000.0,800,#750,#700,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.0450445796518142
5000,1500.0,1,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.001959458586847152
5000,1500.0,25,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.0489864646711788
5000,1500.0,50,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.0979729293423576
5000,1500.0,75,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.1469593940135364
5000,1500.0,100,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.1959458586847152
5000,1500.0,125,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.244932323355894
5000,1500.0,150,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.2939187880270728
5000,1500.0,175,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3429052526982516
5000,1500.0,200,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3918917173694304
5000,1500.0,225,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.4408781820406092
5000,1500.0,250,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.489864646711788
5000,1500.0,275,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5388511113829668
5000,1500.0,300,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5878375760541455
5000,1500.0,325,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.6368240407253243
5000,1500.0,350,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.6858105053965032
5000,1500.0,375,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.7347969700676819
5000,1500.0,400,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.7837834347388608
5000,1500.0,425,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.8327698994100395
5000,1500.0,450,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.8817563640812184
5000,1500.0,475,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.9307428287523971
5000,1500.0,500,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.979729293423576
5000,1500.0,525,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.0287157580947548
5000,1500.0,550,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.0777022227659336
5000,1500.0,575,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.1266886874371123
5000,1500.0,600,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.175675152108291
5000,1500.0,625,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.22466161677947
5000,1500.0,650,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.2736480814506486
5000,1500.0,675,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.3226345461218276
5000,1500.0,700,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.3716210107930065
5000,1500.0,725,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.420607475464185
5000,1500.0,750,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.4695939401353637
5000,1500.0,775,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.5185804048065428
5000,1500.0,800,#750,#700,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.5675668694777216
5000,2000.0,1,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.0026126114491295356
5000,2000.0,25,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.06531528622823839
5000,2000.0,50,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.13063057245647677
5000,2000.0,75,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.1959458586847152
5000,2000.0,100,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.26126114491295355
5000,2000.0,125,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.32657643114119195
5000,2000.0,150,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3918917173694304
5000,2000.0,175,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.4572070035976687
5000,2000.0,200,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5225222898259071
5000,2000.0,225,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5878375760541455
5000,2000.0,250,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.6531528622823839
5000,2000.0,275,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.7184681485106222
5000,2000.0,300,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.7837834347388608
5000,2000.0,325,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.8490987209670989
5000,2000.0,350,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.9144140071953374
5000,2000.0,375,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.979729293423576
5000,2000.0,400,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.0450445796518142
5000,2000.0,425,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.1103598658800526
5000,2000.0,450,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.175675152108291
5000,2000.0,475,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.2409904383365293
5000,2000.0,500,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.3063057245647678
5000,2000.0,525,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.3716210107930065
5000,2000.0,550,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.4369362970212445
5000,2000.0,575,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.502251583249483
5000,2000.0,600,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.5675668694777216
5000,2000.0,625,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.6328821557059596
5000,2000.0,650,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.6981974419341979
5000,2000.0,675,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.7635127281624368
5000,2000.0,700,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.8288280143906748
5000,2000.0,725,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.8941433006189132
5000,2000.0,750,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.959458586847152
5000,2000.0,775,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.0247738730753904
5000,2000.0,800,#750,#700,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.0900891593036284
5000,2500.0,1,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.0032657643114119197
5000,2500.0,25,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.08164410778529799
5000,2500.0,50,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.16328821557059597
5000,2500.0,75,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.244932323355894
5000,2500.0,100,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.32657643114119195
5000,2500.0,125,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.4082205389264899
5000,2500.0,150,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.489864646711788
5000,2500.0,175,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5715087544970859
5000,2500.0,200,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.6531528622823839
5000,2500.0,225,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.7347969700676819
5000,2500.0,250,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.8164410778529798
5000,2500.0,275,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.8980851856382779
5000,2500.0,300,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.979729293423576
5000,2500.0,325,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.0613734012088738
5000,2500.0,350,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.1430175089941719
5000,2500.0,375,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.22466161677947
5000,2500.0,400,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.3063057245647678
5000,2500.0,425,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.3879498323500656
5000,2500.0,450,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.4695939401353637
5000,2500.0,475,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.5512380479206616
5000,2500.0,500,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.6328821557059596
5000,2500.0,525,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.7145262634912575
5000,2500.0,550,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.7961703712765558
5000,2500.0,575,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.8778144790618536
5000,2500.0,600,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.959458586847152
5000,2500.0,625,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.0411026946324498
5000,2500.0,650,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.1227468024177476
5000,2500.0,675,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.204390910203046
5000,2500.0,700,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.2860350179883437
5000,2500.0,725,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.3676791257736416
5000,2500.0,750,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.44932323355894
5000,2500.0,775,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.5309673413442377
5000,2500.0,800,#750,#700,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.6126114491295356
5000,3000.0,1,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.003918917173694304
5000,3000.0,25,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.0979729293423576
5000,3000.0,50,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.1959458586847152
5000,3000.0,75,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.2939187880270728
5000,3000.0,100,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3918917173694304
5000,3000.0,125,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.489864646711788
5000,3000.0,150,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5878375760541455
5000,3000.0,175,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.6858105053965032
5000,3000.0,200,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.7837834347388608
5000,3000.0,225,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.8817563640812184
5000,3000.0,250,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.979729293423576
5000,3000.0,275,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.0777022227659336
5000,3000.0,300,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.175675152108291
5000,3000.0,325,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.2736480814506486
5000,3000.0,350,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.3716210107930065
5000,3000.0,375,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.4695939401353637
5000,3000.0,400,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.5675668694777216
5000,3000.0,425,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.665539798820079
5000,3000.0,450,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.7635127281624368
5000,3000.0,475,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.8614856575047942
5000,3000.0,500,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.959458586847152
5000,3000.0,525,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.0574315161895096
5000,3000.0,550,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.1554044455318673
5000,3000.0,575,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.2533773748742245
5000,3000.0,600,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.351350304216582
5000,3000.0,625,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.44932323355894
5000,3000.0,650,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.547296162901297
5000,3000.0,675,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.6452690922436553
5000,3000.0,700,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.743242021586013
5000,3000.0,725,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.84121495092837
5000,3000.0,750,#750,#700,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
5000,3000.0,775,#700,#750,3,480.0,60,#750,-1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.909904700478661
5000,3000.0,800,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.873872594042489
5000,3500.0,1,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.004572070035976687
5000,3500.0,25,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.11430175089941717
5000,3500.0,50,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.22860350179883435
5000,3500.0,75,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3429052526982516
5000,3500.0,100,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.4572070035976687
5000,3500.0,125,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5715087544970859
5000,3500.0,150,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.6858105053965032
5000,3500.0,175,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.8001122562959203
5000,3500.0,200,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.9144140071953374
5000,3500.0,225,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.0287157580947548
5000,3500.0,250,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.1430175089941719
5000,3500.0,275,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.257319259893589
5000,3500.0,300,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.3716210107930065
5000,3500.0,325,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.4859227616924235
5000,3500.0,350,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.6002245125918406
5000,3500.0,375,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.7145262634912575
5000,3500.0,400,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.8288280143906748
5000,3500.0,425,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.9431297652900925
5000,3500.0,450,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.0574315161895096
5000,3500.0,475,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.1717332670889267
5000,3500.0,500,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.2860350179883437
5000,3500.0,525,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.400336768887761
5000,3500.0,550,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.514638519787178
5000,3500.0,575,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.6289402706865954
5000,3500.0,600,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.743242021586013
5000,3500.0,625,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.85754377248543
5000,3500.0,650,#750,#700,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.971845523384847
5000,3500.0,675,#700,#750,3,480.0,70,#750,-1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.9568386472605748
5000,3500.0,700,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9337449397517075
5000,3500.0,725,#700,#800,3,480.0,70,#750,-1,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,5980,2.9315665220703138
5000,3500.0,750,#750,#1000,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.901505984369821
5000,3500.0,775,#750,#1000,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9982228505154813
5000,3500.0,800,#750,#1000,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.873872594042489
5000,4000.0,1,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.005225222898259071
5000,4000.0,25,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.13063057245647677
5000,4000.0,50,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.26126114491295355
5000,4000.0,75,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.3918917173694304
5000,4000.0,100,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.5225222898259071
5000,4000.0,125,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.6531528622823839
5000,4000.0,150,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.7837834347388608
5000,4000.0,175,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,0.9144140071953374
5000,4000.0,200,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.0450445796518142
5000,4000.0,225,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.175675152108291
5000,4000.0,250,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.3063057245647678
5000,4000.0,275,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.4369362970212445
5000,4000.0,300,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.5675668694777216
5000,4000.0,325,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.6981974419341979
5000,4000.0,350,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.8288280143906748
5000,4000.0,375,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,1.959458586847152
5000,4000.0,400,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.0900891593036284
5000,4000.0,425,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.2207197317601053
5000,4000.0,450,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.351350304216582
5000,4000.0,475,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.4819808766730587
5000,4000.0,500,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.6126114491295356
5000,4000.0,525,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.743242021586013
5000,4000.0,550,#750,#700,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,11,CU,75 C,5225,2.873872594042489
5000,4000.0,575,#700,#750,3,480.0,80,#750,-1,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5520,2.878615402624052
5000,4000.0,600,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.8738725940424885
5000,4000.0,625,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,12,CU,75 C,5700,2.9936172854609264
5000,4000.0,650,#750,#1000,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.873872594042489
5000,4000.0,675,#750,#1000,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518157
5000,4000.0,700,#750,#1000,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.8738725940424885
5000,4000.0,725,#750,#1000,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.976510900972578
5000,4000.0,750,#750,#1000,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.873872594042489
5000,4000.0,775,#750,#1000,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.9696683471772385
5000,4000.0,800,#750,#700,3,480.0,80,#750,0,Coarse,OK - MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.873872594042489
5000,4500.0,1,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.005878375760541455
5000,4500.0,25,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.1469593940135364
5000,4500.0,50,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.2939187880270728
5000,4500.0,75,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.4408781820406091
5000,4500.0,100,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.5878375760541455
5000,4500.0,125,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.7347969700676819
5000,4500.0,150,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.8817563640812182
5000,4500.0,175,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.0287157580947548
5000,4500.0,200,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.175675152108291
5000,4500.0,225,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.3226345461218276
5000,4500.0,250,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.4695939401353637
5000,4500.0,275,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.6165533341489002
5000,4500.0,300,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.7635127281624363
5000,4500.0,325,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.910472122175973
5000,4500.0,350,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.0574315161895096
5000,4500.0,375,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.204390910203046
5000,4500.0,400,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.351350304216582
5000,4500.0,425,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.4983096982301185
5000,4500.0,450,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.6452690922436553
5000,4500.0,475,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.792228486257191
5000,4500.0,500,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
5000,4500.0,525,#700,#750,3,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.956838647260575
5000,4500.0,550,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.9636811126063165
5000,4500.0,575,#700,#800,3,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,13,CU,75 C,5980,2.989331379648054
5000,4500.0,600,#750,#1000,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518157
5000,4500.0,625,#750,#1000,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.88670238240875
5000,4500.0,650,#700,#1000,3,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,15,CU,75 C,6900,2.928678279191427
5000,4500.0,675,#750,#1000,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.90979600146802
5000,4500.0,700,#700,#1000,3,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,16,CU,75 C,7360,2.9568386472605757
5000,4500.0,725,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.9300029181448815
5000,4500.0,750,#700,#700,3,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,17,CU,75 C,7820,2.9816860308510003
5000,4500.0,775,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.947832550506818
5000,4500.0,800,#750,#700,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (4500.0A) is within 90.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.873872594042489
5000,5000.0,1,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.006531528622823839
5000,5000.0,25,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.16328821557059597
5000,5000.0,50,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.32657643114119195
5000,5000.0,75,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.489864646711788
5000,5000.0,100,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.6531528622823839
5000,5000.0,125,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.8164410778529798
5000,5000.0,150,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,0.979729293423576
5000,5000.0,175,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.1430175089941719
5000,5000.0,200,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.3063057245647678
5000,5000.0,225,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.4695939401353637
5000,5000.0,250,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.6328821557059596
5000,5000.0,275,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.7961703712765558
5000,5000.0,300,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,1.959458586847152
5000,5000.0,325,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.1227468024177476
5000,5000.0,350,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.2860350179883437
5000,5000.0,375,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.44932323355894
5000,5000.0,400,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.6126114491295356
5000,5000.0,425,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.7758996647001313
5000,5000.0,450,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,11,CU,75 C,5225,2.9391878802707274
5000,5000.0,475,#700,#750,3,480.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,12,CU,75 C,5520,2.9724832961878795
5000,5000.0,500,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,12,CU,75 C,5700,2.993617285460926
5000,5000.0,525,#750,#1000,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.901505984369821
5000,5000.0,550,#700,#1000,3,480.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,14,CU,75 C,6440,2.9501337977203015
5000,5000.0,575,#750,#1000,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.950851324240056
5000,5000.0,600,#750,#1000,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.8738725940424894
5000,5000.0,625,#750,#1000,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.9936172854609264
5000,5000.0,650,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (16 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,16,CU,75 C,7600,2.918776853324403
5000,5000.0,675,#700,#700,3,480.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,17,CU,75 C,7820,2.9816860308510003
5000,5000.0,700,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.958398258573151
5000,5000.0,725,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.8938300426122288
5000,5000.0,750,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.9936172854609264
5000,5000.0,775,#750,#700,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.930593763661749
5000,5000.0,800,#1000,#700,3,480.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (5000.0A) is within 100.0% of User-specified breaker rating (5000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 5000A.; MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 5000A.,480 V / 3 pole,3,1,19,CU,75 C,10355,2.753799108025318
6000,600.0,1,#750,#800,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.003063285763768864
6000,600.0,25,#750,#800,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.07658214409422161
6000,600.0,50,#750,#800,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.15316428818844322
6000,600.0,75,#750,#800,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.22974643228266478
6000,600.0,100,#750,#800,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.30632857637688643
6000,600.0,125,#750,#800,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.38291072047110797
6000,600.0,150,#750,#800,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.45949286456532956
6000,600.0,175,#750,#800,1,120.0,10,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.5360750086595512
6000,1200.0,1,#750,#800,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.006126571527537728
6000,1200.0,25,#750,#800,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.15316428818844322
6000,1200.0,50,#750,#800,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.30632857637688643
6000,1200.0,75,#750,#800,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.45949286456532956
6000,1200.0,100,#750,#800,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.6126571527537729
6000,1200.0,125,#750,#800,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.7658214409422159
6000,1200.0,150,#750,#800,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.9189857291306591
6000,1200.0,175,#750,#800,1,120.0,20,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.0721500173191023
6000,1800.0,1,#750,#800,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.009189857291306591
6000,1800.0,25,#750,#800,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.22974643228266478
6000,1800.0,50,#750,#800,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.45949286456532956
6000,1800.0,75,#750,#800,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.6892392968479943
6000,1800.0,100,#750,#800,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.9189857291306591
6000,1800.0,125,#750,#800,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.148732161413324
6000,1800.0,150,#750,#800,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.3784785936959887
6000,1800.0,175,#750,#800,1,120.0,30,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.6082250259786535
6000,2400.0,1,#750,#800,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.012253143055075456
6000,2400.0,25,#750,#800,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.30632857637688643
6000,2400.0,50,#750,#800,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.6126571527537729
6000,2400.0,75,#750,#800,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.9189857291306591
6000,2400.0,100,#750,#800,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.2253143055075457
6000,2400.0,125,#750,#800,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.5316428818844319
6000,2400.0,150,#750,#800,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.8379714582613182
6000,2400.0,175,#750,#800,1,120.0,40,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,2.1443000346382046
6000,3000.0,1,#750,#800,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.015316428818844317
6000,3000.0,25,#750,#800,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.38291072047110797
6000,3000.0,50,#750,#800,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.7658214409422159
6000,3000.0,75,#750,#800,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.148732161413324
6000,3000.0,100,#750,#800,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.5316428818844319
