Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
6000,3000.0,125,#750,#800,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.9145536023555398
6000,3000.0,150,#750,#800,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,2.297464322826648
6000,3000.0,175,#750,#800,1,120.0,50,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,2.6803750432977558
6000,3600.0,1,#750,#800,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.018379714582613182
6000,3600.0,25,#750,#800,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.45949286456532956
6000,3600.0,50,#750,#800,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.9189857291306591
6000,3600.0,75,#750,#800,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.3784785936959887
6000,3600.0,100,#750,#800,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.8379714582613182
6000,3600.0,125,#750,#800,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,2.297464322826648
6000,3600.0,150,#750,#800,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,2.7569571873919774
6000,3600.0,175,#750,#1000,1,120.0,60,#750,0,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6650,2.986703619674642
6000,4200.0,1,#750,#800,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.02144300034638205
6000,4200.0,25,#750,#800,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.5360750086595512
6000,4200.0,50,#750,#800,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.0721500173191023
6000,4200.0,75,#750,#800,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.6082250259786535
6000,4200.0,100,#750,#800,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,2.1443000346382046
6000,4200.0,125,#750,#800,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,2.6803750432977558
6000,4200.0,150,#750,#1000,1,120.0,70,#750,0,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6650,2.986703619674642
6000,4200.0,175,#700,#1000,1,120.0,70,#750,-1,Coarse,OK - MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,120 V / 1 pole,1,1,17,CU,75 C,7820,2.99928386988348
6000,4800.0,1,#750,#800,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.02450628611015091
6000,4800.0,25,#750,#800,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,0.6126571527537729
6000,4800.0,50,#750,#800,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.2253143055075457
6000,4800.0,75,#750,#800,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,1.8379714582613182
6000,4800.0,100,#750,#800,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,13,CU,75 C,6175,2.4506286110150914
6000,4800.0,125,#700,#1000,1,120.0,80,#750,-1,Coarse,OK,120 V / 1 pole,1,1,14,CU,75 C,6440,2.973051066356802
6000,4800.0,150,#750,#1000,1,120.0,80,#750,0,Coarse,OK,120 V / 1 pole,1,1,16,CU,75 C,7600,2.986703619674642
6000,4800.0,175,#750,#800,1,120.0,80,#750,0,Coarse,OK - MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 6000A.,120 V / 1 pole,1,1,19,CU,75 C,9025,2.9343053105575434
6000,5400.0,1,#750,#800,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,13,CU,75 C,6175,0.02756957187391977
6000,5400.0,25,#750,#800,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,13,CU,75 C,6175,0.6892392968479943
6000,5400.0,50,#750,#800,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,13,CU,75 C,6175,1.3784785936959887
6000,5400.0,75,#750,#800,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,13,CU,75 C,6175,2.067717890543983
6000,5400.0,100,#750,#800,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,13,CU,75 C,6175,2.7569571873919774
6000,5400.0,125,#750,#1000,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,15,CU,75 C,7125,2.9867036196746426
6000,5400.0,150,#750,#800,1,120.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,120 V / 1 pole,1,1,18,CU,75 C,8550,2.986703619674642
6000,5400.0,175,#1000,#800,1,120.0,90,#750,2,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 6000A.; MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,120 V / 1 pole,1,1,20,CU,75 C,10900,2.8547611422976087
6000,6000.0,1,#750,#800,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,13,CU,75 C,6175,0.030632857637688634
6000,6000.0,25,#750,#800,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,13,CU,75 C,6175,0.7658214409422159
6000,6000.0,50,#750,#800,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,13,CU,75 C,6175,1.5316428818844319
6000,6000.0,75,#750,#800,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,13,CU,75 C,6175,2.297464322826648
6000,6000.0,100,#700,#1000,1,120.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),120 V / 1 pole,1,1,14,CU,75 C,6440,2.973051066356802
6000,6000.0,125,#750,#800,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,120 V / 1 pole,1,1,17,CU,75 C,8075,2.9281408036025907
6000,6000.0,150,#750,#800,1,120.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,120 V / 1 pole,1,1,20,CU,75 C,9500,2.9867036196746426
6000,6000.0,175,#1000,#800,1,120.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 6000A.; MEDIUM: Calculated wire sets (22 sets) exceeds recommended maximum for breaker size 6000A.,120 V / 1 pole,1,1,22,CU,75 C,11990,2.883597113431928
6000,600.0,1,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.0013270552045208074
6000,600.0,25,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.03317638011302019
6000,600.0,50,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.06635276022604038
6000,600.0,75,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.09952914033906056
6000,600.0,100,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.13270552045208076
6000,600.0,125,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.16588190056510094
6000,600.0,150,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.19905828067812112
6000,600.0,175,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.2322346607911413
6000,600.0,200,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.2654110409041615
6000,600.0,225,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.29858742101718166
6000,600.0,250,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.3317638011302019
6000,600.0,275,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.36494018124322203
6000,600.0,300,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.39811656135624224
6000,600.0,325,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.4312929414692624
6000,600.0,350,#750,#800,1,277.0,10,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.4644693215822826
6000,1200.0,1,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.0026541104090416147
6000,1200.0,25,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.06635276022604038
6000,1200.0,50,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.13270552045208076
6000,1200.0,75,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.19905828067812112
6000,1200.0,100,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.2654110409041615
6000,1200.0,125,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.3317638011302019
6000,1200.0,150,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.39811656135624224
6000,1200.0,175,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.4644693215822826
6000,1200.0,200,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.530822081808323
6000,1200.0,225,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.5971748420343633
6000,1200.0,250,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.6635276022604037
6000,1200.0,275,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.7298803624864441
6000,1200.0,300,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.7962331227124845
6000,1200.0,325,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.8625858829385248
6000,1200.0,350,#750,#800,1,277.0,20,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.9289386431645652
6000,1800.0,1,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.003981165613562422
6000,1800.0,25,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.09952914033906056
6000,1800.0,50,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.19905828067812112
6000,1800.0,75,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.29858742101718166
6000,1800.0,100,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.39811656135624224
6000,1800.0,125,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.49764570169530276
6000,1800.0,150,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.5971748420343633
6000,1800.0,175,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.6967039823734239
6000,1800.0,200,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.7962331227124845
6000,1800.0,225,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.895762263051545
6000,1800.0,250,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.9952914033906055
6000,1800.0,275,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.094820543729666
6000,1800.0,300,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.1943496840687267
6000,1800.0,325,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.2938788244077872
6000,1800.0,350,#750,#800,1,277.0,30,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.3934079647468478
6000,2400.0,1,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.005308220818083229
6000,2400.0,25,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.13270552045208076
6000,2400.0,50,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.2654110409041615
6000,2400.0,75,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.39811656135624224
6000,2400.0,100,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.530822081808323
6000,2400.0,125,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.6635276022604037
6000,2400.0,150,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.7962331227124845
6000,2400.0,175,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.9289386431645652
6000,2400.0,200,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.061644163616646
6000,2400.0,225,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.1943496840687267
6000,2400.0,250,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.3270552045208075
6000,2400.0,275,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.4597607249728881
6000,2400.0,300,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.592466245424969
6000,2400.0,325,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.7251717658770496
6000,2400.0,350,#750,#800,1,277.0,40,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.8578772863291304
6000,3000.0,1,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.0066352760226040365
6000,3000.0,25,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.16588190056510094
6000,3000.0,50,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.3317638011302019
6000,3000.0,75,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.49764570169530276
6000,3000.0,100,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.6635276022604037
6000,3000.0,125,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.8294095028255045
6000,3000.0,150,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.9952914033906055
6000,3000.0,175,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.1611733039557066
6000,3000.0,200,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.3270552045208075
6000,3000.0,225,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.4929371050859084
6000,3000.0,250,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.658819005651009
6000,3000.0,275,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.8247009062161101
6000,3000.0,300,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.990582806781211
6000,3000.0,325,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.156464707346312
6000,3000.0,350,#750,#800,1,277.0,50,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.3223466079114132
6000,3600.0,1,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.007962331227124845
6000,3600.0,25,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.19905828067812112
6000,3600.0,50,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.39811656135624224
6000,3600.0,75,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.5971748420343633
6000,3600.0,100,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.7962331227124845
6000,3600.0,125,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.9952914033906055
6000,3600.0,150,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.1943496840687267
6000,3600.0,175,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.3934079647468478
6000,3600.0,200,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.592466245424969
6000,3600.0,225,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.79152452610309
6000,3600.0,250,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.990582806781211
6000,3600.0,275,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.189641087459332
6000,3600.0,300,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.3886993681374533
6000,3600.0,325,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.5877576488155745
6000,3600.0,350,#750,#800,1,277.0,60,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.7868159294936956
6000,4200.0,1,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.009289386431645652
6000,4200.0,25,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.2322346607911413
6000,4200.0,50,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.4644693215822826
6000,4200.0,75,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.6967039823734239
6000,4200.0,100,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.9289386431645652
6000,4200.0,125,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.1611733039557066
6000,4200.0,150,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.3934079647468478
6000,4200.0,175,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.6256426255379892
6000,4200.0,200,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.8578772863291304
6000,4200.0,225,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.0901119471202714
6000,4200.0,250,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.3223466079114132
6000,4200.0,275,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.554581268702554
6000,4200.0,300,#750,#800,1,277.0,70,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.7868159294936956
6000,4200.0,325,#700,#1000,1,277.0,70,#750,-1,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6440,2.930118920994249
6000,4200.0,350,#700,#1000,1,277.0,70,#750,-1,Coarse,OK,277 V / 1 pole,1,1,15,CU,75 C,6900,2.9451451718711428
6000,4800.0,1,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.010616441636166459
6000,4800.0,25,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.2654110409041615
6000,4800.0,50,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.530822081808323
6000,4800.0,75,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,0.7962331227124845
6000,4800.0,100,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.061644163616646
6000,4800.0,125,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.3270552045208075
6000,4800.0,150,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.592466245424969
6000,4800.0,175,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,1.8578772863291304
6000,4800.0,200,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.123288327233292
6000,4800.0,225,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.3886993681374533
6000,4800.0,250,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.654110409041615
6000,4800.0,275,#750,#800,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,13,CU,75 C,6175,2.9195214499457762
6000,4800.0,300,#750,#1000,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,14,CU,75 C,6650,2.957437312932085
6000,4800.0,325,#750,#1000,1,277.0,80,#750,0,Coarse,OK,277 V / 1 pole,1,1,15,CU,75 C,7125,2.99029772752022
6000,4800.0,350,#700,#1000,1,277.0,80,#750,-1,Coarse,OK - MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,277 V / 1 pole,1,1,17,CU,75 C,7820,2.9698942909624972
6000,5400.0,1,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,0.011943496840687266
6000,5400.0,25,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,0.29858742101718166
6000,5400.0,50,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,0.5971748420343633
6000,5400.0,75,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,0.895762263051545
6000,5400.0,100,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,1.1943496840687267
6000,5400.0,125,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,1.4929371050859084
6000,5400.0,150,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,1.79152452610309
6000,5400.0,175,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.0901119471202714
6000,5400.0,200,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.3886993681374533
6000,5400.0,225,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.687286789154635
6000,5400.0,250,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.9858742101718168
6000,5400.0,275,#700,#1000,1,277.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,15,CU,75 C,6900,2.97519767362493
6000,5400.0,300,#750,#1000,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,16,CU,75 C,7600,2.911227354917521
6000,5400.0,325,#750,#800,1,277.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,277 V / 1 pole,1,1,17,CU,75 C,8075,2.9683102442296296
6000,5400.0,350,#700,#800,1,277.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 6000A.,277 V / 1 pole,1,1,19,CU,75 C,8740,2.9894330691925135
6000,6000.0,1,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,0.013270552045208073
6000,6000.0,25,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,0.3317638011302019
6000,6000.0,50,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,0.6635276022604037
6000,6000.0,75,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,0.9952914033906055
6000,6000.0,100,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,1.3270552045208075
6000,6000.0,125,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,1.658819005651009
6000,6000.0,150,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,1.990582806781211
6000,6000.0,175,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.3223466079114132
6000,6000.0,200,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.654110409041615
6000,6000.0,225,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,13,CU,75 C,6175,2.9858742101718168
6000,6000.0,250,#750,#1000,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,15,CU,75 C,7125,2.87528627646175
6000,6000.0,275,#750,#1000,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),277 V / 1 pole,1,1,16,CU,75 C,7600,2.9651389726011796
6000,6000.0,300,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,277 V / 1 pole,1,1,18,CU,75 C,8550,2.8752862764617495
6000,6000.0,325,#750,#800,1,277.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 6000A.,277 V / 1 pole,1,1,19,CU,75 C,9025,2.9509517047896905
6000,6000.0,350,#1000,#800,1,277.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 6000A.; MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,277 V / 1 pole,1,1,20,CU,75 C,10900,2.7482658409603933
6000,600.0,1,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.0017672802483281905
6000,600.0,25,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.04418200620820477
6000,600.0,50,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.08836401241640954
6000,600.0,75,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.1325460186246143
6000,600.0,100,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.17672802483281908
6000,600.0,125,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.22091003104102383
6000,600.0,150,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.2650920372492286
6000,600.0,175,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.30927404345743337
6000,600.0,200,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.35345604966563815
6000,600.0,225,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.3976380558738429
6000,600.0,250,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.44182006208204766
6000,600.0,275,#750,#800,2,208.0,10,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.4860020682902524
6000,1200.0,1,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.003534560496656381
6000,1200.0,25,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.08836401241640954
6000,1200.0,50,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.17672802483281908
6000,1200.0,75,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.2650920372492286
6000,1200.0,100,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.35345604966563815
6000,1200.0,125,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.44182006208204766
6000,1200.0,150,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.5301840744984572
6000,1200.0,175,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.6185480869148667
6000,1200.0,200,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.7069120993312763
6000,1200.0,225,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.7952761117476858
6000,1200.0,250,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.8836401241640953
6000,1200.0,275,#750,#800,2,208.0,20,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.9720041365805048
6000,1800.0,1,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.005301840744984572
6000,1800.0,25,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.1325460186246143
6000,1800.0,50,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.2650920372492286
6000,1800.0,75,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.3976380558738429
6000,1800.0,100,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.5301840744984572
6000,1800.0,125,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.6627300931230715
6000,1800.0,150,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.7952761117476858
6000,1800.0,175,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.9278221303723001
6000,1800.0,200,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.0603681489969143
6000,1800.0,225,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.1929141676215287
6000,1800.0,250,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.325460186246143
6000,1800.0,275,#750,#800,2,208.0,30,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.4580062048707572
6000,2400.0,1,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.007069120993312762
6000,2400.0,25,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.17672802483281908
6000,2400.0,50,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.35345604966563815
6000,2400.0,75,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.5301840744984572
6000,2400.0,100,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.7069120993312763
6000,2400.0,125,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.8836401241640953
6000,2400.0,150,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.0603681489969143
6000,2400.0,175,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.2370961738297335
6000,2400.0,200,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.4138241986625526
6000,2400.0,225,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.5905522234953715
6000,2400.0,250,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.7672802483281906
6000,2400.0,275,#750,#800,2,208.0,40,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.9440082731610095
6000,3000.0,1,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.008836401241640953
6000,3000.0,25,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.22091003104102383
6000,3000.0,50,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.44182006208204766
6000,3000.0,75,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.6627300931230715
6000,3000.0,100,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.8836401241640953
6000,3000.0,125,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.1045501552051191
6000,3000.0,150,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.325460186246143
6000,3000.0,175,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.5463702172871667
6000,3000.0,200,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.7672802483281906
6000,3000.0,225,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.9881902793692143
6000,3000.0,250,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.2091003104102382
6000,3000.0,275,#750,#800,2,208.0,50,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.430010341451262
6000,3600.0,1,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.010603681489969144
6000,3600.0,25,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.2650920372492286
6000,3600.0,50,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.5301840744984572
6000,3600.0,75,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.7952761117476858
6000,3600.0,100,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.0603681489969143
6000,3600.0,125,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.325460186246143
6000,3600.0,150,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.5905522234953715
6000,3600.0,175,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.8556442607446002
6000,3600.0,200,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.1207362979938287
6000,3600.0,225,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.3858283352430574
6000,3600.0,250,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.650920372492286
6000,3600.0,275,#750,#800,2,208.0,60,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.9160124097415143
6000,4200.0,1,#750,#800,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.012370961738297333
6000,4200.0,25,#750,#800,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.30927404345743337
6000,4200.0,50,#750,#800,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.6185480869148667
6000,4200.0,75,#750,#800,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.9278221303723001
6000,4200.0,100,#750,#800,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.2370961738297335
6000,4200.0,125,#750,#800,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.5463702172871667
6000,4200.0,150,#750,#800,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.8556442607446002
6000,4200.0,175,#750,#800,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.1649183042020335
6000,4200.0,200,#750,#800,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.474192347659467
6000,4200.0,225,#750,#800,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.7834663911169004
6000,4200.0,250,#750,#1000,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6650,2.87183040353331
6000,4200.0,275,#750,#1000,2,208.0,70,#750,0,Coarse,OK,208 V / 2 pole,2,1,15,CU,75 C,7125,2.9484125476275316
6000,4800.0,1,#750,#800,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.014138241986625524
6000,4800.0,25,#750,#800,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.35345604966563815
6000,4800.0,50,#750,#800,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,0.7069120993312763
6000,4800.0,75,#750,#800,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.0603681489969143
6000,4800.0,100,#750,#800,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.4138241986625526
6000,4800.0,125,#750,#800,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,1.7672802483281906
6000,4800.0,150,#750,#800,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.1207362979938287
6000,4800.0,175,#750,#800,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.474192347659467
6000,4800.0,200,#750,#800,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,13,CU,75 C,6175,2.827648397325105
6000,4800.0,225,#750,#1000,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,14,CU,75 C,6650,2.9538827007771187
6000,4800.0,250,#750,#1000,2,208.0,80,#750,0,Coarse,OK,208 V / 2 pole,2,1,16,CU,75 C,7600,2.87183040353331
6000,4800.0,275,#750,#800,2,208.0,80,#750,0,Coarse,OK - MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 2 pole,2,1,17,CU,75 C,8075,2.973189123658015
6000,5400.0,1,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,0.015905522234953715
6000,5400.0,25,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,0.3976380558738429
6000,5400.0,50,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,0.7952761117476858
6000,5400.0,75,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,1.1929141676215287
6000,5400.0,100,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,1.5905522234953715
6000,5400.0,125,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,1.9881902793692143
6000,5400.0,150,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.3858283352430574
6000,5400.0,175,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.7834663911169004
6000,5400.0,200,#750,#1000,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,14,CU,75 C,6650,2.9538827007771187
6000,5400.0,225,#750,#1000,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,16,CU,75 C,7600,2.9077282835774767
6000,5400.0,250,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.87183040353331
6000,5400.0,275,#750,#800,2,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 2 pole,2,1,19,CU,75 C,9025,2.9927495784189233
6000,6000.0,1,#750,#800,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,0.017672802483281905
6000,6000.0,25,#750,#800,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,0.44182006208204766
6000,6000.0,50,#750,#800,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,0.8836401241640953
6000,6000.0,75,#750,#800,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,1.325460186246143
6000,6000.0,100,#750,#800,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,1.7672802483281906
6000,6000.0,125,#750,#800,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.2091003104102382
6000,6000.0,150,#750,#800,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,13,CU,75 C,6175,2.650920372492286
6000,6000.0,175,#750,#1000,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,14,CU,75 C,6650,2.87183040353331
6000,6000.0,200,#750,#1000,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 2 pole,2,1,16,CU,75 C,7600,2.87183040353331
6000,6000.0,225,#750,#800,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 2 pole,2,1,18,CU,75 C,8550,2.87183040353331
6000,6000.0,250,#750,#800,2,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 2 pole,2,1,20,CU,75 C,9500,2.87183040353331
6000,6000.0,275,#1000,#800,2,208.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 6000A.; MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 2 pole,2,1,20,CU,75 C,10900,2.875675143340082
6000,600.0,1,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.0015304646950522133
6000,600.0,25,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.03826161737630533
6000,600.0,50,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.07652323475261066
6000,600.0,75,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.11478485212891598
6000,600.0,100,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.15304646950522133
6000,600.0,125,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.19130808688152665
6000,600.0,150,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.22956970425783196
6000,600.0,175,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.2678313216341373
6000,600.0,200,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.30609293901044266
6000,600.0,225,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.34435455638674795
6000,600.0,250,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.3826161737630533
6000,600.0,275,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.4208777911393586
6000,600.0,300,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.4591394085156639
6000,600.0,325,#750,#800,3,208.0,10,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.49740102589196933
6000,1200.0,1,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.0030609293901044266
6000,1200.0,25,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.07652323475261066
6000,1200.0,50,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.15304646950522133
6000,1200.0,75,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.22956970425783196
6000,1200.0,100,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.30609293901044266
6000,1200.0,125,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.3826161737630533
6000,1200.0,150,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.4591394085156639
6000,1200.0,175,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.5356626432682746
6000,1200.0,200,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.6121858780208853
6000,1200.0,225,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.6887091127734959
6000,1200.0,250,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.7652323475261066
6000,1200.0,275,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.8417555822787172
6000,1200.0,300,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.9182788170313279
6000,1200.0,325,#750,#800,3,208.0,20,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.9948020517839387
6000,1800.0,1,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.00459139408515664
6000,1800.0,25,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.114784852128916
6000,1800.0,50,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.229569704257832
6000,1800.0,75,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.34435455638674795
6000,1800.0,100,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.459139408515664
6000,1800.0,125,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.57392426064458
6000,1800.0,150,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.6887091127734959
6000,1800.0,175,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.8034939649024119
6000,1800.0,200,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.918278817031328
6000,1800.0,225,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.033063669160244
6000,1800.0,250,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.14784852128916
6000,1800.0,275,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.262633373418076
6000,1800.0,300,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.3774182255469918
6000,1800.0,325,#750,#800,3,208.0,30,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.4922030776759079
6000,2400.0,1,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.006121858780208853
6000,2400.0,25,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.15304646950522133
6000,2400.0,50,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.30609293901044266
6000,2400.0,75,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.4591394085156639
6000,2400.0,100,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.6121858780208853
6000,2400.0,125,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.7652323475261066
6000,2400.0,150,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.9182788170313279
6000,2400.0,175,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.0713252865365492
