Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
6000,2400.0,200,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.2243717560417706
6000,2400.0,225,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.3774182255469918
6000,2400.0,250,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.5304646950522132
6000,2400.0,275,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.6835111645574343
6000,2400.0,300,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.8365576340626557
6000,2400.0,325,#750,#800,3,208.0,40,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.9896041035678773
6000,3000.0,1,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.007652323475261066
6000,3000.0,25,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.19130808688152665
6000,3000.0,50,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.3826161737630533
6000,3000.0,75,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.57392426064458
6000,3000.0,100,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.7652323475261066
6000,3000.0,125,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.9565404344076333
6000,3000.0,150,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.14784852128916
6000,3000.0,175,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.3391566081706865
6000,3000.0,200,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.5304646950522132
6000,3000.0,225,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.7217727819337398
6000,3000.0,250,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.9130808688152665
6000,3000.0,275,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.1043889556967934
6000,3000.0,300,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.29569704257832
6000,3000.0,325,#750,#800,3,208.0,50,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.4870051294598463
6000,3600.0,1,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.00918278817031328
6000,3600.0,25,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.229569704257832
6000,3600.0,50,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.459139408515664
6000,3600.0,75,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.6887091127734959
6000,3600.0,100,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.918278817031328
6000,3600.0,125,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.14784852128916
6000,3600.0,150,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.3774182255469918
6000,3600.0,175,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.6069879298048237
6000,3600.0,200,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.836557634062656
6000,3600.0,225,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.066127338320488
6000,3600.0,250,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.29569704257832
6000,3600.0,275,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.525266746836152
6000,3600.0,300,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.7548364510939836
6000,3600.0,325,#750,#800,3,208.0,60,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518157
6000,4200.0,1,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.01071325286536549
6000,4200.0,25,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.26783132163413725
6000,4200.0,50,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.5356626432682745
6000,4200.0,75,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.8034939649024119
6000,4200.0,100,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.071325286536549
6000,4200.0,125,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.3391566081706865
6000,4200.0,150,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.6069879298048237
6000,4200.0,175,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.8748192514389608
6000,4200.0,200,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.142650573073098
6000,4200.0,225,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.4104818947072353
6000,4200.0,250,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.678313216341373
6000,4200.0,275,#750,#800,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.94614453797551
6000,4200.0,300,#750,#1000,3,208.0,70,#750,0,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6650,2.9844061553518153
6000,4200.0,325,#700,#1000,3,208.0,70,#750,-1,Coarse,OK,208 V / 3 pole,3,1,16,CU,75 C,7360,2.9568386472605748
6000,4800.0,1,#750,#800,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.012243717560417706
6000,4800.0,25,#750,#800,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.30609293901044266
6000,4800.0,50,#750,#800,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.6121858780208853
6000,4800.0,75,#750,#800,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,0.9182788170313279
6000,4800.0,100,#750,#800,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.2243717560417706
6000,4800.0,125,#750,#800,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.5304646950522132
6000,4800.0,150,#750,#800,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,1.8365576340626557
6000,4800.0,175,#750,#800,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.1426505730730985
6000,4800.0,200,#750,#800,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.4487435120835412
6000,4800.0,225,#750,#800,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,13,CU,75 C,6175,2.7548364510939836
6000,4800.0,250,#700,#1000,3,208.0,80,#750,-1,Coarse,OK,208 V / 3 pole,3,1,14,CU,75 C,6440,2.970764103998066
6000,4800.0,275,#750,#1000,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,15,CU,75 C,7125,2.91808601856622
6000,4800.0,300,#750,#1000,3,208.0,80,#750,0,Coarse,OK,208 V / 3 pole,3,1,16,CU,75 C,7600,2.9844061553518157
6000,4800.0,325,#750,#800,3,208.0,80,#750,0,Coarse,OK - MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 3 pole,3,1,18,CU,75 C,8550,2.873872594042489
6000,5400.0,1,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,0.013774182255469917
6000,5400.0,25,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,0.34435455638674795
6000,5400.0,50,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,0.6887091127734959
6000,5400.0,75,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,1.0330636691602437
6000,5400.0,100,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,1.3774182255469918
6000,5400.0,125,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,1.7217727819337396
6000,5400.0,150,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,2.0661273383204874
6000,5400.0,175,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,2.4104818947072353
6000,5400.0,200,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,2.7548364510939836
6000,5400.0,225,#750,#1000,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,14,CU,75 C,6650,2.877820221232108
6000,5400.0,250,#750,#1000,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,15,CU,75 C,7125,2.9844061553518153
6000,5400.0,275,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 3 pole,3,1,17,CU,75 C,8075,2.8966295037238208
6000,5400.0,300,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 3 pole,3,1,18,CU,75 C,8550,2.9844061553518153
6000,5400.0,325,#750,#800,3,208.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 3 pole,3,1,20,CU,75 C,9500,2.90979600146802
6000,6000.0,1,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,0.015304646950522131
6000,6000.0,25,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,0.3826161737630533
6000,6000.0,50,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,0.7652323475261066
6000,6000.0,75,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,1.14784852128916
6000,6000.0,100,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,1.5304646950522132
6000,6000.0,125,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,1.9130808688152665
6000,6000.0,150,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,2.29569704257832
6000,6000.0,175,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,13,CU,75 C,6175,2.678313216341373
6000,6000.0,200,#700,#1000,3,208.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,14,CU,75 C,6440,2.9707641039980657
6000,6000.0,225,#750,#1000,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),208 V / 3 pole,3,1,15,CU,75 C,7125,2.9844061553518157
6000,6000.0,250,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 3 pole,3,1,17,CU,75 C,8075,2.9258883875998194
6000,6000.0,275,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 3 pole,3,1,19,CU,75 C,9025,2.879690149900875
6000,6000.0,300,#750,#800,3,208.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 3 pole,3,1,20,CU,75 C,9500,2.9844061553518157
6000,6000.0,325,#1000,#800,3,208.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 6000A.; MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,208 V / 3 pole,3,1,20,CU,75 C,10900,2.9431227967020583
6000,600.0,1,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.000765821440942216
6000,600.0,25,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.019145536023555402
6000,600.0,50,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.038291072047110804
6000,600.0,75,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.057436608070666195
6000,600.0,100,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.07658214409422161
6000,600.0,125,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.09572768011777699
6000,600.0,150,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.11487321614133239
6000,600.0,175,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.1340187521648878
6000,600.0,200,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.15316428818844322
6000,600.0,225,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.17230982421199859
6000,600.0,250,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.19145536023555398
6000,600.0,275,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.2106008962591094
6000,600.0,300,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.22974643228266478
6000,600.0,325,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.24889196830622018
6000,600.0,350,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.2680375043297756
6000,600.0,375,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.287183040353331
6000,600.0,400,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.30632857637688643
6000,600.0,425,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.3254741124004418
6000,600.0,450,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.34461964842399717
6000,600.0,475,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.36376518444755257
6000,600.0,500,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.38291072047110797
6000,600.0,525,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.40205625649466337
6000,600.0,550,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.4212017925182188
6000,600.0,575,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.4403473285417741
6000,600.0,600,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.45949286456532956
6000,600.0,625,#750,#800,2,480.0,10,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.47863840058888496
6000,1200.0,1,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.001531642881884432
6000,1200.0,25,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.038291072047110804
6000,1200.0,50,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.07658214409422161
6000,1200.0,75,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.11487321614133239
6000,1200.0,100,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.15316428818844322
6000,1200.0,125,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.19145536023555398
6000,1200.0,150,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.22974643228266478
6000,1200.0,175,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.2680375043297756
6000,1200.0,200,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.30632857637688643
6000,1200.0,225,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.34461964842399717
6000,1200.0,250,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.38291072047110797
6000,1200.0,275,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.4212017925182188
6000,1200.0,300,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.45949286456532956
6000,1200.0,325,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.49778393661244036
6000,1200.0,350,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.5360750086595512
6000,1200.0,375,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.574366080706662
6000,1200.0,400,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6126571527537729
6000,1200.0,425,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6509482248008835
6000,1200.0,450,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6892392968479943
6000,1200.0,475,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.7275303688951051
6000,1200.0,500,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.7658214409422159
6000,1200.0,525,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.8041125129893267
6000,1200.0,550,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.8424035850364376
6000,1200.0,575,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.8806946570835482
6000,1200.0,600,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.9189857291306591
6000,1200.0,625,#750,#800,2,480.0,20,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.9572768011777699
6000,1800.0,1,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.0022974643228266477
6000,1800.0,25,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.057436608070666195
6000,1800.0,50,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.11487321614133239
6000,1800.0,75,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.17230982421199859
6000,1800.0,100,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.22974643228266478
6000,1800.0,125,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.287183040353331
6000,1800.0,150,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.34461964842399717
6000,1800.0,175,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.40205625649466337
6000,1800.0,200,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.45949286456532956
6000,1800.0,225,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.5169294726359958
6000,1800.0,250,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.574366080706662
6000,1800.0,275,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6318026887773281
6000,1800.0,300,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6892392968479943
6000,1800.0,325,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.7466759049186605
6000,1800.0,350,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.8041125129893267
6000,1800.0,375,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.8615491210599929
6000,1800.0,400,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.9189857291306591
6000,1800.0,425,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.9764223372013252
6000,1800.0,450,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.0338589452719915
6000,1800.0,475,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.0912955533426578
6000,1800.0,500,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.148732161413324
6000,1800.0,525,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.20616876948399
6000,1800.0,550,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.2636053775546563
6000,1800.0,575,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.3210419856253226
6000,1800.0,600,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.3784785936959887
6000,1800.0,625,#750,#800,2,480.0,30,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.435915201766655
6000,2400.0,1,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.003063285763768864
6000,2400.0,25,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.07658214409422161
6000,2400.0,50,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.15316428818844322
6000,2400.0,75,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.22974643228266478
6000,2400.0,100,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.30632857637688643
6000,2400.0,125,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.38291072047110797
6000,2400.0,150,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.45949286456532956
6000,2400.0,175,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.5360750086595512
6000,2400.0,200,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6126571527537729
6000,2400.0,225,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6892392968479943
6000,2400.0,250,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.7658214409422159
6000,2400.0,275,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.8424035850364376
6000,2400.0,300,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.9189857291306591
6000,2400.0,325,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.9955678732248807
6000,2400.0,350,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.0721500173191023
6000,2400.0,375,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.148732161413324
6000,2400.0,400,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.2253143055075457
6000,2400.0,425,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.301896449601767
6000,2400.0,450,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.3784785936959887
6000,2400.0,475,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.4550607377902103
6000,2400.0,500,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.5316428818844319
6000,2400.0,525,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.6082250259786535
6000,2400.0,550,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.6848071700728753
6000,2400.0,575,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.7613893141670964
6000,2400.0,600,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.8379714582613182
6000,2400.0,625,#750,#800,2,480.0,40,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.9145536023555398
6000,3000.0,1,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.0038291072047110792
6000,3000.0,25,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.09572768011777699
6000,3000.0,50,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.19145536023555398
6000,3000.0,75,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.287183040353331
6000,3000.0,100,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.38291072047110797
6000,3000.0,125,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.47863840058888496
6000,3000.0,150,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.574366080706662
6000,3000.0,175,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6700937608244389
6000,3000.0,200,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.7658214409422159
6000,3000.0,225,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.8615491210599929
6000,3000.0,250,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.9572768011777699
6000,3000.0,275,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.053004481295547
6000,3000.0,300,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.148732161413324
6000,3000.0,325,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.2444598415311008
6000,3000.0,350,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.3401875216488779
6000,3000.0,375,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.435915201766655
6000,3000.0,400,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.5316428818844319
6000,3000.0,425,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.6273705620022085
6000,3000.0,450,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.7230982421199859
6000,3000.0,475,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.8188259222377632
6000,3000.0,500,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.9145536023555398
6000,3000.0,525,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.0102812824733163
6000,3000.0,550,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.106008962591094
6000,3000.0,575,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.2017366427088705
6000,3000.0,600,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.297464322826648
6000,3000.0,625,#750,#800,2,480.0,50,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.393192002944425
6000,3600.0,1,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.0045949286456532954
6000,3600.0,25,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.11487321614133239
6000,3600.0,50,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.22974643228266478
6000,3600.0,75,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.34461964842399717
6000,3600.0,100,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.45949286456532956
6000,3600.0,125,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.574366080706662
6000,3600.0,150,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6892392968479943
6000,3600.0,175,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.8041125129893267
6000,3600.0,200,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.9189857291306591
6000,3600.0,225,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.0338589452719915
6000,3600.0,250,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.148732161413324
6000,3600.0,275,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.2636053775546563
6000,3600.0,300,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.3784785936959887
6000,3600.0,325,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.493351809837321
6000,3600.0,350,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.6082250259786535
6000,3600.0,375,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.7230982421199859
6000,3600.0,400,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.8379714582613182
6000,3600.0,425,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.9528446744026504
6000,3600.0,450,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.067717890543983
6000,3600.0,475,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.1825911066853156
6000,3600.0,500,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.297464322826648
6000,3600.0,525,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.41233753896798
6000,3600.0,550,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.5272107551093126
6000,3600.0,575,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.642083971250645
6000,3600.0,600,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.7569571873919774
6000,3600.0,625,#750,#800,2,480.0,60,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.87183040353331
6000,4200.0,1,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.005360750086595512
6000,4200.0,25,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.1340187521648878
6000,4200.0,50,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.2680375043297756
6000,4200.0,75,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.40205625649466337
6000,4200.0,100,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.5360750086595512
6000,4200.0,125,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6700937608244389
6000,4200.0,150,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.8041125129893267
6000,4200.0,175,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.9381312651542146
6000,4200.0,200,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.0721500173191023
6000,4200.0,225,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.20616876948399
6000,4200.0,250,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.3401875216488779
6000,4200.0,275,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.4742062738137658
6000,4200.0,300,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.6082250259786535
6000,4200.0,325,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.7422437781435416
6000,4200.0,350,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.8762625303084293
6000,4200.0,375,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.0102812824733163
6000,4200.0,400,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.1443000346382046
6000,4200.0,425,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.278318786803092
6000,4200.0,450,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.41233753896798
6000,4200.0,475,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.5463562911328683
6000,4200.0,500,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.6803750432977558
6000,4200.0,525,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.8143937954626432
6000,4200.0,550,#750,#800,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.9484125476275316
6000,4200.0,575,#700,#1000,2,480.0,70,#750,-1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.991632635521532
6000,4200.0,600,#750,#1000,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.986703619674642
6000,4200.0,625,#750,#1000,2,480.0,70,#750,0,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.903739630239235
6000,4800.0,1,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.006126571527537728
6000,4800.0,25,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.15316428818844322
6000,4800.0,50,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.30632857637688643
6000,4800.0,75,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.45949286456532956
6000,4800.0,100,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.6126571527537729
6000,4800.0,125,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.7658214409422159
6000,4800.0,150,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,0.9189857291306591
6000,4800.0,175,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.0721500173191023
6000,4800.0,200,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.2253143055075457
6000,4800.0,225,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.3784785936959887
6000,4800.0,250,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.5316428818844319
6000,4800.0,275,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.6848071700728753
6000,4800.0,300,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.8379714582613182
6000,4800.0,325,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,1.9911357464497614
6000,4800.0,350,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.1443000346382046
6000,4800.0,375,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.297464322826648
6000,4800.0,400,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.4506286110150914
6000,4800.0,425,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.603792899203534
6000,4800.0,450,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.7569571873919774
6000,4800.0,475,#750,#800,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,13,CU,75 C,6175,2.9101214755804206
6000,4800.0,500,#700,#1000,2,480.0,80,#750,-1,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6440,2.973051066356802
6000,4800.0,525,#750,#1000,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,14,CU,75 C,6650,2.986703619674642
6000,4800.0,550,#750,#1000,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,15,CU,75 C,7125,2.9203324281263168
6000,4800.0,575,#700,#1000,2,480.0,80,#750,-1,Coarse,OK,480 V / 2 pole,2,1,16,CU,75 C,7360,2.991632635521533
6000,4800.0,600,#750,#1000,2,480.0,80,#750,0,Coarse,OK,480 V / 2 pole,2,1,16,CU,75 C,7600,2.986703619674642
6000,4800.0,625,#750,#800,2,480.0,80,#750,0,Coarse,OK - MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.92814080360259
6000,5400.0,1,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.006892392968479943
6000,5400.0,25,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.17230982421199859
6000,5400.0,50,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.34461964842399717
6000,5400.0,75,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.5169294726359958
6000,5400.0,100,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.6892392968479943
6000,5400.0,125,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.8615491210599929
6000,5400.0,150,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.0338589452719915
6000,5400.0,175,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.20616876948399
6000,5400.0,200,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.3784785936959887
6000,5400.0,225,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.5507884179079872
6000,5400.0,250,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.7230982421199859
6000,5400.0,275,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.8954080663319846
6000,5400.0,300,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.067717890543983
6000,5400.0,325,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.240027714755982
6000,5400.0,350,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.41233753896798
6000,5400.0,375,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.5846473631799785
6000,5400.0,400,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.7569571873919774
6000,5400.0,425,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.929267011603976
6000,5400.0,450,#750,#1000,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,14,CU,75 C,6650,2.8800356332576906
6000,5400.0,475,#700,#1000,2,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,15,CU,75 C,6900,2.965618438690911
6000,5400.0,500,#750,#1000,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9867036196746426
6000,5400.0,525,#750,#1000,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,16,CU,75 C,7600,2.9400363756172263
6000,5400.0,550,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.8988593955665642
6000,5400.0,575,#700,#800,2,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,18,CU,75 C,8280,2.991632635521533
6000,5400.0,600,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.986703619674642
6000,5400.0,625,#750,#800,2,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.9474048878368184
6000,6000.0,1,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.0076582144094221585
6000,6000.0,25,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.19145536023555398
6000,6000.0,50,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.38291072047110797
6000,6000.0,75,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.574366080706662
6000,6000.0,100,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.7658214409422159
6000,6000.0,125,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,0.9572768011777699
6000,6000.0,150,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.148732161413324
6000,6000.0,175,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.3401875216488779
6000,6000.0,200,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.5316428818844319
6000,6000.0,225,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.7230982421199859
6000,6000.0,250,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,1.9145536023555398
6000,6000.0,275,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.106008962591094
6000,6000.0,300,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.297464322826648
6000,6000.0,325,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.4889196830622016
6000,6000.0,350,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.6803750432977558
6000,6000.0,375,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,13,CU,75 C,6175,2.87183040353331
6000,6000.0,400,#700,#1000,2,480.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,14,CU,75 C,6440,2.973051066356802
6000,6000.0,425,#700,#1000,2,480.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,15,CU,75 C,6900,2.948275640803829
6000,6000.0,450,#750,#1000,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,15,CU,75 C,7125,2.9867036196746426
6000,6000.0,475,#750,#1000,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 2 pole,2,1,16,CU,75 C,7600,2.9555921236363645
6000,6000.0,500,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,17,CU,75 C,8075,2.9281408036025907
6000,6000.0,525,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,18,CU,75 C,8550,2.903739630239235
6000,6000.0,550,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,19,CU,75 C,9025,2.8819070014404446
6000,6000.0,575,#700,#800,2,480.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,20,CU,75 C,9200,2.991632635521533
6000,6000.0,600,#750,#800,2,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,20,CU,75 C,9500,2.9867036196746426
6000,6000.0,625,#1000,#800,2,480.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 6000A.; MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 2 pole,2,1,20,CU,75 C,10900,2.8321043078349293
6000,600.0,1,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.0006632013678559591
6000,600.0,25,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.016580034196398977
6000,600.0,50,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.033160068392797955
6000,600.0,75,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.04974010258919693
6000,600.0,100,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.06632013678559591
