Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
6000,600.0,125,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.08290017098199488
6000,600.0,150,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.09948020517839386
6000,600.0,175,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.11606023937479283
6000,600.0,200,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.13264027357119182
6000,600.0,225,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.1492203077675908
6000,600.0,250,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.16580034196398977
6000,600.0,275,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.18238037616038874
6000,600.0,300,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.19896041035678771
6000,600.0,325,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.21554044455318672
6000,600.0,350,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.23212047874958566
6000,600.0,375,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.24870051294598466
6000,600.0,400,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.26528054714238364
6000,600.0,425,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.28186058133878256
6000,600.0,450,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.2984406155351816
6000,600.0,475,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.3150206497315805
6000,600.0,500,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.33160068392797953
6000,600.0,525,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.3481807181243785
6000,600.0,550,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.3647607523207775
6000,600.0,575,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.38134078651717646
6000,600.0,600,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.39792082071357543
6000,600.0,625,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.41450085490997446
6000,600.0,650,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.43108088910637343
6000,600.0,675,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.4476609233027724
6000,600.0,700,#750,#800,3,480.0,10,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.4642409574991713
6000,1200.0,1,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.0013264027357119182
6000,1200.0,25,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.033160068392797955
6000,1200.0,50,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.06632013678559591
6000,1200.0,75,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.09948020517839386
6000,1200.0,100,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.13264027357119182
6000,1200.0,125,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.16580034196398977
6000,1200.0,150,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.19896041035678771
6000,1200.0,175,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.23212047874958566
6000,1200.0,200,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.26528054714238364
6000,1200.0,225,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.2984406155351816
6000,1200.0,250,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.33160068392797953
6000,1200.0,275,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.3647607523207775
6000,1200.0,300,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.39792082071357543
6000,1200.0,325,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.43108088910637343
6000,1200.0,350,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.4642409574991713
6000,1200.0,375,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.49740102589196933
6000,1200.0,400,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5305610942847673
6000,1200.0,425,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5637211626775651
6000,1200.0,450,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5968812310703632
6000,1200.0,475,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.630041299463161
6000,1200.0,500,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.6632013678559591
6000,1200.0,525,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.696361436248757
6000,1200.0,550,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.729521504641555
6000,1200.0,575,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.7626815730343529
6000,1200.0,600,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.7958416414271509
6000,1200.0,625,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.8290017098199489
6000,1200.0,650,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.8621617782127469
6000,1200.0,675,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.8953218466055448
6000,1200.0,700,#750,#800,3,480.0,20,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.9284819149983427
6000,1800.0,1,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.001989604103567877
6000,1800.0,25,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.04974010258919693
6000,1800.0,50,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.09948020517839386
6000,1800.0,75,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.1492203077675908
6000,1800.0,100,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.19896041035678771
6000,1800.0,125,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.24870051294598466
6000,1800.0,150,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.2984406155351816
6000,1800.0,175,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.3481807181243785
6000,1800.0,200,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.39792082071357543
6000,1800.0,225,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.4476609233027724
6000,1800.0,250,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.49740102589196933
6000,1800.0,275,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5471411284811661
6000,1800.0,300,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5968812310703632
6000,1800.0,325,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.6466213336595601
6000,1800.0,350,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.696361436248757
6000,1800.0,375,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.746101538837954
6000,1800.0,400,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.7958416414271509
6000,1800.0,425,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.8455817440163478
6000,1800.0,450,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.8953218466055448
6000,1800.0,475,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.9450619491947417
6000,1800.0,500,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.9948020517839387
6000,1800.0,525,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.0445421543731357
6000,1800.0,550,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.0942822569623323
6000,1800.0,575,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.1440223595515295
6000,1800.0,600,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.1937624621407263
6000,1800.0,625,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.2435025647299232
6000,1800.0,650,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.2932426673191202
6000,1800.0,675,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.342982769908317
6000,1800.0,700,#750,#800,3,480.0,30,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.392722872497514
6000,2400.0,1,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.0026528054714238364
6000,2400.0,25,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.06632013678559591
6000,2400.0,50,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.13264027357119182
6000,2400.0,75,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.19896041035678771
6000,2400.0,100,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.26528054714238364
6000,2400.0,125,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.33160068392797953
6000,2400.0,150,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.39792082071357543
6000,2400.0,175,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.4642409574991713
6000,2400.0,200,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5305610942847673
6000,2400.0,225,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5968812310703632
6000,2400.0,250,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.6632013678559591
6000,2400.0,275,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.729521504641555
6000,2400.0,300,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.7958416414271509
6000,2400.0,325,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.8621617782127469
6000,2400.0,350,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.9284819149983427
6000,2400.0,375,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.9948020517839387
6000,2400.0,400,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.0611221885695346
6000,2400.0,425,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.1274423253551302
6000,2400.0,450,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.1937624621407263
6000,2400.0,475,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.260082598926322
6000,2400.0,500,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.3264027357119181
6000,2400.0,525,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.392722872497514
6000,2400.0,550,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.45904300928311
6000,2400.0,575,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.5253631460687058
6000,2400.0,600,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.5916832828543017
6000,2400.0,625,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.6580034196398978
6000,2400.0,650,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.7243235564254937
6000,2400.0,675,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.7906436932110896
6000,2400.0,700,#750,#800,3,480.0,40,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.8569638299966853
6000,3000.0,1,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.0033160068392797956
6000,3000.0,25,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.08290017098199488
6000,3000.0,50,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.16580034196398977
6000,3000.0,75,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.24870051294598466
6000,3000.0,100,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.33160068392797953
6000,3000.0,125,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.41450085490997446
6000,3000.0,150,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.49740102589196933
6000,3000.0,175,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5803011968739641
6000,3000.0,200,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.6632013678559591
6000,3000.0,225,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.7461015388379539
6000,3000.0,250,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.8290017098199489
6000,3000.0,275,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.9119018808019438
6000,3000.0,300,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.9948020517839387
6000,3000.0,325,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.0777022227659332
6000,3000.0,350,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.1606023937479282
6000,3000.0,375,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.2435025647299232
6000,3000.0,400,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.3264027357119181
6000,3000.0,425,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.409302906693913
6000,3000.0,450,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.4922030776759079
6000,3000.0,475,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.5751032486579029
6000,3000.0,500,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.6580034196398978
6000,3000.0,525,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.7409035906218926
6000,3000.0,550,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.8238037616038876
6000,3000.0,575,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.9067039325858823
6000,3000.0,600,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.9896041035678773
6000,3000.0,625,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.0725042745498725
6000,3000.0,650,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.1554044455318664
6000,3000.0,675,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.238304616513862
6000,3000.0,700,#750,#800,3,480.0,50,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.3212047874958563
6000,3600.0,1,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.003979208207135754
6000,3600.0,25,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.09948020517839386
6000,3600.0,50,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.19896041035678771
6000,3600.0,75,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.2984406155351816
6000,3600.0,100,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.39792082071357543
6000,3600.0,125,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.49740102589196933
6000,3600.0,150,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5968812310703632
6000,3600.0,175,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.696361436248757
6000,3600.0,200,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.7958416414271509
6000,3600.0,225,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.8953218466055448
6000,3600.0,250,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.9948020517839387
6000,3600.0,275,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.0942822569623323
6000,3600.0,300,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.1937624621407263
6000,3600.0,325,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.2932426673191202
6000,3600.0,350,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.392722872497514
6000,3600.0,375,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.492203077675908
6000,3600.0,400,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.5916832828543017
6000,3600.0,425,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.6911634880326956
6000,3600.0,450,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.7906436932110896
6000,3600.0,475,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.8901238983894835
6000,3600.0,500,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.9896041035678773
6000,3600.0,525,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.0890843087462714
6000,3600.0,550,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.1885645139246646
6000,3600.0,575,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.288044719103059
6000,3600.0,600,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.3875249242814527
6000,3600.0,625,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.4870051294598463
6000,3600.0,650,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.5864853346382404
6000,3600.0,675,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.685965539816634
6000,3600.0,700,#750,#800,3,480.0,60,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.785445744995028
6000,4200.0,1,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.004642409574991712
6000,4200.0,25,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.1160602393747928
6000,4200.0,50,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.2321204787495856
6000,4200.0,75,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.34818071812437845
6000,4200.0,100,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.4642409574991712
6000,4200.0,125,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5803011968739641
6000,4200.0,150,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.6963614362487569
6000,4200.0,175,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.8124216756235498
6000,4200.0,200,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.9284819149983424
6000,4200.0,225,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.0445421543731352
6000,4200.0,250,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.1606023937479282
6000,4200.0,275,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.276662633122721
6000,4200.0,300,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.3927228724975138
6000,4200.0,325,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.5087831118723065
6000,4200.0,350,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.6248433512470997
6000,4200.0,375,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.7409035906218926
6000,4200.0,400,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.8569638299966849
6000,4200.0,425,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.973024069371478
6000,4200.0,450,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.0890843087462705
6000,4200.0,475,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.2051445481210634
6000,4200.0,500,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.3212047874958563
6000,4200.0,525,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.437265026870649
6000,4200.0,550,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.553325266245442
6000,4200.0,575,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.6693855056202347
6000,4200.0,600,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.7854457449950276
6000,4200.0,625,#750,#800,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.901505984369821
6000,4200.0,650,#700,#1000,3,480.0,70,#750,-1,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.9286782791914265
6000,4200.0,675,#750,#1000,3,480.0,70,#750,0,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.9097960014680195
6000,4200.0,700,#700,#1000,3,480.0,70,#750,-1,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,6900,2.9436971421616396
6000,4800.0,1,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.005305610942847673
6000,4800.0,25,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.13264027357119182
6000,4800.0,50,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.26528054714238364
6000,4800.0,75,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.39792082071357543
6000,4800.0,100,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.5305610942847673
6000,4800.0,125,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.6632013678559591
6000,4800.0,150,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.7958416414271509
6000,4800.0,175,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,0.9284819149983427
6000,4800.0,200,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.0611221885695346
6000,4800.0,225,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.1937624621407263
6000,4800.0,250,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.3264027357119181
6000,4800.0,275,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.45904300928311
6000,4800.0,300,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.5916832828543017
6000,4800.0,325,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.7243235564254937
6000,4800.0,350,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.8569638299966853
6000,4800.0,375,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,1.9896041035678773
6000,4800.0,400,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.122244377139069
6000,4800.0,425,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.2548846507102605
6000,4800.0,450,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.3875249242814527
6000,4800.0,475,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.520165197852644
6000,4800.0,500,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.6528054714238363
6000,4800.0,525,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.785445744995028
6000,4800.0,550,#750,#800,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,13,CU,75 C,6175,2.91808601856622
6000,4800.0,575,#700,#1000,3,480.0,80,#750,-1,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6440,2.960861556984739
6000,4800.0,600,#750,#1000,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,14,CU,75 C,6650,2.95598323958656
6000,4800.0,625,#750,#1000,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.873872594042489
6000,4800.0,650,#750,#1000,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,15,CU,75 C,7125,2.9888274978041895
6000,4800.0,675,#750,#1000,3,480.0,80,#750,0,Coarse,OK,480 V / 3 pole,3,1,16,CU,75 C,7600,2.90979600146802
6000,4800.0,700,#700,#1000,3,480.0,80,#750,-1,Coarse,OK - MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,17,CU,75 C,7820,2.968434092936107
6000,5400.0,1,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.005968812310703631
6000,5400.0,25,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.14922030776759077
6000,5400.0,50,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.29844061553518153
6000,5400.0,75,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.44766092330277235
6000,5400.0,100,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.5968812310703631
6000,5400.0,125,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.7461015388379538
6000,5400.0,150,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.8953218466055447
6000,5400.0,175,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.0445421543731352
6000,5400.0,200,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.1937624621407261
6000,5400.0,225,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.3429827699083168
6000,5400.0,250,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.4922030776759077
6000,5400.0,275,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.6414233854434985
6000,5400.0,300,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.7906436932110894
6000,5400.0,325,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.93986400097868
6000,5400.0,350,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.0890843087462705
6000,5400.0,375,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.238304616513861
6000,5400.0,400,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.3875249242814522
6000,5400.0,425,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.536745232049043
6000,5400.0,450,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.6859655398166336
6000,5400.0,475,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.8351858475842246
6000,5400.0,500,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518153
6000,5400.0,525,#750,#1000,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.9097960014680195
6000,5400.0,550,#700,#1000,3,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,15,CU,75 C,6900,2.9737348681020643
6000,5400.0,575,#750,#1000,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.9744581348339754
6000,5400.0,600,#750,#1000,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,16,CU,75 C,7600,2.9097960014680195
6000,5400.0,625,#700,#1000,3,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,17,CU,75 C,7820,2.9816860308510003
6000,5400.0,650,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.9668508250262167
6000,5400.0,675,#750,#800,3,480.0,90,#750,0,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.9097960014680195
6000,5400.0,700,#700,#800,3,480.0,90,#750,-1,Coarse,OK - HIGH: Circuit load current (5400.0A) is within 90.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,19,CU,75 C,8740,2.9879632646001606
6000,6000.0,1,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.006632013678559591
6000,6000.0,25,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.16580034196398977
6000,6000.0,50,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.33160068392797953
6000,6000.0,75,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.49740102589196933
6000,6000.0,100,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.6632013678559591
6000,6000.0,125,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.8290017098199489
6000,6000.0,150,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,0.9948020517839387
6000,6000.0,175,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.1606023937479282
6000,6000.0,200,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.3264027357119181
6000,6000.0,225,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.4922030776759079
6000,6000.0,250,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.6580034196398978
6000,6000.0,275,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.8238037616038876
6000,6000.0,300,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,1.9896041035678773
6000,6000.0,325,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.1554044455318664
6000,6000.0,350,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.3212047874958563
6000,6000.0,375,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.4870051294598463
6000,6000.0,400,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.6528054714238363
6000,6000.0,425,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.818605813387826
6000,6000.0,450,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,13,CU,75 C,6175,2.9844061553518157
6000,6000.0,475,#750,#1000,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,14,CU,75 C,6650,2.925191747507533
6000,6000.0,500,#750,#1000,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,15,CU,75 C,7125,2.873872594042489
6000,6000.0,525,#700,#1000,3,480.0,100,#750,-1,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,16,CU,75 C,7360,2.9568386472605757
6000,6000.0,550,#750,#1000,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A),480 V / 3 pole,3,1,16,CU,75 C,7600,2.9636811126063165
6000,6000.0,575,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (17 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,17,CU,75 C,8075,2.91613542630782
6000,6000.0,600,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.8738725940424885
6000,6000.0,625,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (18 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,18,CU,75 C,8550,2.9936172854609264
6000,6000.0,650,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (19 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,19,CU,75 C,9025,2.9495008202015023
6000,6000.0,675,#750,#800,3,480.0,100,#750,0,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,20,CU,75 C,9500,2.90979600146802
6000,6000.0,700,#1000,#800,3,480.0,100,#750,2,Coarse,OK - HIGH: Circuit load current (6000.0A) is within 100.0% of User-specified breaker rating (6000A); MEDIUM: Calculated Hot Size #1000 exceeds recommended maximum for breaker size 6000A.; MEDIUM: Calculated wire sets (20 sets) exceeds recommended maximum for breaker size 6000A.,480 V / 3 pole,3,1,20,CU,75 C,10900,2.7469146102552546
